# Market Analyst Self-Review — 2026-10-17

**Written**: 2026-10-17 CT
**Flowday reviewed**: 2026-10-16 (Friday)
**D+1 briefing produced**: YES — `reports/daily/market-briefing/2026-10-16.md`
**Actual settlement data**: UNAVAILABLE — Tenaska HTTP 401 (cloud IP not whitelisted, Day 30 of blackout, Sep 18–Oct 16 = 29 consecutive flowdays unconfirmed)
**Cross-reference source used**: `shared/data/forecasts/congestion/2026-10-16.md` (congestion-analyst's same-day filing)

---

## 1. Forecast Accuracy — Structural Assessment (No Actuals)

| Item | Briefing Forecast | Congestion Report Cross-Check | Assessment |
|---|---|---|---|
| Load avg (24h) | 53,740 MW (YE); 53,900 MW (Enverus) | Not covered independently | CONFIRMED by construction (YE BidClose) |
| GR_WEST 24h avg | 16,412 MW | 393,889 MW / 24 = 16,412 MW (exact) | EXACT — avg correct |
| GR_WEST profile | "Peak HE5/6, weakening afterward" | HE01-HE15 sustained at 18,544-18,846 MW; decline begins HE16+ | NARRATIVE MISS — implied diurnal decline when synoptic event held near-peak until HE15 |
| Net load min | -345 MW HE14 (YE) / +10,589 MW HE14 (Enverus) | Confirmed: NL -345 MW YE, ~8,000-11,000 MW Enverus | CORRECT — trough HE correctly identified, range correct |
| Evening RT premium window | HE17-20, RT P50 $55-61/MWh | GR_WEST still 16,752-17,363 MW at HE16-17 (still HIGH SCI) → RT spike likely muted vs Tyba P50 | DIRECTION CORRECT; magnitude possibly overstated — GR_WEST slower to decline than implied |
| NSPIN spike HE21-24 | $6-8/MWh | GR_WEST 9,933-11,675 MW at HE21-24 (MEDIUM SCI) → reserve margin tighter than expected | LIKELY CONFIRMED directionally — no settlement data |
| Cold front prediction | From 10/14 learnings: "10/16 should show high GR_WEST and lower load" | Fully realized: GR_WEST avg 16,412 MW (very high), load 53,740 MW vs 67,623 MW on 10/14 | VALIDATED — cold front heuristic correct |

**Quantified delta available**: NONE. Tenaska 401 continues. KPI backlog (DA MAE, RT spike accuracy) deferred for the 30th+ consecutive flowday.

---

## 2. Key Miss: GR_WEST Regime Misclassification

The briefing described GR_WEST as "peak HE5/6 at 18,846 MW, weakening to 9,933 MW overnight HE23/24" — a phrasing that implies a diurnal arc. The congestion-analyst's report confirms GR_WEST maintained 17,936-18,844 MW from HE01 through HE14 (synoptic event), only declining in the afternoon. Calling this a "diurnal peak" framing underrepresents the all-morning SCI constraint risk and likely caused an underestimate of how deeply negative midday prices could be (stronger wind sustained through midday = deeper overgeneration).

**Regime rule to add**: If HE01 GR_WEST > 15,000 MW AND prior-day HE24 GR_WEST > 15,000 MW → label regime "SYNOPTIC SUSTAINED" and describe wind profile as "elevated all morning, declining afternoon" (not "peak early, weakening"). Expected midday overgeneration deeper than diurnal case.

---

## 3. One Process Improvement for Tomorrow

**October solar calibration correction**: Yes Energy solar peak was 25,000 MW; Enverus was 19,730 MW — a 5,270 MW gap, the single largest forecast uncertainty in the briefing. Texas installed solar capacity as of Oct 2026 is approximately 26-28 GW; typical October clear-sky peak is 20-23 GW (lower sun angle vs summer). Enverus's 19.7 GW is consistent with climatological norms. Yes Energy's 25 GW appears to use a summer-calibrated ceiling.

**Action**: When Yes Energy solar peak exceeds 22 GW in October-March, apply a -15% bias-correction note in the briefing and flag Enverus as the more probable central estimate. Do not suppress the YE number — keep it as an upside tail. This directly affects whether net load goes negative, which in turn drives the midday price floor and REGDN signal.

---

## 4. Data Quality Notes

| Source | Status |
|---|---|
| Tenaska PTP | FAILED — HTTP 401, Day 30+ (Sep 18–Oct 16 = 29 flowdays unconfirmed). P0 blocker for KPI closure. |
| Yes Energy BidClose | PRODUCTION — reliable. All physical forecasts (load, wind, solar) derived cleanly. |
| Enverus Mosaic | PRODUCTION — dual-source coverage confirmed; solar discrepancy with YE remains primary model risk. |
| AG2 WSI | PARTIAL — solar not available in this pull (only load and wind). AG2 solar absence leaves a three-source solar check incomplete. |
| Tyba GKS forecast | PRODUCTION — DA/RT price + AS + P(RT>DA) all present. Cannot validate against settlement. |
| Smartbidder benchmark | PERMANENTLY ABSENT — contract ended 2026-10. |

**Chronic gap**: Without Tenaska actuals, the self-review loop cannot close on price accuracy. This is the 30th consecutive cycle in degraded mode. Escalation to Minsoo Jeong remains P0.

---

## 5. Carry-Forward Items

- **P0**: Tenaska PTP IP whitelist — unresolved Day 30+.
- **P1**: Add SYNOPTIC vs DIURNAL regime classification to briefing Key Drivers (this cycle).
- **P1**: Apply October solar bias-correction note when YE solar > 22 GW in Oct-Mar (this cycle).
- **P1**: ERCOT RTMIDP public fetch — still not implemented (carried from 10/09, 10/13, 10/14 learnings).
- **P2**: GR_WEST minimum trigger (< 3,000 MW → SCI flag) from 10/14 learnings — still pending implementation.
