# pnl-manager Self-Review — 2026-07-11 Flowday

**Generated**: 2026-07-12 | **Report status**: PARTIAL/DEGRADED

---

## 1. What was expected vs what happened

**Expected**: `fetch_pnl_data.py` would run automatically in daily cycle, pulling Tenaska PTP Battery-Settlement-Details for flowday 2026-07-11 and Smartbidder benchmark revenue, writing results to `shared/data/raw/`. pnl-manager would read those files and produce full hourly + daily P&L output.

**Actual**: Tenaska PTP endpoint selection required interactive stdin (endpoint cache absent or env vars `TENASKA_MARKET_INDEX` / `TENASKA_EP_ENERGY_AS` not configured in cloud environment). Cloud execution IP is not on Ascend whitelist. No Tenaska data written. Smartbidder raw directory contains only D+1 forecast files for 2026-07-13 — no prior-day benchmark revenue for 2026-07-11 was fetched. This is the 23rd occurrence of this failure pattern since 2026-05-21.

---

## 2. Data coverage produced this cycle

| Data type | Status | Notes |
|---|---|---|
| GKS actual hourly P&L (2026-07-11) | ABSENT | Tenaska endpoint unavailable in automated run |
| Smartbidder benchmark revenue (2026-07-11) | ABSENT | Only D+1 forecast files (2026-07-13) available |
| Smartbidder DA price forecast (2026-07-13) | AVAILABLE | Used as adjacent market context only — NOT 2026-07-11 data |
| Recent GKS production trend (Jul 2026) | PARTIAL | 4 confirmed production days: Jul 02, 04, 06, 07 |

---

## 3. Decisions made (with rationale)

1. **No API re-fetch attempted**: Per CLAUDE.md / AGENT.md spec — pnl-manager does not call Tenaska PTP directly in daily cycle (API re-call prohibited; fetch_pnl_data.py is the designated fetcher). ad-hoc fetch was not attempted because the same cloud-IP-whitelist constraint would block it. Consistent with prior decisions on degraded days.

2. **Smartbidder 2026-07-13 forecast used as market context, clearly labeled**: The only available Smartbidder data is a D+1 forecast for 2026-07-13. It was included in Section 3 of the report clearly labeled as "NOT 2026-07-11 actuals." No revenue numbers were derived from it.

3. **Report filed as PARTIAL/DEGRADED (not omitted)**: Filing a degraded report is preferable to no report — downstream agents (reporter, evaluator) can incorporate the gap status. Pattern is now 4 consecutive DEGRADED days (Jul 08-11).

---

## 4. Data quality issues observed

- **Tenaska failure (23rd occurrence)**: Same root cause as documented entries in `data-quality.md`. No new root cause information.
- **Smartbidder benchmark gap**: Confirms that when `fetch_pnl_data.py` fails or runs in degraded mode, the prior-day Smartbidder benchmark revenue also is not populated. The Smartbidder D+1 forecast fetch appears to succeed (files dated 2026-07-13 are present), but benchmark revenue for the prior day is a separate endpoint/call that requires the full fetch cycle.

---

## 5. Outstanding DEGRADED backlog

Adding 2026-07-11 to the list: **22 unresolved days** pending backfill from Ascend-whitelisted IP.

Previous unresolved days (from data-quality.md, as of 2026-07-11 entry): 2026-05-23, 2026-05-25, 2026-05-26, 2026-05-27, 2026-05-28, 2026-05-30, 2026-06-01, 2026-06-02, 2026-06-03, 2026-06-09, 2026-06-11, 2026-06-16, 2026-06-17, 2026-06-21, 2026-06-25, 2026-06-27, 2026-06-29, 2026-07-03, 2026-07-08, 2026-07-09, 2026-07-10 (21 days) + 2026-07-11 = **22 days**.

Pattern since 2026-07-04 (last 4-day success streak): 2026-07-04, 2026-07-05, 2026-07-06, 2026-07-07 PRODUCTION, then 2026-07-08, 2026-07-09, 2026-07-10, 2026-07-11 all DEGRADED. Current failure streak: 4 days.

---

## 6. What the report could not determine

- Whether 2026-07-11 was a high or low revenue day relative to peers (Tenaska data absent).
- Whether GKS out- or underperformed Smartbidder benchmark (benchmark revenue absent).
- Battery dispatch pattern for 2026-07-11 (HSL, injection/consumption absent).
- Whether the mid-July period shows any shift in ERCOT AS price structure relative to early July (only 2026-07-13 forecast available, not 2026-07-11 actuals).
