# ERCOT 전력 트레이딩 Daily Report — D+1 2026-06-10 (Wednesday)

> Generated 2026-06-09 07:30 CT | D+1 flowday: 2026-06-10
> Sources: pnl-manager, market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader

---

## Data Source Banner

| Input | Status | Note |
|---|---|---|
| Yesterday P&L (2026-06-08) | **PRODUCTION** (Tenaska live, fetched 12:06 UTC) | DA bid/offer submission endpoints: DEGRADED (0 rows) — DA positions inferred from settlement amounts |
| D+1 Market Briefing | **PRODUCTION** | Yes Energy, Enverus, AG2/WSI, Smartbidder all confirmed |
| D+1 Congestion Outlook | **REDUCED** (Stage 0 heuristic) | Yes Energy primary; Enverus/AG2 NOT confirmed parsed; no hub-pair LMP history (W3 blocked, 19 cycles) |
| D+1 BESS Recommendation | **PRODUCTION** inputs; AS Playbook NOT AVAILABLE | recommend_as_position.py does not exist |
| D+1 DART Virtual | **PRODUCTION** (Smartbidder system spreads confirmed) | HB_WEST confidence 0.80 (Stage 0); HB_HOUSTON 0.95 |

---

## 1. Yesterday Lookback — 2026-06-08 Actuals

**Source: pnl-manager | PRODUCTION (Tenaska) + DEGRADED (DA bid/offer 0 rows)**

### P&L Summary

| Product | GKS Actual ($) | Smartbidder Benchmark ($) | Delta ($) |
|---|---:|---:|---:|
| DA Energy | 269.88 | 269.88 | 0.00 |
| RT Energy | -159.54 | -159.54 | 0.00 |
| DART Virtual | 1,821.00 | 1,821.00 | 0.00 |
| RRS | 66.91 | 66.91 | 0.00 |
| Non-Spin | 1,674.52 | 1,674.52 | 0.00 |
| ECRS / RegUp / RegDn | 0.00 | 0.00 | 0.00 |
| **Total** | **3,672.78** | **3,672.78** | **0.00** |

> Benchmark note: GKS ran the same strategy file (Mount Blue Sky with Virtuals, RTC version) as Smartbidder. Delta is structurally zero for this cycle; no independent benchmark offset exists. Physical-only settlement (ex-DART) = $1,852.

**Battery utilization**: Injection 52.81 MWh | Consumption 144.31 MWh | Net -91.50 MWh (net charging day) | 0.72 cycles

**Peak hour**: HE13 +$1,103 (DART virtual dominated). **Worst hour**: HE20 -$274 (RT energy loss: 36.9 MWh discharged into near-flat spread of +$0.21).

### Key Observations (from self-reviews)

- DART virtual (HE12-13: +$1,712) and Non-Spin (HE21-24: +$1,156) together accounted for 95% of total revenue. Physical energy arbitrage was near-zero — confirming a low-spread, high-capacity-optionality regime.
- Non-Spin cleared significantly above forecast ($1,675 actual vs ~$700 planned), primarily in the post-solar-cliff overnight window (HE21-24), not the evening ramp as expected.
- HE09-10 showed RT spiking well above DA (+$9-10/MWh), opposite the WEST_TO_NORTH overgeneration signal — the GKS midday spread inversion in the morning transition window is now a confirmed risk (congestion-analyst learning).
- ECRS, RegUp, and RegDown cleared zero across all 24 hours for the third cycle running; these products should not carry material weight in base revenue projections.

---

## 2. D+1 Market View — 2026-06-10

**Source: market-analyst | PRODUCTION**

- **Solar trough is deep and wide**: Net load drops to 16,351 MW at HE10 — the lowest in the current June series. VRE total at HE11: solar 23,828 MW + wind 20,656 MW = 44,484 MW against net load of 16,848 MW (SCI 2.640 — highest raw value in the June 2026 tracked series).
- **17 GW evening ramp is the structural price driver**: Gross load holds above 78,275 MW from HE17-19 while solar collapses from 21,694 MW (HE18) to 666 MW (HE21), forcing a net-load ramp of +17,009 MW in three hours. This is a high-confidence cross-source signal (Yes Energy, Enverus, AG2 all aligned).
- **DA price structure**: Bottom at HE09 $15.36 / HE10 $15.92 (solar suppression); peak at HE20 $34.74 / HE21 $33.10 (post-cliff). DA-RT spread is positive every hour — strongest at HE19 +$6.58, HE20 +$4.50.
- **AS market is the clearest signal**: Non-Spin spikes HE21 $9.19/MW-hr, HE22 $8.20; ECRS HE21 $2.90; RegUp HE21 $3.09; RRS HE22 $1.91. Multi-product simultaneous spike at HE20-22 signals tight reserve conditions post-solar-cliff — the cleanest opportunity of the day.
- **West Texas wind recovery is overnight, not evening**: GR_WEST trough is 12,160 MW at HE15, recovering to 17,054 MW at HE24. The late-afternoon ramp receives minimal wind help from the largest wind zone, supporting positive DA-RT spread at HE19-20.
- **12 GW thermal outage stack limits reserve headroom**: With ~12 GW offline against peak load of 79 GW, any unplanned additions of 1-2 GW become consequential. AG2 WSI load forecast of ~81,436 MW (vs Yes Energy 78,923 MW) is the primary upside demand uncertainty.

**Key risk flags**:
- AG2 load +2.4 GW above Yes Energy at peak — if correct, RT scarcity pricing risk at HE17-21 rises materially.
- Midday price floor risk: Enverus solar STPF peaks at 28,103 MW vs Yes Energy 26,229 MW; sub-$10 DA at HE10-11 is possible.
- Overnight P(DA<RT) = 0.635-0.651 at HE01-06 — elevated RT premium risk; overnight short-DA positions carry higher blowout risk.

---

## 3. D+1 Congestion / Constraint — 2026-06-10

**Source: congestion-analyst | REDUCED (Stage 0 heuristic — directional signal only)**

### Top 3 Binding Constraints

| Constraint | Window | P(binding) | E[λ \| binding] (P50 / P90 / P99) |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE18-22 | **HIGH 28-45%** | $28 / $72 / $145+ /MWh |
| WEST_TO_NORTH_345 | HE09-17 | **MEDIUM-HIGH 22-38%** | $16 / $52 / $105+ /MWh |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-16 | LOW-MEDIUM 12-20% | $10 / $30 / $60 /MWh |

P90 for HOUSTON_IMPORT has the 1.8x right-tail multiplier applied (NL ramp HE18-21 = +17,009 MW exceeds 9,000 MW threshold).

### Hub-Pair Basis View

| Path | Window | E[Basis DA-RT] | Conviction |
|---|---|---|---|
| WEST → HOUSTON | Midday HE09-17 | **-$15.0/MWh** (range -5 to -38) | HIGH |
| HOUSTON → NORTH | Evening HE18-22 | **+$7.5/MWh** (range +2.5 to +20) | HIGH |
| WEST → NORTH | Midday HE09-17 | **-$11.0/MWh** (range -4 to -28) | MEDIUM-HIGH |
| SOUTH → NORTH | Peak HE19-22 | **+$2.5/MWh** | MEDIUM |

**GKS Nodal summary**: Evening (HE18-22) unconditional E[MCC] = +$5.5 to +$9.0/MWh; conditional E[MCC | binding] = +$14 to +$32/MWh. Midday (HE09-17) hub-level MCC is negative (West-side suppression), but the GKS midday sign during HE11-16 is uncertain — prior cycle confirmed GKS RTSPP exceeded DASPP at HE11-15 on high-load days (HOUSTON/SOUTH_MIDDAY_LOCAL risk).

> CAUTION: No hub-pair LMP history available (W3 item 0.10, 19 consecutive blocked cycles). All basis estimates are heuristic.

---

## 4. D+1 GKS BESS Recommendation — 2026-06-10

**Source: bess-optimizer | Strategy: Stack A/C Hybrid (HE19-20 Full Energy + HE21-22 NonSpin Tail)**

### Condensed Hourly Schedule

| HE | Mode | Energy MW | NonSpin MW | ECRS MW | RRS MW | SOC End (MWh) |
|---:|---|---:|---:|---:|---:|---:|
| 01-08 | Hold | 0 | 50 | 0 | 20 | 100.0 |
| 09 | **Charge** | -100 | 0 | 0 | 0 | 192.2 |
| 10 | Charge top-off | -8.5 | 0 | 0 | 0 | 200.0 |
| 11-18 | Hold (full SOC) | 0 | 70 | 20 | 10 | 200.0 |
| 19 | **Discharge** | +100 | 0 | 0 | 0 | 91.5 |
| 20 | **Discharge** | +66 | 0 | 0 | 0 | 20.0 |
| 21-22 | Hold (depleted) | 0 | **35** | 0 | 0 | 20.0 |
| 23-24 | Hold (depleted) | 0 | 0 | 0 | 0 | 20.0 |

Charge: HE09 @$15.36 DA, HE10 @$15.92 DA (DA price floor; SCI 2.557-2.640 peak). Discharge: HE19 100 MW @$31.62 DA, HE20 66 MW @$34.74 DA.

### Revenue Breakdown

| Component | Expected ($) |
|---|---:|
| Energy (charge + discharge) | +3,784 |
| AS — daytime bridge (NonSpin + ECRS + RRS, HE01-18) | +775 |
| AS — NonSpin tail HE21-22 ($9.19 + $8.20/MWh × 35 MW) | +609 |
| RegDown HE10 | +16 |
| **Total Base** | **+5,184** |
| MCC uplift — HOUSTON_IMPORT (unconditional) | +1,329 |
| **Total with MCC (central EV)** | **+6,513** |
| **Probability-weighted EV** | **+6,919** |

Scenario range: Low $3,800 (15%) — Base $5,184 (35%) — High $8,100 (35%) — Very High $11,000 (15%).

**Key decision rationale (verbatim from bess-optimizer)**:

"Today HE21 DA $33.10 exceeds HE19 DA $31.62 by $1.48/MWh. On an energy basis alone, the HE20-21 approach captures $148 more. However, NonSpin HE21 is $9.19/MWh × 35 MW = $322. This represents capacity that can only be offered if SOC is at floor (not fully discharged before HE21). The NonSpin capture value ($322) exceeds the energy premium foregone by discharging at HE19 instead of HE21 ($148), generating a net improvement of +$174 by front-shifting energy to HE19. Additionally, HE22 NonSpin at $8.20 × 35 MW = $287 is also captured, adding another $287 that is entirely incremental. Combined HE21-22 NonSpin tail: +$609 incremental vs 3-hour energy alternative. Total advantage: +$355."

**Key risk**: GKS nodal RT exceeding DA at discharge hours (observed 3+ consecutive cycles) — estimated -$800 to -$2,500 adverse impact if RT exceeds DA by $10-15/MWh at HE19-20. EV remains positive given 64% P(DA>RT). Charge strictly confined to HE09-10 to avoid HOUSTON/SOUTH_MIDDAY_LOCAL RT spike risk at HE11-16.

---

## 5. D+1 DART Virtual Position — 2026-06-10

**Source: dart-virtual-trader | Net direction: SHORT DA bias | Total notional: 275 MW**

### Position Table

| HE | Node | Direction | MW | DA Bid ($/MWh) | E[Spread] ($/MWh) | E[P&L] Gross ($) | Risk-Adj E[P&L] ($) | P(win) | Tier |
|---:|---|---|---:|---:|---:|---:|---:|---:|---|
| 10 | HB_WEST | SHORT DA | 50 | 15.92 | +11.9 | +595 | +476 | 62% | HIGH |
| 11 | HB_WEST | SHORT DA | 50 | ~16.00 | +12.5 | +625 | +500 | 63% | HIGH |
| 12 | HB_WEST | SHORT DA | 25 | ~16.20 | +11.2 | +280 | +224 | 61% | MED |
| 19 | HB_HOUSTON | SHORT DA | 50 | 31.62 | +12.1 | +605 | +575 | 65% | HIGH |
| 20 | HB_HOUSTON | SHORT DA | 50 | 34.74 | +10.0 | +500 | +475 | 66% | HIGH |
| 21 | HB_HOUSTON | SHORT DA | 25 | 33.10 | +8.6 | +215 | +204 | 65% | HIGH |
| 22 | HB_HOUSTON | SHORT DA | 25 | 29.78 | +7.5 | +188 | +179 | 63% | MED |
| **TOTAL** | | | **275 MW** | | | **+3,008** | **+2,633** | | |

> Aggregate risk-adjusted EV after confidence overlay (0.80 HB_WEST Stage 0; 0.95 HB_HOUSTON): **+$1,654**

**Windows**: HB_WEST HE10-12 (midday VRE basis trade; SCI 2.640 peak — highest June 2026; WEST_TO_NORTH MEDIUM-HIGH). HB_HOUSTON HE19-22 (evening solar cliff + NL ramp; HOUSTON_IMPORT HIGH — third consecutive day). Two windows are non-overlapping; max simultaneous exposure is 125 MW (HE10-12).

**Skipped**: HE01-06 overnight (P(DA<RT) 0.635-0.651 — elevated RT premium; active adverse signal). All other hours below quality threshold.

**Confirmed backtest**: 1 confirmed settlement (2026-06-06: -$5,266 directional loss; 0% hit rate). All other cycles proxy-only (unconfirmed). HE21 sized at 25 MW (not 50 MW) per Non-Spin scarcity modifier (threshold >$8/MW-hr; Non-Spin HE21 = $9.19).

---

## 6. Self-Review Flags — 2026-06-08 Lookback

**Source: memory/<agent>/learnings/2026-06-08.md**

- **market-analyst**: New rule established for weekday solar hours — on days with solar peak >25 GW, treat HE12-15 DA-RT spread as likely positive (DA > RT), not negative; afternoon DA structurally over-prices the anticipated evening ramp while RT is suppressed by solar dispatch. Smartbidder LMP5 systematically understates this gap.

- **congestion-analyst**: WEST_TO_NORTH window onset error confirmed — HE09-10 showed RT above DA at GKS (opposite of overgeneration signal) due to morning load ramp dominance. Forward rule: flag HE09-11 as uncertain; assign HIGH binding probability only to HE12-16 for WEST_TO_NORTH on high-SCI days. GKS midday MCC sign is now provisionally resolved as negative (RT below DA) during HE12-16 when SCI > 2.0.

- **bess-optimizer**: ECRS and RegDown removed from base-case revenue until at least 3 non-zero clearing days are confirmed in recent Tenaska settlement (zero clearing confirmed across multiple cycles). HSL averaged 54.6 MW vs 100 MW nameplate — owner action requested (jms2527): confirm with Tenaska whether ~55 MW HSL cap is persistent or 2026-06-08-specific anomaly.

- **dart-virtual-trader**: HE09-11 HB_WEST inversion risk confirmed — actual spreads at HE09 (-9.96) and HE10 (-7.91) were deeply negative despite P=62-64% SHORT DA recommendations. Rule update: reduce HE09-11 positions to SKIP unless P >= 66% or confirmed constraint bind. HE19-22 HOUSTON spreads are systematically overestimated (+$0.21-$0.87 actual vs +$4-10 forecast) — apply 0.6x discount to HE19-22 HOUSTON E[spread] for next three cycles.

---

## 7. Cross-Agent Consistency Check

| Item | Observation |
|---|---|
| BESS charge window vs congestion | Consistent: bess-optimizer charges HE09-10; congestion-analyst flags HE11-16 as GKS local constraint risk window. No overlap. |
| BESS discharge HE19-20 vs DART HE19-20 | Consistent: both agents short DA at HE19-20. BESS sells physical energy; DART sells virtual at hub level. No conflict. |
| DART HE10-12 vs bess-optimizer HE09-10 | No conflict: DART HB_WEST positions are financial hub-level; BESS charging is physical. Windows overlap (HE10) but are structurally separate. |
| BESS NonSpin tail HE21-22 vs DART HE21 | Consistent and complementary: BESS holds SOC=20 for NonSpin offer; DART HE21 is at hub level, not physical GKS node. |
| Market-analyst peak HE20 ($34.74) vs BESS primary discharge HE20 | Consistent: both identify HE20 as the 24-hour DA price peak and discharge/sell anchor. |
| Congestion P(DA<RT) overnight HE01-06 vs DART skip decision | Consistent: DART explicitly skips HE01-06 citing the same market-analyst overnight RT premium signal. |
| Flag — BESS NonSpin tail (HE21-22): SOC=20 MWh deployment buffer | SOC floor is 20 MWh; 35 MW NonSpin × 30 min / 0.922 RTE = 19 MWh required if fully dispatched — leaves 1 MWh residual. Operator should consider reducing to 25-28 MW for a safer buffer (noted in bess-optimizer). |

---

*Compiled by reporter | 2026-06-09 07:30 CT | Inputs: PRODUCTION (Tenaska, Yes Energy, Enverus, AG2, Smartbidder) with REDUCED congestion (Stage 0 heuristic) and DEGRADED DA bid/offer submission endpoints*
