# Reporter — 작업 기록 (2026-06-20 작성, D+1 = 2026-06-21)

> 본 파일은 2026-06-20 07:30 CT에 reporter가 생성한 Daily Report(D+1 = 2026-06-21)의 작업 기록 및 요약 사본임.
> 출력 파일: `reports/daily/2026-06-21.md` / `reports/daily/2026-06-21.html`

---

## 입력 처리 현황

| Section | 파일 | 상태 |
|---|---|---|
| D-1 P&L (2026-06-19) | `reports/daily/pnl/2026-06-19.md` | READ OK — PRODUCTION (Tenaska + Smartbidder 최초 LIVE) |
| D+1 Market Briefing | `reports/daily/market-briefing/2026-06-21.md` | READ OK — PRODUCTION |
| D+1 Congestion | `reports/daily/congestion/2026-06-21.md` | READ OK — Stage 0 heuristic |
| D+1 BESS Schedule | `reports/daily/bess-schedule/2026-06-21.md` | READ OK — PRODUCTION |
| D+1 DART Virtual | `reports/daily/dart/2026-06-21.md` | READ OK — PRODUCTION |
| market-analyst learnings | `memory/market-analyst/learnings/2026-06-20.md` | READ OK |
| congestion-analyst history | `memory/congestion-analyst/history/2026-06-20.md` | READ OK |
| bess-optimizer learnings | `memory/bess-optimizer/learnings/2026-06-20.md` | READ OK |
| dart-virtual-trader learnings | `memory/dart-virtual-trader/learnings/2026-06-20.md` | READ OK |
| CRR | N/A (옥션 사이클 외) | SKIP |

---

## 핵심 수치 요약 (2026-06-21 보고서)

| 항목 | 값 |
|---|---|
| D-1 GKS Total Revenue | $9,280.26 |
| Smartbidder Benchmark | $291.25 |
| Delta vs Benchmark | +$8,989.01 (+3,086%) |
| D+1 Expected Revenue (Stack A) | $15,681 (range $11k–$18.5k) |
| D+1 DART E[P&L] P50 | +$665 (8 positions, 200 MW) |
| Evening Ramp (HE19→HE21) | +15.4 GW (시리즈 신기록) |
| Solar Peak | 28,824 MW HE15 (연중 최대) |
| HOUSTON_IMPORT Tier | HIGH 38–55% |

---

## Cross-Agent 체크 결과

1. 방전 방향 HE19-21 일관 (market-analyst / bess-optimizer / dart-virtual-trader 모두 DA 우위 동의)
2. HE21 전략 분기 의도적 (물리 RT 20 MW vs 가상 DA Long) — flag, 해소 불필요
3. NL ramp 소스 괴리 flag: YE +18,627 MW vs Enverus +12,591 MW (Section 7 명시)
4. Smartbidder DA run absent flag (6번째 사이클)
5. Tenaska DEGRADED flag — dart-virtual-trader 40+ 포지션 미정산

---

## 특이사항

- 클라우드 환경 최초 Tenaska + Smartbidder 실제 데이터 수신 성공 (pnl-manager 확인)
- dashboard-report skill Light theme 적용 (skills/dashboard-report.skill/SKILL.md 지침 준수)
- HTML: Chart.js 4.4.0 CDN, Bar chart (Stack A 수익) + Heatmap (D-1 HE × Product)

---

## 다음 사이클 메모

- `reports/daily/bess-stack/` 와 `reports/daily/bess-schedule/` 폴더명 혼용 확인 필요
- Smartbidder 주말 미수신 패턴 Owner 확인 요청

---

*아래는 이전 날짜(2026-06-19 작성, D+1=2026-06-20) 보고서 내용이 보존되어 있음. 참고용.*

---

# [보존] ERCOT 전력 트레이딩 Daily Report — D+1 (2026-06-20, Saturday)

> 작성: 2026-06-19 07:30 CT (Houston) | for the day starting at 2026-06-20 00:00 CT
> 출처 에이전트: market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, pnl-manager
> 데이터 상태: PARTIAL — P&L DEGRADED (Tenaska/Smartbidder 접근 불가) | 시황/혼잡/스케줄 PRODUCTION

---

## 0. Headline (핵심 3줄)

1. **D+1 수급 구조**: 주말 저부하(63.6 GW 평균)에 하지 직전 태양광 피크(HE14 25.7 GW)가 겹쳐 낮 시간 net load가 34.3 GW까지 억제되나, HE19→HE21 구간 태양광 소멸로 net load가 9.5 GW 급증하는 evening ramp가 당일 핵심 리스크다.
2. **GKS BESS 전략**: Stack A — HE03-04 야간 충전(-188 MWh gross) → HE05-18 NonSpin 88 MW DA 오퍼 → HE19-21 저녁 방전(+180 MWh) 순서로, 예상 수익 $9,826-$13,444 (미드포인트 ~$11,335, 신뢰도 LOW-MEDIUM, Smartbidder 부재로 가격 정성 추정).
3. **DART 포지션**: 토요일 thin DAM + Smartbidder 부재로 전 포지션 25 MW cap 적용; HE19-21 DEC(Long DA/Short RT) 75 MW + HB_HOUSTON basis HE19-20 50 MW, E[P&L] P50 +$390 gross. 어제(6/18) GKS P&L은 Tenaska/Smartbidder 모두 접근 불가로 집계 불가(DEGRADED 3회 연속).

---

## 1. Yesterday Lookback — 2026-06-18 실적 [DEGRADED]

> 출처: `reports/daily/pnl/2026-06-18.md` (pnl-manager)

- **데이터 상태**: DEGRADED — Tenaska PTP IP 화이트리스트 미등록(클라우드 환경), Smartbidder MSAL 인증 실패로 전일 실적 전면 집계 불가
- **GKS Total Revenue**: 집계 불가 (N/A)
- **Smartbidder benchmark**: 집계 불가 (N/A)
- **충방전 실적**: 집계 불가 (N/A)
- **가장 손실/outperform 구간**: 판별 불가

**조치 필요**: 로컬 환경 또는 VPN에서 `python shared/scripts/fetch_pnl_data.py` 수동 실행 후 pnl-manager 재호출 요망. 2026-06-16~18 3일치 실적 동시 복구 가능.

Self-feedback (어제 실적 부재로 성과 기반 피드백 불가 — 아래 Self-Review 섹션에서 구조적 내용으로 대체):

| 에이전트 | 어제 예측 vs 실제 |
|---|---|
| market-analyst | DATA UNAVAILABLE (RT 데이터 미수신) |
| bess-optimizer | DATA UNAVAILABLE (3회 연속 DEGRADED) |
| dart-virtual-trader | DATA UNAVAILABLE (4회 이상 연속 DEGRADED) |

---

## 2. D+1 Market View — 2026-06-20 (Saturday)

> 출처: `reports/daily/market-briefing/2026-06-20.md` (market-analyst)
> 데이터: Yes Energy BidClose PRODUCTION (2026-06-19 12:04 UTC) | Enverus PRODUCTION (2026-06-19 06:42-06:45 CST) | Smartbidder 미수신

- **부하**: 주말 패턴으로 24h 평균 63,553 MW (전일 금요일 67,299 MW 대비 -3,746 MW). 피크 HE17 74,352 MW (15:00-17:00 CT), 트러프 HE07 51,957 MW.
- **태양광 (연중 최대 근접)**: HE14 25,738 MW 피크 — 하지(6/21) 직전으로 Yes Energy·Enverus 모두 25.7-25.8 GW 일치, 예측 신뢰도 높음. 태양광 억제로 낮 시간 net load HE12 34,338 MW(24h 최저).
- **Evening ramp (핵심 리스크)**: 태양광이 HE19 16,371 MW → HE20 8,714 MW → HE21 981 MW로 2시간에 -15.4 GW 급락, net load가 37,060 → 46,558 MW로 +9,498 MW 급증(전일 +8,252 MW 대비 +1,246 MW 가파름). Enverus는 동 구간 net load를 최대 50,204 MW(Yes Energy 대비 +3,646 MW)로 상방 전망 — RT spike 리스크.
- **야간 풍력**: GR_WEST HE24 15,633 MW로 급증, ERCOT 전체 풍력 HE24 24,163 MW(Yes Energy). 야간 net load를 36,741 MW까지 억제하며 가격 하방 압력. Enverus는 HE22에서 21,762 MW 피크로 Yes Energy(HE24 피크)와 2시간 시차.
- **Thermal Outage**: 하루 전반 11,476 MW 수준 — 전일 대비 +500 MW (주말 계획정비). Evening ramp 구간에도 유지되어 flex 완충 용량 제한.
- **가격 방향 (정성, Smartbidder 부재)**: HE19-21 evening ramp 구간 $40-65+/MWh 상방 압력 최대; HE11-13 태양광 피크 구간 $18-30/MWh 저점; HE23-24 야간 풍력 강세로 $18-30/MWh 재억제.

---

## 3. D+1 Congestion / Constraint — 2026-06-20 (Saturday)

> 출처: `reports/daily/congestion/2026-06-20.md` (congestion-analyst)
> 모델 Stage 0 (heuristic provisional) — 정량 lambda 추정은 방향성 참고용

### Top 3 Binding Constraints

| Constraint | 구간 (CT HE) | P(binding) | E[lambda\|binding] | Tier |
|---|---|---|---|---|
| WEST_TO_NORTH_345 (overnight) | HE22-24 (토 새벽) | 18-26% | $25/MWh | LOW-MEDIUM |
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 (토 저녁) | 20-30% | $32/MWh | MEDIUM |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-11 | 10-16% | $18/MWh | LOW |

### GKS 노드 MCC View (Stage 0 정성 추정)

| 구간 | E[MCC, $/MWh] | P50 / P90 | 드라이버 |
|---|---|---|---|
| HE01-09 overnight | near flat to -$1.0 | -$0.5 / -$2.5 | West surplus |
| HE10-11 midday | +$2.0 to +$4.0 | +$1.5 / +$8.0 | HOUSTON_SOUTH_MIDDAY_LOCAL LOW |
| HE12-18 solar plateau | near flat to +$1.0 | +$0.5 / +$2.5 | 태양광 억제 NL |
| HE19-22 evening | +$4.0 to +$9.0 (+$12~$38 조건부) | +$2.5 / +$20 | HOUSTON_IMPORT MEDIUM |
| HE22-24 late overnight | -$1.0 to -$3.5 | -$0.5 / -$8.0 | WEST_TO_NORTH LOW-MEDIUM |

**핵심 구조 포인트**:
- WEST_TO_NORTH overnight: GR_WEST HE24 15,633 MW, NL floor 36,741 MW로 SCI 0.426 — 시리즈 최고(금요일 GR_WEST 5,303 MW 대비 +10,330 MW 급증)
- HOUSTON_IMPORT HE19-22: Yes Energy·Enverus 두 소스 모두 NL ramp +10,200~10,400 MW로 수렴 (갭 <2.2%) — 신호 신뢰도 양호, 단 Smartbidder Non-Spin 부재로 단일 조건 평가
- Hub-pair basis 참고: HB_WEST→HB_NORTH HE22-24 E[basis] -$3~-$6/MWh; HB_HOUSTON→HB_NORTH HE19-22 +$4~$8/MWh

---

## 4. D+1 GKS BESS Recommendation — 2026-06-20 (Saturday)

> 출처: `reports/daily/bess-optimizer/2026-06-20.md` (bess-optimizer)
> 초기 SoC: 40 MWh (assumed — Tenaska PTP DEGRADED로 미확인) | 전략 신뢰도: MEDIUM

### 시간별 스케줄 (Stack A Primary)

| HE | CT | Mode | Energy MW | NonSpin MW | RegDown MW | RRS MW | ECRS MW | SoC End MWh | Est. Price |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 00-01 | Hold | 0 | 40 | 0 | 0 | 0 | 40 | $22-26 |
| 02 | 01-02 | Hold | 0 | 40 | 0 | 0 | 0 | 40 | $22-26 |
| **03** | **02-03** | **Charge** | **-100** | 0 | 0 | 0 | 0 | **125** | **$22-26** |
| **04** | **03-04** | **Charge** | **-88** | 0 | 0 | 0 | 0 | **200** | **$22-26** |
| 05-10 | 04-10 | Hold | 0 | 88 | 0 | 0 | 0 | 200 | $20-28 |
| 11 | 10-11 | Hold | 0 | 88 | 20 | 0 | 0 | 200 | $20-26 |
| 12 | 11-12 | Hold | 0 | 68 | 20 | 0 | 0 | 200 | $18-24 |
| 13 | 12-13 | Hold | 0 | 68 | 20 | 0 | 0 | 200 | $18-24 |
| 14-18 | 13-18 | Hold | 0 | 88 | 0 | 0 | 0 | 200 | $20-42 |
| **19** | **18-19** | **Discharge** | **+50** | 50 | 0 | 0 | 0 | **150** | **$42-58** |
| **20** | **19-20** | **Discharge** | **+100** | 0 | 0 | 0 | 0 | **50** | **$50-70** |
| **21** | **20-21** | **Discharge** | **+30** | 0 | 0 | 0 | 30 | **20** | **$45-65** |
| 22 | 21-22 | Hold | 0 | 0 | 0 | 20 | 20 | 20 | $35-48 |
| 23 | 22-23 | Hold | 0 | 0 | 0 | 20 | 20 | 20 | $22-30 |
| 24 | 23-24 | Hold | 0 | 0 | 0 | 0 | 0 | 20 | $18-24 |

**총 충전**: 188 MWh gross (net ~159.8 MWh, 85% efficiency)
**총 방전**: 180 MWh (HE19: 50 + HE20: 100 + HE21: 30)
**Terminal SoC**: 20 MWh

### 예상 수익 (Stack A)

| 항목 | 금액 |
|---|---|
| DA Energy Arbitrage (net) | $4,714-$6,962 |
| NonSpin DA (HE01-02: 40 MW / HE05-18: 88 MW) | ~$4,512 |
| RegDown DA (HE11-13: 20 MW x 3h) | $120-$210 |
| NonSpin co-offer HE19 (50 MW) | $400-$600 |
| ECRS (HE21-23: 총 70 MWh) | $280-$560 |
| RRS (HE22-23: 총 40 MWh) | $200-$600 |
| GKS MCC premium (조건부, HOUSTON_IMPORT binding) | $720-$1,620 |
| **Total Expected (base, MCC 제외)** | **$10,226-$13,444** |
| **Midpoint estimate** | **~$11,335** |

- vs Smartbidder benchmark: N/A (Smartbidder 미수신)
- vs 2026-06-15 실적 ($7,995): 에너지 arbitrage 추가로 구조적 상향 예상, 단 Smartbidder 부재로 가격 불확실성 高

**핵심 리스크**:
- (HIGH) 저녁 RT spike 과소 추정: Enverus HE21 NL 50,204 MW — HE20 $50-70 range가 최대 불확실 변수
- (MEDIUM) NonSpin 토요일 청산률 하락 가능성
- (MEDIUM) 야간 충전가격 $30+ 시 spread 압축
- (LOW) 초기 SoC 40 MWh 미확인 — 실제 SoC 확인 필수 (08:00 CT bid 전)

**Stack B 대안**: 야간 가격 $32+ 확인 시 HE11-12 낮 충전으로 전환 (동 방전, 에너지 spread 확대)

---

## 5. D+1 DART Virtual Position — 2026-06-20 (Saturday)

> 출처: `reports/daily/dart-trader/2026-06-20.md` (dart-virtual-trader)
> 규칙: 토요일 thin DAM + Smartbidder 부재 → 전 포지션 25 MW hard cap

### Energy Positions

| HE | Direction | Size MW | Bid $/MWh | P(win) | E[Spread] $/MWh | E[P&L] $/hr |
|---:|---|---:|---:|---:|---:|---:|
| 01-18 | SKIP | — | — | — | <$3 | — |
| **19** | **Long DA / Short RT (DEC)** | **25** | **$42** | **57%** | **-$5.0** | **+$70** |
| **20** | **Long DA / Short RT (DEC)** | **25** | **$52** | **62%** | **-$7.5** | **+$105** |
| **21** | **Long DA / Short RT (DEC)** | **25** | **$55** | **60%** | **-$6.0** | **+$90** |
| 22-24 | SKIP | — | — | — | ~$0-2 | — |

Energy subtotal: 75 MW | E[P&L] P50 = +$265

### Basis Positions — Long HB_HOUSTON DA / Short HB_NORTH DA

| HE | Long | Short | MW | E[Basis] $/MWh | P(HOUSTON_IMPORT binding) | E[P&L] $/hr |
|---:|---|---|---:|---:|---:|---:|
| **19** | HB_HOUSTON DA | HB_NORTH DA | **25** | +$4.0 | 20-30% | **+$55** |
| **20** | HB_HOUSTON DA | HB_NORTH DA | **25** | +$5.0 | 20-30% | **+$70** |
| 21-22 | SKIP | — | — | — | — | — |

Basis subtotal: 50 MW | E[P&L] P50 = +$125

### 총 포트폴리오

| 구분 | 포지션 수 | Notional MW | E[P&L] P50 |
|---|---:|---:|---:|
| Energy DEC (HE19-21) | 3 | 75 | +$265 |
| Basis Long HB_HOU/Short HB_NTH (HE19-20) | 2 | 50 | +$125 |
| **합계** | **5** | **175** | **+$390** |

**DEC 방향 근거**: HOUSTON_IMPORT P(binding) 20-30% → DA가 혼잡 프리미엄 선반영 → DA > RT 구조 예상. 토요일 thin DAM에서 DEC(Long DA) 방향은 2026-06-06 토요일 사례(INC all LOSS)에서 학습한 방향 전환.
**주요 tail risk**: Smartbidder Non-Spin/ECRS DA 미수신으로 HE20-21에서 Non-Spin ≥$10, ECRS ≥$3 조건 미확인 → RT>DA 반전 가능성 잔존.
**7-day 확인 P&L**: +$356 (2026-06-15 +$946 - 2026-06-14 -$590, 나머지 2026-06-16~19 DEGRADED)

---

## 6. Cross-Agent Watch Items

### 일관성 확인

| 항목 | market-analyst | congestion-analyst | bess-optimizer | dart-virtual-trader | 판정 |
|---|---|---|---|---|---|
| Evening ramp 핵심 구간 | HE19-21 | HE19-22 | HE19-21 (discharge) | HE19-21 (DEC) | 일관 (1시간 tail 차이는 congestion이 HE22 HOUSTON_IMPORT tail 반영) |
| 충전 최적 구간 | HE11-13 | HE06-10 (GKS view) | HE03-04 (overnight) | N/A | 주의: market-analyst는 HE11-13, bess-optimizer는 HE03-04 야간 충전 선택. bess-optimizer는 낮 충전이 NS 손실로 불리하다고 판단하여 야간 충전 채택 — 전략적 차이이나 모순 아님 (Stack B 대안으로 낮 충전 대비) |
| DART 방향 (HE19-21) | DA 혼잡 프리미엄 예상 | DA 프리미엄 선반영 구조 지지 | DA primary discharge | DEC (Long DA / Short RT) | 일관 — 모두 DA 선반영 구조 지지 |
| HE22-24 야간 포지션 | 재충전 고려 가능 | WEST_TO_NORTH LOW-MEDIUM — GKS MCC 약부정 | 야간 충전 미계획 (SoC=20 보존) | SKIP | 일관 — 모두 HE22-24 적극 행동 미채택 |

### 주의 사항
- **SoC 미확인 (CRITICAL)**: bess-optimizer의 초기 SoC 40 MWh는 가정값. Tenaska PTP DEGRADED로 미확인. 08:00 CT bid 제출 전 실제 SoC 확인 필수.
- **Smartbidder 미수신 전파**: market-analyst의 가격 추정치, bess-optimizer의 revenue 추정, dart-virtual-trader의 P(win)이 모두 Smartbidder DA 수치 없이 정성 추정. 전 에이전트 산출물에 가격 불확실성 반영.

---

## 7. Self-Review Summary — 2026-06-19 (각 에이전트 학습 포인트)

> 출처: `memory/<agent>/learnings/2026-06-19.md`

### market-analyst
- 2026-06-18 예측 대비 실제 비교 불가 (RT 데이터 미수신, Smartbidder 2026-06-18 파일 미수신)
- 기록 보존: DA 24h 평균 $28.2/MWh, 피크 HE20-21 ~$39.5, Evening ramp HE19-21 NL +15k MW 경고 예측 → 실적 수신 후 MAE 계산 예정
- 개선 과제: AG2 WSI CSV 파싱 자동화, P(DA>RT) 확률 보정 검증 체계 수립

### congestion-analyst
- 2026-06-19 금요일 constraint 예측(HOUSTON_IMPORT MEDIUM 25-35%, WEST_TO_NORTH LOW 10-16%) 검증 불가 (Tenaska T+2 ~2026-06-21, hub-pair LMP absent)
- 2026-06-20 관측: WEST_TO_NORTH를 LOW→LOW-MEDIUM으로 상향 — GR_WEST overnight HE24 15,633 MW(SCI 0.426), 금요일 5,303 MW 대비 +10,330 MW 급변. Panhandle 임계치(~15,000 MW) 처음 근접하여 LOW(6-10%) 첫 부여
- W3 item 0.10 (hub-pair LMP): evaluator 기한 2026-06-11 대비 8일 초과. 29~30회 연속 미착수. Stage 2 훈련 데이터 누적 손실 경고

### bess-optimizer
- 2026-06-18 실적 DATA UNAVAILABLE (3회 연속 DEGRADED). 구조적 자체 검토만 가능
- 2026-06-20 전략 달라진 점: 초기 SoC 10→40 MWh 상향, 에너지 arbitrage 비중 22%→46-52% 확대, RegDown HE11-13 신규 추가, ECRS HE21-23 강화, HE24 AS 전량 철수(WEST_TO_NORTH GKS MCC 음수 리스크)
- Evaluator standing rule 이행: ECRS HE21-23 포함(Issue 1), NS evening prior 적용(Issue 2), HOUSTON_IMPORT hybrid framing(Issue 3) 모두 준수
- CRITICAL: standing-rules.md 생성 기한 경과(2026-06-16), 금일 생성 요망

### dart-virtual-trader
- 2026-06-19 flow 포지션 결산 불가 (Tenaska 5회 연속 DEGRADED). 미결산 누적: 2026-06-16~19 총 35건, ~875 MW notional
- Issue 1 위반 재확인: 2026-06-18 발행 포지션에서 below-floor override 3건 포함 (2건 cap 원칙 위반). HE09, HE10, HE13 중 HE13은 override 근거 약함 — 다음 사이클부터 명시적 카운트 및 EV 순위 적용
- 방향 전환: 토요일 포지션을 INC→DEC(Long DA/Short RT)로 전환 — 2026-06-06 토요일 INC all LOSS 학습 반영, HOUSTON_IMPORT 혼잡 프리미엄 선반영 구조 활용
- CRITICAL (5회 escalation): Ascend whitelist IP에서 `fetch_pnl_data.py` 수동 실행 요청 (2026-06-16~19 4일분 복구 필요)

---

## 8. 데이터 품질 메모 — 2026-06-19 사이클 DEGRADED 항목

| 항목 | 상태 | 영향 범위 | 조치 |
|---|---|---|---|
| Tenaska PTP (GKS 실적) | DEGRADED (연속 — 클라우드 IP 미등록) | pnl-manager 전일 P&L, bess-optimizer SoC 확인, dart-virtual-trader 결산 전면 불가 | Ascend whitelist IP에서 `fetch_pnl_data.py` 실행 |
| Smartbidder MSAL 인증 | FAILED | DA-RT 확률 정량값, AS 가격 예측, benchmark 비교 전면 부재 | Ascend rep에 client_secret 갱신 요청 (12개월 만료 주기) |
| Hub-pair LMP (W3 item 0.10) | ABSENT (30회 연속) | congestion-analyst lambda calibration, dart-virtual-trader basis magnitude 검증 블로킹 | evaluator 기한 2026-06-11 초과 — 즉시 착수 요망 |
| GKS nodal LMP (W3 item 0.9) | ABSENT (30회 연속) | congestion-analyst GKS MCC 정량 산출 불가 — 정성 추정만 제공 | W3 item 0.10 이후 착수 예정 |
| AG2 WSI Trader | 미수신 | market-analyst 날씨 기반 보정 값 N/A | 미수신 계속 시 fetch_market_data.py 점검 |
| bess-optimizer 초기 SoC | 미확인 (assumed 40 MWh) | Stack A HE01-02 NS 가용량에 직접 영향 | 08:00 CT 전 Tenaska PTP 또는 GKS DMS에서 확인 필수 |

---

*reporter | D+1 2026-06-20 | 생성 2026-06-19 07:30 CT*
*저장: reports/daily/2026-06-20.md | reports/daily/2026-06-20.html*
*사본: memory/reporter/history/2026-06-20.md*
