# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-07-14)

> **작성**: 2026-07-13 07:30 CT (Houston) | for the day starting at 2026-07-14 00:00 CT
> **출처 에이전트**: market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, pnl-manager
> **데이터 품질 요약**: Yes Energy THROTTLED (API rate-limit, 단독 소스 day) | Tenaska DEGRADED (IP 화이트리스트 미등록, 24번째 반복) | Enverus + Smartbidder + AG2 PRODUCTION

---

## 1. 전일 P&L (2026-07-12) — DEGRADED

**상태**: DEGRADED — Tenaska PTP 실적 데이터 미수신 (클라우드 IP가 Ascend 화이트리스트에 미등록), Smartbidder 전일 benchmark 미수신.

| Item | GKS (actual) | Smartbidder Benchmark | Delta |
|---|---|---|---|
| DA Energy | N/A | N/A | N/A |
| RT Energy | N/A | N/A | N/A |
| RegUp | N/A | N/A | N/A |
| RRS / ECRS / Non-Spin | N/A | N/A | N/A |
| DART Virtual | N/A | N/A | N/A |
| **Total** | **N/A** | **N/A** | **N/A** |

- 충방전: N/A (Tenaska 미수신)
- 5일 연속 DEGRADED (2026-07-08 ~ 2026-07-12). 미해결 백필 대상 23일 누적.
- 복구 조건: Ascend 화이트리스트 등록 IP에서 `python shared/scripts/fetch_pnl_data.py` 재실행.

**최근 확인된 PRODUCTION 실적 (참고):**

| Flowday | Total Revenue | vs Smartbidder |
|---|---|---|
| 2026-07-02 | $2,012.73 | N/A (benchmark 파일 없음) |
| 2026-07-04 | $4,260.84 | +$2,647.69 (+164.1%) |
| 2026-07-06 | $6,282.22 | +$3,636.08 (+137.4%) |
| 2026-07-07 | $597.10 | −$1,110.80 (−65.1%) |
| 2026-07-08~12 | DEGRADED | — |

---

## 2. D+1 시황 (2026-07-14) — market-analyst

**데이터 vintage**: Enverus 06:41-06:48 CT / AG2 WSI Windcast 06:40 CT / Smartbidder 06:59 CT
**경고**: Yes Energy BIDCLOSE API throttling으로 시간별 load/solar/wind/outage 미수신. Enverus 단독 수요·발전 기준 적용.

**Headline**: 태양광 27.9 GW 피크로 주간 DA 가격 $20-22 수준 억제, 야간-아침 구간 RT가 DA를 최대 $3.9 상회 (spread = DA − RT = −$3.9, RT 구조적 우위); 일몰 후 net load +15.9 GW 2시간 급등 (HE19→HE21); Non-Spin DA HE23 $8.12으로 저녁 후반 scarcity 리스크 집중. 7/14(화)는 solar-dominated 저가 주간 / RT > DA 야간이라는 이중 구조가 뚜렷.

**주요 5개 드라이버:**

1. **Solar-dominated day (27.9 GW Enverus 피크)**: 주간 HE09-18 가격을 $20-22로 압박. Duck curve net load trough 30 GW는 에너지 저장 충전 기회. Enverus solar 3일 연속 +2,400~3,400 MW 상방 편향 이력 있음 — 실제 피크 25,000-26,000 MW 가능성, 주간 가격 $1-3/MWh 상방 편향 risk.

2. **야간/아침 RT 구조적 우위 (HE01-10)**: 텍사스 야간 기온 고온 + thermal 기동 지연으로 RT가 DA를 −$1.6~−$3.9 상회. HE05-07이 −$3.4~−$3.9로 가장 강한 RT 우위 구간. P(DA<RT) HE09-10: 0.684 (고신뢰).

3. **오전 풍력 취약 + 아침 ramp 리스크 (HE06-10)**: AG2 HE08 3,661 MW, Enverus HE07 4,768 MW. 이 구간 thermal 기동 지연 시 RT spike ($36+ 이미 예측) 가능성.

4. **저녁 net load ramp 집중 (HE19-21, +15.9 GW in 2h)**: Solar 소멸 후 thermal 즉시 기동 필요. Non-Spin HE23 $8.12은 저녁 후반 reserve margin tightening 선반영.

5. **풍력 저녁 강화로 spike cap 작동**: AG2 기준 HE20-21 11,000-12,000 MW로 evening ramp 부분 완충. DA 저녁 가격이 $27-29 수준으로 제한.

**Price View (Smartbidder, DA-RT spread = DA − RT):**

| 시간대 | HE | DA 예측 | RT 예측 | Spread | 특기 |
|---|---|---:|---:|---:|---|
| 야간 최저 | HE02-05 | $25.38-$27.51 | $28.35-$30.88 | −$2.97~−$3.37 | RT 대폭 우위 |
| 아침 ramp 최고 | HE07 | $32.64 | $36.27 | −$3.63 | DA/RT 동반 고가 |
| Solar 억제 | HE11-14 | $20.81-$21.23 | $20.84-$22.12 | −$0.13~+$0.16 | 중립/근접 |
| 오후 최저 | HE17 | $20.58 | $22.50 | −$1.92 | DA 최저점 |
| 저녁 후반 | HE22-23 | $29.31-$28.91 | $29.08-$27.52 | +$0.23~+$1.39 | DA > RT 전환 |
| 24h 평균 | — | $24.94 | $26.50 | −$1.56 | RT 전반 우위 |

**AS 예측 (피크, Smartbidder DA Forecasted):**

| AS 상품 | 피크 HE | DA 예측가 | 0.75x haircut |
|---|---|---:|---:|
| Non-Spin | HE23 | $8.12 | $6.09 |
| ECRS | HE23 | $1.80 | $1.35 |
| RRS | HE23 | $1.17 | $0.88 |
| RegDown | HE18 | $1.58 | — |
| RegUp | HE22 | $1.78 | — |

---

## 3. D+1 혼잡 / 제약 (2026-07-14) — congestion-analyst

**Stage**: Stage 0 — Rule-based heuristic (ML 모델 미학습)
**Headline**: Tuesday July 14는 **moderate-constraint / active-Finding 7 day** — 1주일 내 가장 강한 midday solar duck-curve 혼잡 시그널. HOUSTON_IMPORT 저녁 이벤트는 단독 소스(Enverus) 의존으로 낮은 신뢰도.

### Top Binding Constraints

| Rank | 제약 | 시간 | P(binding) | E[λ\|binding] | Shadow price 방향 |
|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-22 | LOW 10-20% | $40/MWh | Positive (solar 붕괴 −22,489 MW HE18→HE21; Enverus 단독 소스 주의) |
| 2 | WEST_SOLAR_EXPORT_345 | HE10-14 | LOW-MEDIUM 18-28% | $10/MWh | Positive (서부/남부 solar 잉여; NL trough 30,029 MW; solar 피크 27,867 MW HE13) |
| 3 | NORTH_CENTRAL_IMPORT_345 | HE07-09 | VERY LOW 3-8% | $15/MWh | Positive (아침 wind 최저 3,661-3,858 MW; DA HE7 $32.64) |

**제약 명칭 주의 (Stage 0)**: ERCOT NMMS 공식 ID 미확인. Stage 2에서 해결 예정.

### GKS_BESS_RN MCC 요약

| 시간 | E[GKS MCC] | 의미 |
|---|---|---|
| HE01-07 | −$0.5 to −$1.0/MWh | 야간 mild negative; RT>DA 패턴 지속. overnight DA sell 회피 |
| HE07-09 | ~$0 to +$0.5/MWh | 아침 wind 최저. 잠깐 positive — 지속성 없음 |
| **HE10-14** | **−$1.5 to −$3.5/MWh** | **PRIMARY CHARGE WINDOW. Finding 7 ACTIVE-MODERATE. Jul 7 Tuesday 유사 사례 확인** |
| HE15-18 | ~$0 to −$0.5/MWh | Solar 하강, NL 상승 전환 구간. 중립 |
| **HE19-22** | **+$0.5 to +$3.0/MWh (확률 가중)** | **HOUSTON_IMPORT LOW 10-20%. 조건부 +$5~$15/MWh.** |
| HE23-24 | −$0.5 to −$1.0/MWh | Wind 회복 (10,451-11,695 MW). 일반적 post-peak |

**Hub-Pair Basis (주요):**

| 경로 | 시간 | E[basis] | 방향 | 신뢰도 |
|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE10-14 | −$1.5 to −$3.0/MWh | WEST 저렴 | LOW-MEDIUM |
| HB_SOUTH vs HB_NORTH | HE10-14 | −$1.0 to −$2.5/MWh | SOUTH 저렴 | LOW |
| HB_HOUSTON vs HB_NORTH | HE19-22 | +$0.5 to +$2.0/MWh | HOUSTON 소폭 상회 | VERY LOW |

**핵심 Jul 7 Tuesday analog**: NL trough ~31-32k MW YE → GKS MCC −$2.5 to −$3.5/MWh 확인. YE 부재로 Enverus 단독 (deeper trough 편향 감안 시 실제 −$1.5 to −$2.5/MWh 가능).

---

## 4. D+1 GKS BESS 운용 제안 (2026-07-14) — bess-optimizer

**Asset**: GKS_BESS_RN 100 MW / 200 MWh | HSL = 50 MW (현행 제약) | SoC 초기: 100 MWh (DEGRADED — Tenaska T+2 미수신)
**전략**: Charge HE12-13 (solar trough) → Hold + RegUp HE14-19 → Discharge HE20-23 (저녁 피크)

### 시간별 스케줄

| HE | Action (MW) | DA bid ($/MWh) | AS 배분 | Est $/MWh |
|---|---|---:|---|---:|
| 01 | 0 | — | NonSpin 50 MW | $2.49 |
| 02 | 0 | — | NonSpin 50 MW | $2.37 |
| 03 | 0 | — | NonSpin 50 MW | $2.59 |
| 04 | 0 | — | NonSpin 50 MW | $2.58 |
| 05 | 0 | — | NonSpin 50 MW | $2.04 |
| 06 | 0 | — | NonSpin 50 MW | $2.27 |
| 07 | 0 | — | NonSpin 50 MW | $1.98 |
| 08 | 0 | — | NonSpin 50 MW | $1.12 |
| 09 | 0 | — | NonSpin 50 MW | $0.85 |
| 10 | 0 | — | NonSpin 50 MW | $0.60 |
| 11 | 0 | — | NonSpin 50 MW | $0.59 |
| **12** | **−50 (charge)** | **$20.81 buy ≤$23** | — | −$20.81 |
| **13** | **−50 (charge)** | **$21.10 buy ≤$23** | — | −$21.10 |
| 14 | 0 | — | RegUp 50 MW | $0.62 |
| 15 | 0 | — | RegUp 50 MW | $0.74 |
| 16 | 0 | — | RegUp 50 MW | $0.74 |
| 17 | 0 | — | RegUp 50 MW | $0.75 |
| 18 | 0 | — | RegUp 50 MW | $0.75 |
| 19 | 0 | — | RegUp 50 MW | $1.00 |
| **20** | **+50 (discharge)** | **$26.39 sell ≥$24** | — | $26.39 |
| **21** | **+50 (discharge)** | **$26.99 sell ≥$24** | — | $26.99 |
| **22** | **+50 (discharge)** | **$29.31 sell ≥$26** | — | $29.31 |
| **23** | **+27 (discharge)** | **$28.91 sell ≥$26** | — | $28.91 |
| 24 | 0 | — | RegDown 50 MW | $0.71 |

**SoC 추적 (η = 0.922/leg, RTE = 0.85):** Start 100 MWh → HE12 +46.1 → HE13 +46.1 = 192.2 MWh → HE20-22 −162.6 → HE23 −29.3 → End ~0 MWh

### Revenue 분해

| Component | 계산 | $ |
|---|---|---:|
| DA Energy discharge gross | 50×$26.39 + 50×$26.99 + 50×$29.31 + 27×$28.91 | +$4,915 |
| × 0.80 haircut (Rule 2) | $4,915 × 0.80 | +$3,932 |
| DA Energy charge cost | 50×$20.81 + 50×$21.10 | −$2,096 |
| **DA Energy net** | | **+$1,836** |
| NonSpin DA HE01-11 (50 MW × 11h) | avg $1.84/MWh × 50 × 11h | +$1,027 |
| RegUp DA HE14-19 (50 MW × 6h) | 합계 | +$230 |
| RegDown DA HE24 (50 MW × 1h) | $0.71 × 50 | +$36 |
| **DA AS total** | | **+$1,293** |
| RT Energy | base case ~$0 (Rule 8) | ~$0 |
| **TOTAL (ex-MCC)** | | **~$3,129** |
| MCC uplift (HE12-13 charge +$250, HE20-22 discharge +$194) | | +$444 |
| **TOTAL (incl. MCC est.)** | | **~$3,573** |

**vs Benchmark**: Smartbidder 07-14 benchmark 없음. 참고: 07-12 base $7,164 × 0.50 scale = $3,582 → 당사 $3,573 (0.3% 이내, sanity check 통과).

**핵심 리스크:**
1. Rule 8 execution divergence (OPEN): RT dispatch 시 vs DA sell gap 최대 −$692.
2. AS pricing 단독 소스 불확실성: RT Ancillary 전부 blank → ±30% 민감도 ±$388.
3. NS HE23 HIGH ($8.12): SoC floor 충돌 — energy EV $781 > NS EV ~$325 (확률 조정), energy 선택.

**ECRS 제외**: 전 시간대 NS/RegUp/Energy가 ECRS 대비 우세. Rule 1 예외 처리 완료.
**Rule 6**: HOUSTON_IMPORT 10-20% = LOW-MEDIUM → DA primary 유지 (35% HIGH 임계값 미달).
**Rule 3 조율**: dart-virtual-trader에 INC virtual HE22-24 50% 축소 요청.

---

## 5. D+1 DART Virtual 포지션 (2026-07-14) — dart-virtual-trader

**Model**: v3+v4 (10th consecutive Smartbidder CSV cycle) | Ceiling 45 MW | 단독 소스 day → quarter ceiling 11 MW
**Net 방향**: DEC bias (Long DA / Short RT) — 24시간 중 1개 시간 활성, 나머지 전부 floor-fail
**Advisory-only mode**: W27 evaluator plan; 실행 범위 미확인

### Position Table

| HE | Direction | MW | DA $ | RT $ | Spread $ | P(win) % | E[P50] $ | Floor | 결정 |
|---|---|---:|---:|---:|---:|---:|---:|---|---|
| 01 | DEC | 0 | 27.66 | 29.25 | −1.59 | 63.3 | — | FAIL | SKIP |
| 02 | DEC | 0 | 25.38 | 28.35 | −2.97 | 66.9 | — | FAIL | SKIP |
| 03 | DEC | 0 | 26.07 | 28.74 | −2.67 | 63.6 | — | FAIL | SKIP |
| 04 | DEC | 0 | 27.01 | 30.24 | −3.23 | 64.0 | — | FAIL | SKIP |
| 05 | DEC | 0 | 27.51 | 30.88 | −3.37 | 62.4 | — | FAIL | SKIP |
| 06 | DEC | 0 | 30.38 | 34.26 | −3.88 | 61.0 | — | FAIL | SKIP |
| 07 | DEC | 0 | 32.64 | 36.27 | −3.63 | 60.5 | — | FAIL | SKIP |
| 08 | CONFLICT | 0 | 28.92 | 31.54 | −2.62 | 54.4 | — | FAIL | SKIP (P방향 충돌) |
| 09 | DEC | 0 | 23.73 | 26.01 | −2.28 | 67.2 | — | FAIL | SKIP (P 0.8ppt below 68%) |
| **10** | **DEC** | **11** | **21.61** | **23.97** | **−2.35** | **68.4** | **+$9.50** | FAIL | **EXCEPTION** |
| 11 | DEC | 0 | 20.88 | 22.12 | −1.25 | 66.0 | — | FAIL | SKIP |
| 12-19 | DEC/INC | 0 | — | — | −$0.13~−$2.29 | <68% | — | FAIL | SKIP |
| 20 | INC | 0 | 26.39 | 26.25 | +0.14 | 55.6 | — | FAIL | SKIP |
| 21 | DEC | 0 | 26.99 | 29.62 | −2.63 | 57.1 | — | FAIL | SKIP |
| 22 | INC | 0 | 29.31 | 29.08 | +0.23 | 52.0* | — | FAIL | SKIP |
| 23 | INC | 0 | 28.91 | 27.52 | +1.40 | 47.2* | — | FAIL | SKIP |
| 24 | INC | 0 | 26.50 | 26.43 | +0.07 | 48.3* | — | FAIL | SKIP |

*v4 late-evening −7 ppt correction 적용 (HE22-24).

**HE10 예외 근거**: P(DA<RT) = 0.684 (68% 임계값 초과, 0.4 ppt 마진). DA $21.61 vs RT $23.97, 방향 일치. solar ramp 시작 구간 DA-RT 구조적 lag. 단독 소스 → quarter ceiling 11 MW.
E[P50]: (2 × 0.684 − 1) × 11 × 2.35 = **+$9.50**
Confidence-weighted (×0.70 단독소스 할인): **+$6.65**

**HOUSTON_IMPORT basis 미진입**: floor test 0.6 × (0.15 × $40) = $3.60 < $4.00 → mechanical floor FAIL.
**WEST vs NORTH basis 미진입**: P(binding) 명시 없음 → floor 계산 불가, 단독 소스 추가 불확실성.

---

## 6. CRR Opportunities

N/A — 옥션 사이클 비해당 (D+1 운영일 기준). crr-trader 산출물 없음.

---

## 7. 데이터 품질 / 운영 알림

- **Tenaska DEGRADED — 24번째 반복** (2026-05-21 최초 발생): 5일 연속 (07-08~07-12). 미해결 백필 대상 23일. 클라우드 fetch 실패율 ~52% (24/46 operating days). 복구: Ascend 화이트리스트 IP 등록 후 `fetch_pnl_data.py` 재실행.
- **Yes Energy THROTTLED**: API rate-limit으로 ERCOT 공식 bidclose 데이터 전체 미수신. market-analyst, congestion-analyst 모두 Enverus 단독 기준 적용 → 수요·NL ramp 불확실성 ±30-40% 추가.
- **DART 4연속 all-floor-fail** (07-10, 07-11, 07-13, 07-14): floor $4.00 기준이 현 시장 스프레드 구간($0.14~$3.88)에서 전 시간 FAIL. **W28 floor threshold review ACTIVE** — `plans/2026-W28-floor-threshold-review.md` 작성 필요 (07-13 트리거, 미작성).
- **Enverus solar 상방 편향 지속**: 3일 연속 YE 대비 +2,400~3,400 MW 상방 예측. YE 복구 시 교차 검증 필요.
- **bess-optimizer AS playbook 부재**: `as-playbook/2026-07-14.json` 없음. 자체 판단 적용.
- **dart-virtual-trader advisory-only**: 실행 범위 미확인 (W27 evaluator plan). 31회+ 연속 settlement 미수신 (Tenaska hourly parquet 없음).
- **DART 백테스트 DEGRADED**: dart_virtual_revenue 필드 2026-06-04 이후 미수신. 실현 P&L 확인 불가.

---

*출처: pnl-manager (2026-07-12.md), market-analyst (2026-07-14.md), congestion-analyst (2026-07-14.md), bess-optimizer (2026-07-14.md), dart-virtual-trader (2026-07-14.md) | reporter 자체 분석/판단 없음 — 취합·요약만*
