# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-07-24)

> 작성: 2026-07-23 07:30 CT (Houston) | D-1 Lookback: 2026-07-22 | D+1 Target: 2026-07-24
> 출처 에이전트: pnl-manager, market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader
> CRR: 미트리거 (옥션 D-7 윈도우 외)

---

## Cycle Health

| Agent | 산출물 | 상태 | 비고 |
|---|---|---|---|
| pnl-manager | `reports/daily/pnl/2026-07-22.md` | **DEGRADED** | Tenaska PTP IP whitelist 실패 (27th 발생); GKS actual 및 Smartbidder benchmark 전부 N/A |
| market-analyst | `reports/daily/market-briefing/2026-07-24.md` | PRODUCTION | Yes Energy 12:14 UTC / Enverus 06:41–06:57 CT / AG2 06:40 CT / Smartbidder 06:56 CDT |
| congestion-analyst | `reports/daily/congestion/2026-07-24.md` | PRODUCTION (Stage 0) | 12개 PRODUCTION 파일; hub-pair LMP 63rd 연속 미수신 |
| bess-optimizer | `reports/daily/bess-optimizer/2026-07-24.md` | PRODUCTION | 전 입력 DAM cutoff (10:00 CT) 이전; AS Playbook 미제공 (자체 co-optimization) |
| dart-virtual-trader | `reports/daily/dart-virtual/2026-07-24.md` | PRODUCTION / ADVISORY ONLY | Full-SB regime; 실행 범위 미확인으로 ADVISORY 모드 유지 |
| crr-trader | — | 미트리거 | 옥션 D-7 윈도우 외 — 섹션 없음 |

---

## 1. Yesterday Lookback (2026-07-22) — DEGRADED

> 출처: pnl-manager | `reports/daily/pnl/2026-07-22.md`
> 상태: **DEGRADED** — Tenaska PTP fetch 실패 (Cloud IP not on Ascend whitelist, 27번째 발생)
> GKS 실적 및 Smartbidder benchmark 전부 N/A. 정량 비교 불가.

### 실행 상태 요약

| 항목 | 상태 |
|---|---|
| Tenaska PTP — GKS Actuals (2026-07-22) | FAILED — Cloud IP whitelist 미등록 |
| Smartbidder Benchmark Revenue (2026-07-22) | FAILED — fetch_pnl_data.py 미실행 |
| GKS PnL 파일 (shared/data/pnl/gks/) | NOT WRITTEN |
| Smartbidder D+1 Forecast (2026-07-24) | AVAILABLE (참고용 — 본 보고서 D+1 데이터로 활용) |

### 2026-07-22 GKS P&L

| 항목 | GKS Actual | Smartbidder Benchmark | Delta |
|---|---:|---:|---|
| DA Energy | N/A | N/A | — |
| RT Energy | N/A | N/A | — |
| Non-Spin | N/A | N/A | — |
| RRS / ECRS | N/A | N/A | — |
| DART Virtual | N/A | N/A | — |
| **합계** | **N/A** | **N/A** | **—** |

> 참고: 가장 최근 확인된 GKS 실적은 **2026-07-21** (PRODUCTION, Tenaska 373 rows): GKS +$11,420.30 vs Smartbidder benchmark +$3,612.44 (Δ +$7,807.86 / +216.1%). 이는 2026-07-22 실적의 대리값이 아님.

### 복구 액션

`fetch_pnl_data.py`를 Ascend-whitelisted IP(사용자 로컬 또는 VPN)에서 재실행하여 2026-07-22 flowday 백필 필요. DEGRADED 누적 backlog: 21+ days.

---

## 2. D+1 Market View (2026-07-24)

> 출처: market-analyst | `reports/daily/market-briefing/2026-07-24.md`
> 데이터: PRODUCTION — 전 소스 DAM cutoff 이전 (Smartbidder 06:56 CDT 기준)

- **풍력 강세 반전**: ERCOT 풍력 24h 평균 12,690 MW (전일 9,043 MW 대비 +3,647 MW, +40%). GR_WEST 야간 최강 HE24 = 14,368 MW (Stage 0 신기록). AG2 vs YE 갭 +418 MW (1,500 MW 프로토콜 미발동) — DA 가격 신뢰도 높음. 풍력 주간 저점 HE13 = 1,226 MW (doldrums) 주의.

- **부하 완화 + 가격 압축**: 부하 24h 평균 70,819 MW (전일 대비 -2,481 MW). DA 정점 HE21 $36.44/MWh — 전일 $64.80 대비 **-44%**. DA-RT spread 평균 +$2.16/MWh (전일 +$5.87 대비 대폭 축소). 에너지 아비트라지 HE11→HE21 = $16.77/MWh; 85% RTE 적용 시 net ~$14.25/MWh.

- **AS가 수익성을 견인**: Non-Spin HE21 **$10.82**, HE22 **$10.75** — 에너지 가격($36/MWh)은 전일 절반이지만 AS는 동일 수준 유지. ECRS HE22 $2.59 / HE23 $2.87 (하루 최고). RegDown HE17–19 $1.63–2.30. AS stacking 없이는 수익성 크게 제한적.

- **열발전 outage 급증**: 8,648 MW avg (+2,632 MW vs 전일 6,016 MW). 주간 최대 HE12 = 9,460 MW. 풍력 강세로 현재 커버되나, 풍력 underperform 시 reserve tightness 즉각 반응 가능 (특히 HE19–21).

- **Evening ramp 가파름**: HE18→HE21 net load ramp = +15,162 MW / 3시간 (~5,054 MW/h). 전일 3,200 MW/h 대비 +58% 가파름. GR_WEST HE13 doldrums 이후 wind buildup이 HE22부터 본격화 — ramp 초반 완충 제한적.

- **Duck curve 최저점**: HE11 DA $19.67 < RT $20.09 — 유일한 RT 우위 구간. P(DA<RT)=66.4%. Smartbidder가 DA < RT를 직접 반영한 첫 Stage 0 사례 (congestion-analyst 확인).

### DA/RT 가격 핵심 시간 (Smartbidder HB_BUSAVG)

| HE | 시작 (CT) | DA ($) | RT ($) | Spread (DA-RT) | P(DA>RT) |
|---:|---|---:|---:|---:|---:|
| HE11 (저점) | 10:00 | 19.67 | 20.09 | -0.42 | — |
| HE10 | 09:00 | 20.65 | 20.52 | +0.13 | — |
| HE15 | 14:00 | 30.18 | 23.58 | +6.60 | 59.4% |
| HE20 | 19:00 | 35.98 | 29.64 | +6.34 | 60.8% |
| HE21 (피크) | 20:00 | 36.44 | 34.19 | +2.25 | 59.9% |
| HE22 | 21:00 | 33.91 | 31.17 | +2.74 | 61.5% |
| **24h 평균** | | **28.62** | **26.46** | **+2.16** | — |

---

## 3. D+1 Congestion / Constraint (2026-07-24)

> 출처: congestion-analyst | `reports/daily/congestion/2026-07-24.md`
> Stage: **Stage 0 — Rule-based heuristic, no ML model** (63rd consecutive cycle without hub-pair LMP)
> 신뢰도: 미드나이 방전 방향 HIGH / 저녁 신호 LOW

**헤드라인**: MODERATE congestion day — 미드나이 duck curve (Finding 7 MODERATE-STRONG, HIGH confidence) 지배, 저녁 혼잡 위험 LOW.

### Top Binding Constraints

| 제약 | 구간 | P(binding) | E[λ|binding] | 비고 |
|---|---|---|---:|---|
| SOUTH_HOUSTON_IMPORT | HE19–21 | **LOW 8–15%** | $35/MWh | Enverus ramp +15,162 MW (non-binding floor +301 MW); YE ramp ~12,360 MW (floor 이하); DA max $36/MWh — 극단 신호 없음 |
| WEST_TO_NORTH_345 | HE22–24 | **LOW 5–10%** | $20/MWh | GR_WEST HE24 = 14,368 MW — Stage 0 신기록; 총 ERCOT wind 22,065 MW; 선례 없어 calibration 불가 |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <1% | — | GR_NORTH max 2,266 MW |
| Finding 7 (duck curve) | HE09–12 | N/A (구조적) | — | GKS nodal MCC discount -$2.0 to -$3.5/MWh; HE11 DA<RT 시장 직접 반영 |

### GKS 노드 MCC 스냅샷 (Stage 0 heuristic)

| 구간 | GKS_BESS_RN E[MCC] | 신뢰도 | 시사점 |
|---|---|---|---|
| HE01–08 | -$0.3 to -$0.8/MWh | LOW | 야간 GR_WEST 고풍속 경미한 West zone 할인 |
| **HE09–12** | **-$2.0 to -$3.5/MWh** | **MEDIUM-HIGH (방향 HIGH)** | **Finding 7 MODERATE; 주요 DA 충전 윈도우** |
| HE13–18 | ~$0 to -$0.5/MWh | LOW | 전환 구간; near-neutral |
| HE19–21 | E[+$0.5] unconditional | LOW | 조건부 binding P=8–15%; unconditional 기대값 미미 |
| HE22–24 | -$0.5 to -$1.0/MWh | LOW | 야간 wind zone 할인 가능성 |

---

## 4. D+1 GKS BESS 추천 (2026-07-24)

> 출처: bess-optimizer | `reports/daily/bess-optimizer/2026-07-24.md`
> 자산: GKS_BESS_RN — 100 MW / 200 MWh, RTE 85% | SoC 시작: 0 MWh

### Stack A (Primary) — Energy Arbitrage + MCC + RegDown

| HE | 시작 (CT) | Mode | Energy MW | RegDown MW | DA Price | 예상 수익/(비용) |
|---:|---|---|---:|---:|---:|---:|
| HE01–09 | 00:00–08:00 | Standby | 0 | 0 | — | $0 |
| **HE10** | **09:00** | **Charge** | **-100** | **100** | $20.65 | ($1,790) + $60 |
| **HE11** | **10:00** | **Charge** | **-100** | **100** | $19.67 | ($1,692) + $86 |
| **HE12** | **11:00** | **Charge** | **-35** | **35** | $21.93 | ($671) + $36 |
| HE13–19 | 12:00–18:00 | Standby | 0 | 0 | — | $0 |
| **HE20** | **19:00** | **Discharge** | **+100** | 0 | $35.98 | +$3,598 |
| **HE21** | **20:00** | **Discharge** | **+100** | 0 | $36.44 | +$3,644 |
| HE22–24 | 21:00–23:00 | Standby | 0 | 0 | — | $0 |

**SoC Profile**: HE01–09: 0 MWh → HE10 end: 85 MWh → HE11 end: 170 MWh → HE12 end: ~200 MWh → HE20 end: 100 MWh → HE21 end: 0 MWh

### 예상 수익 비교

| 항목 | 금액 | 비고 |
|---|---:|---|
| DA Discharge (HE20–21) | +$7,242 | 100 MW × 2h |
| DA Charge (HE10–12, MCC -$2.75 avg 반영) | ($4,153) | MCC 이익 $646 내포 |
| RegDown AS (HE10–12) | +$182 | |
| **Stack A Total** | **+$3,271** | MCC MEDIUM conviction 포함 |
| Stack B (MCC 미반영 보수) | +$2,624 | 하한 |
| Stack C (조건부 — Wind miss 트리거) | ~+$4,985 | HE18–21 wind < 11,000 MW 시 발동 |
| Smartbidder benchmark 추정 | ~$3,000–3,500 | 유사 구조 |
| 7일 이동평균 대비 | 크게 하회 | 전일 benchmark ~$8,000–10,000+ (고가격 환경 대비 불가) |

**핵심 리스크**: GKS MCC HE09–12 MISS (Finding 7 미실현) 시 Stack A → Stack B ($647 하방). HE20–21 SOUTH_HOUSTON_IMPORT binding (P=8–15%) 시 RT spike — DA 방전 포지션이 가장 안전.

**Stack C 트리거**: 인트라데이 AG2 WindCast 기준 HE18–21 ERCOT 풍력 < 11,000 MW. DAM 입찰은 Stack A 제출. 10:00 CT 이후 최신 AG2 run 확인 후 전환.

---

## 5. D+1 DART Virtual 포지션 (2026-07-24)

> 출처: dart-virtual-trader | `reports/daily/dart-virtual/2026-07-24.md`
> 모드: **ADVISORY ONLY** (실행 범위 미확인; W27/W28 plan 준수)
> 스프레드 부호: spread = DA − RT. 양수 → INC (Short DA / Long RT)

### 포지션 테이블

| HE | 시작 (CT) | 방향 | MW | DA $ | RT 추정 $ | Spread $ | P(win) % | E[P50] $ |
|---:|---|---|---:|---:|---:|---:|---:|---:|
| 01–14 | 00:00–13:00 | SKIP | 0 | — | — | — | — | — |
| **15** | **14:00** | **Short DA / Long RT (INC)** | **15** | **30.18** | **23.58** | **+6.60** | **59.4%** | **+$18.6** |
| 16–19 | 15:00–18:00 | SKIP | 0 | — | — | — | — | — |
| **20** | **19:00** | **Short DA / Long RT (INC)** | **20** | **35.98** | **29.64** | **+6.34** | **60.8%** | **+$27.4** |
| 21–24 | 20:00–23:00 | SKIP | 0 | — | — | — | — | — |

**E[P50] 합계 (Gross)**: +$46.0
**신뢰도 조정 (×0.85, Full-SB regime)**: +$39.1
**PnL 범위**: P25 ≈ −$350 / P50 +$46 / P75 ≈ +$420

### 포지션 논리 요약

- **HE15 INC (15 MW)**: 태양광 피크(27–30 GW) + GR_WEST doldrums (HE13=1,226 MW) → RT $23.58 suppression. 최대 confirmed spread ($6.60). Floor miss $0.04 (cap 이내). Half size (medium conviction, 59.4%).
- **HE20 INC (20 MW)**: 저녁 ramp DA 반영 + wind buildup(HE20 ERCOT 15,698 MW) RT 억제. SOUTH_HOUSTON_IMPORT non-binding (LOW 8–15%). P=60.8%. Floor miss $0.20 (cap 이내). 25→20 MW 하향 (Enverus wind advisory risk).
- **22개 시간 SKIP**: 저가격 환경(DA avg $28.62)에서 대부분 spread $0–4/MWh — floor value 미달 또는 override cap $0.40 초과.
- **RT spike veto**: 미발동 (HE15–20 부하 < 80,000 MW; GR_WEST 회복 중).
- **HE09–12 DEC (방향 신호 강, 경제성 미달)**: P(DA<RT) 66.4% (HE11), spread |$0.42| → floor value $0.25, miss $3.75 >> cap. 경제적으로 진입 불가.

---

## 6. Self-Review 하이라이트 (Front/Middle 에이전트, 2026-07-22 flowday)

| 에이전트 | 핵심 학습 (1–2줄 요약) |
|---|---|
| market-analyst | 7/22 briefing에서 DA 피크를 HE20($109.51)으로 정확 식별 (7/21 오류 수정). 단, 트리거 조건(wind < 8 GW + 온도 > 100°F) 충족에도 "RT Scarcity 명명 시나리오" 미형식화 — 다음 트리거 시 공식 확률·가격 범위 명시 의무 항목으로 이월. |
| congestion-analyst | Finding 7 magnitude overcall 확인: NL trough > 32,000 MW 구간에서 -$1.5 to -$2.5/MWh 발행 (Update 2 정확 값: -$0 to -$0.5/MWh, 3–5배 과다 추정). 7/23 사이클부터 전 티어 동시 수정 완료. SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 42–58% call T+2 결과 미수신 (2026-07-24 예정) — Smartbidder $100+/MWh DA가 binding과 상관하는지 최고 우선순위 검증 포인트. |
| bess-optimizer | DEGRADED로 정량 검증 불가. 구조적 평가: Top/Bottom 시간(HE09-10 충전 / HE19-20 방전), DA-RT spread 콜, Rule 적용 모두 방향 정확 추정(4.6/5). Stack C 전환 조건(유효 에너지 차익 < $25/MWh + NS > $8/MWh) 공식화하여 7/24 사이클에 첫 적용. |
| dart-virtual-trader | HE19–21 INC 22 MW — DA-conditional override 첫 공식 적용 (DA > $75 + P ≥ 70%). HE19·HE20 HIGH confidence WIN 구조적 추정; HE21 UNCERTAIN (7/21 RT spike 선례 $86.49 존재). 7/24 사이클에 override 미적용 (DA max $36.44 — 기준 $75 미달) — 임계값 적절 검증. |
| crr-trader | 이번 사이클 미트리거 — 학습 파일 없음 |

---

## 7. Watch Items (Cross-Agent)

### 일관성 확인

- **충전 윈도우**: market-analyst 최저 충전 HE11 ($19.67) + congestion-analyst Finding 7 HE09–12 → bess-optimizer 충전 HE10–12. 방향 **일치** (HE09는 운용 복잡도로 자발적 제외).
- **방전 윈도우**: market-analyst DA 피크 HE20–21 → bess-optimizer 방전 HE20–21. **일치**.
- **dart-virtual-trader HE21 SKIP vs bess-optimizer HE21 방전**: dart-virtual-trader가 HE21을 skip(spread +$2.25, floor miss $2.65 >> cap)하는 반면 bess-optimizer는 HE21에 방전(+100 MW). 이는 **모순이 아님** — 서로 다른 수단: BESS 물리 에너지 방전은 절대 DA 가격 기준, DART virtual은 spread/floor 규칙 기준.
- **Non-Spin HE21–22 AS 기회**: congestion-analyst + market-analyst 모두 HE21–22 Non-Spin $10.82–10.75 확인. bess-optimizer가 에너지 방전 선택 ($36.44 >> NS expected $22.79/MWh) 후 SoC=0으로 미포착 — **일관됨** (에너지 우위 정당화됨).

### 플래그

- **bess-optimizer 7/22 self-review vs 7/24 추천 내부 일관성**: 자체 리뷰에서 Stack C 전환 트리거(유효 에너지 차익 $13.42/MWh < $25 임계) 발동 → Stack C Primary(NS-heavy) 예측. 실제 7/24 추천은 Stack A(에너지 우선). MCC 이익($646)을 포함한 전체 최적화 시 Stack A $3,271 > Stack C ~$2,490 — 수치 기반 결론은 Stack A가 정당. 자체 리뷰의 단순 계산과 완전 co-optimization 결과 차이 발생 — 에이전트 내부 플래그, 외부 해결 불필요.
- **RegDown HE17–19 미채택 vs market-analyst AS 기회**: market-analyst가 RegDown HE17–19 $1.63–2.30을 AS 기회로 언급. bess-optimizer가 조기 방전 위험으로 의도적 제외. 모순 없음 — bess-optimizer의 deliberate trade-off.
- **Enverus wind advisory (+1,681 MW) 실현 시 영향**: DA HE20–21 $3–7 추가 하방 가능. dart-virtual-trader는 이를 감안해 HE20 포지션을 25→20 MW 하향. bess-optimizer는 DA 방전 volume 유지(spread > 0 유지). **일관** — 리스크를 공통 인식하나 대응 강도 차이는 수단별 특성 차이.

---

## 8. 데이터 품질 노트

| 소스 | 상태 | 세부 |
|---|---|---|
| Yes Energy BIDCLOSE | **PRODUCTION** | 2026-07-23 12:14 UTC fetch; 전 항목 populate |
| Enverus (load, solar, wind) | **PRODUCTION** | 2026-07-23 06:41–06:57 CT; 4개 파일 확보 |
| AG2 WSI windcast | **PRODUCTION** | init 06:40 CT; load_regions.csv 파싱 불가(634 KB 초과) — load는 Enverus+YE 대체 |
| Smartbidder D+1 Forecast | **PRODUCTION** | Run 2026-07-23T06:56 CDT; Energy, DA-RT, DA AS 3파일; RT AS는 미결제 공백 (정상) |
| Tenaska PTP (GKS Actuals) | **DEGRADED** | Cloud IP Ascend whitelist 미등록; 27번째 발생; 21+ days 누적 backlog |
| Smartbidder Prior-Day Benchmark | **DEGRADED** | fetch_pnl_data.py 미실행으로 2026-07-22 flowday 미수집 |
| hub-pair LMP (15-min) | **ABSENT** | 63rd consecutive blocked cycle (W3 item 0.10, Evaluator 마감 42일 초과) |
| dart-virtual-trader settlement | **DEGRADED** | Tenaska dart_virtual_revenue null 39th+ consecutive; 정량 P&L 검증 불가 |

**mock 데이터 없음**: 본 리포트에 사용된 모든 데이터는 PRODUCTION fetch 또는 DEGRADED 상태임. mock/synthetic 데이터 없음.
