# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-08-31)

> 작성: 2026-08-30 07:30 CT (Houston) | for the day starting at 2026-08-31 CT 00:00
> 출처 에이전트: market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, pnl-manager
> Heat wave Day 12 (Monday WDPEAK) — 최종 August 피크 시즌일

## 데이터 품질 상태

| 소스 | 상태 | 비고 |
|---|---|---|
| Tenaska PTP | ✅ Production | 어제 실적 확인 완료 |
| Yes Energy BidClose | ✅ Production | 24행 확인; vintage 2026-08-30T12:13 UTC |
| Enverus STPF/Load/Solar/Wind | ✅ Production | 4파일; 2026-08-30 06:21-06:43 CT |
| AG2 weather / windcast / load | ✅ Production | 4파일; pre-DAM 확인 |
| Smartbidder | ❌ PARTIAL (MSAL secret 만료, Day 36) | DA/RT price forecast, AS spread, P(DA>RT) 전무 |
| AS playbook (recommend_as_position.py) | ❌ 스크립트 없음 | AS 배분은 bess-optimizer 자체 추정 |
| Hub-pair LMP | ❌ ABSENT (102번째 연속 사이클) | DART W2N basis 거래 불가 |
| Tenaska DART virtual settlement | ❌ DEGRADED (T+2 36일+ 미수신) | advisory-only mode |

---

## 1. Yesterday Lookback — 2026-08-29 (토요일, Heat wave Day 10)

*출처: pnl-manager / reports/daily/pnl/2026-08-29.md*

| 항목 | GKS 실적 | Smartbidder 벤치마크 | Delta |
|---|---:|---|---|
| DA Energy | $7,863 ($39.32/MWh, 200 MWh) | N/A (PARTIAL) | — |
| RT Energy (imbalance) | -$968 | N/A | — |
| ECRS | $599 | N/A | — |
| Non-Spin | $728 | N/A | — |
| RegUp / RRS | $0 | N/A | — |
| DART Virtual | $0 (활동 없음) | N/A | — |
| **합계** | **$8,222** | **N/A** | **—** |

**핵심 관찰 5줄**

- **GKS Total Revenue: $8,222** — Smartbidder 벤치마크 미수집으로 절대 비교 불가.
- **최대 손실 구간**: HE08 (−$163) / HE09 (−$231) — RT에서 양의 가격에 충전; duck curve 진입 타이밍 1-2시간 이른 편.
- **최대 수익 구간**: HE21 ($1,671) > HE20 ($1,580) > HE14 ($1,517) — 저녁 RT 스파이크 + 이른 DA 방전이 복합.
- **충방전**: RT Injection 115.85 MWh / RT Consumption 27.14 MWh; DA cleared 200 MWh (HE14+HE17).
- **핵심 미스**: DA 방전이 권장 HE20-21이 아닌 HE14/HE17에서 실행(약 $38-40/MWh) — bess-optimizer 추정 기회 손실 ~$22,000-24,000.

**Self-feedback (front office)**

- **market-analyst**: DA 평균 $5-18/MWh 추정 vs 실제 ~$30-45/MWh. 열파 시 thermal commitment가 midday DA 가격 하한을 높인다는 원칙 미반영. 음수가격 타이밍도 HE10-11 예상 → 실제 HE08-09 발생.
- **bess-optimizer**: DA 방전 HE14/HE17 실행 (권장 HE20-21) — 가장 치명적 실행 오류. 추정 P40 $27,990 vs 실제 $8,222 (-71%). ECRS $599 (vs 계획 $3,500) — 토요일 discount.
- **dart-virtual-trader**: MODERATE duck (NL 28,394 MW) DEC HE10-11 35 MW 실행. 일평균 spread +$5.66 (양수) — DEC 방향 오류 가능성. T+2 = 오늘(Aug 31) 첫 확인 필요.
- **congestion-analyst**: WEST_TO_NORTH HE22-24 MEDIUM 방향 정확. Duck curve MODERATE E[GKS MCC] -$1.0~-$2.5/MWh 적절. Enverus 부재 시 단일소스 불확실성 범위 미확장 — 개선 적용 예정.

---

## 2. D+1 Market View — 2026-08-31 (월요일, Heat wave Day 12)

*출처: market-analyst / reports/daily/market-briefing/2026-08-31.md*

- **Heat wave Day 12 (Monday)** — 주말 대비 상업·산업 부하 +2,684 MW 복귀 (24h avg 73,691 MW). WDPEAK avg ~80,228 MW; 부하 피크 HE17 = 89,093 MW (Yes Energy).
- **야간 풍력 신기록**: GR_WEST HE02 = 14,690 MW (SCI 0.490); ERCOT total HE01 = 23,178 MW — 열파 시리즈 최고. 단 midday GR_WEST는 HE15에 4,738 MW로 급락 (diurnal 억제 지속).
- **Duck curve MODERATE**: HE10 NL trough 26,246 MW (YE) / 27,195 MW (Enverus), 24h cross-source gap 949 MW — tight. HE10-11 음수가격 예상 (-$15~$0/MWh); Day 11보다 덜 극단적.
- **HE19→HE20 solar cliff**: 태양광 -13,776 MW (HE19 17,118 → HE20 3,342 MW); net load 64,590 MW (YE) / 61,889 MW (Enverus) — 소스 간 2,701 MW 괴리. Cap-out 9,989 MW 유지. **주요 spike risk HE20: 추정 $100-200+/MWh**.
- **Thermal cap-out declining**: HE07 = 11,243 MW → HE24 = 7,013 MW (−4,230 MW). 저녁 이후 예비력 개선 — HE22+ 가격 하방 압력.
- **DA 24h 평균 추정 ~$40-55/MWh** (WDPEAK avg ~$60-80; OFFPEAK ~$10-18); Smartbidder 미수집으로 수치는 directional only (불확실 범위 ±40%).

---

## 3. D+1 Congestion / Constraint

*출처: congestion-analyst / reports/daily/congestion/2026-08-31.md (Stage 0 — provisional)*

### Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda|binding] | Note |
|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-06 | **MEDIUM 22-32%** | $25-40 | SCI 0.422-0.490; 6-hour block; 비W25 Stage 0 최강 overnight block |
| WEST_TO_NORTH_345 | HE07 | LOW-MEDIUM 18-24% | $20-32 | WDPEAK 시작; SCI 0.389 |
| SOUTH_HOUSTON_IMPORT_345 | HE19-21 | **LOW-MEDIUM 18-26%** | $20-35 | Enverus ramp +17,746 MW (binding floor까지 189 MW) — 매우 타이트 |
| WEST_TO_NORTH_345 | HE22-24 | LOW-MEDIUM 15-22% | $20-32 | SCI 0.374-0.441; wind 증가 중 |
| HOUSTON_SOUTH_MIDDAY | HE13-17 | LOW 6-10% | $12-18 | Cap-out 10,122-10,769 MW (>10k 전 시간); 부하 피크 89,093 MW |
| PANHANDLE_EXPORT_345 | HE01-02 tail | VERY LOW 3-5% | $8-15 (tail) | GR_WEST max 14,690 MW; 15,000 MW threshold까지 310 MW |

### GKS 노드 MCC 전망

| 구간 | E[GKS MCC] P50/P90 | 비고 |
|---|---|---|
| HE01-07 (W2N overnight) | -$1.0~-$3.0 / 0 / -$3.0 | West-side 노드; MEDIUM P 22-32% |
| HE09-12 (Duck curve) | **-$2.0~-$3.5** / -2.0 / -3.5 | MODERATE lower-tier; 충전에 유리 |
| HE14-18 (shoulder) | ~$0 | HOUSTON_SOUTH LOW; 에너지 노출 없음 |
| HE19-21 (solar cliff) | ~$0~+$0.5 | SOUTH_HOUSTON LOW-MEDIUM; GKS shift factor 미미 |
| HE22-24 (late W2N) | -$0.5~-$1.5 | 야간 재충전 시 소폭 불리 |

**Duck Curve MODERATE near-SEVERE**: NL trough 26,246 MW — SEVERE boundary(26,000 MW)까지 246 MW. 단 dual-source 확인(Enverus 27,195 MW). BESS 충전 우선 구간.

---

## 4. D+1 GKS BESS Recommendation

*출처: bess-optimizer / reports/daily/bess-optimizer/2026-08-31.md*

**전략**: Stack B — DA 아비트라지 Full Cycle + AS Hold
- HE10 전력 100 MW DA 충전 (≤$0/MWh bid); SoC 100 → 185 MWh
- HE11 18 MW 추가 충전 + ECRS 82 MW; SoC → 200 MWh
- HE14-18 RegUp 50 MW + ECRS 50 MW (AS 보유)
- **HE20-21 100 MW DA 방전 (HE20 ≥$90/MWh offer; HE21 ≥$65/MWh)**
- HE23-24 재충전 50 MW each (D+2 포지셔닝; ≤$50/$40/MWh 조건부)

| HE | Mode | Energy MW | RegUp | RRS | ECRS | NonSpin | SoC End |
|---:|---|---:|---:|---:|---:|---:|---:|
| 01-06 | Hold+NS | 0 | 0 | 0 | 0 | 50 | 100 |
| 07-08 | RRS | 0 | 0 | 50 | 0 | 0 | 100 |
| 09 | ECRS+RRS | 0 | 0 | 50 | 50 | 0 | 100 |
| **10** | **Charge** | **-100** | 0 | 0 | 0 | 0 | **185** |
| 11 | Charge+ECRS | -18 | 0 | 0 | 82 | 0 | 200 |
| 12-13 | ECRS+RRS | 0 | 0 | 50 | 50 | 0 | 200 |
| 14-18 | RegUp+ECRS | 0 | 50 | 0 | 50 | 0 | 200 |
| 19 | ECRS | 0 | 0 | 0 | 100 | 0 | 200 |
| **20** | **Discharge** | **+100** | 0 | 0 | 0 | 0 | **100** |
| **21** | **Discharge** | **+100** | 0 | 0 | 0 | 0 | **0** |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 |
| 23-24 | Recharge | -50 each | 0 | 0 | 0 | 0 | ~85 |

**Expected Revenue (P40 Planning)**

| Category | Bear (P80) | Base P50 | Bull (P20) |
|---|---:|---:|---:|
| DA Energy | $11,000 | $17,500 | $28,000 |
| AS | $2,000 | $6,500 | $12,000 |
| RT Energy | -$1,500 | -$500 | +$3,000 |
| **Total** | **$11,500** | **$23,500** | **$43,000** |

- vs Smartbidder: N/A (Day 36)
- vs Aug 29 실적 $8,222: Base case +186% — 핵심은 방전 타이밍 HE20-21 실행

**핵심 리스크**:
1. (CRITICAL) DA 방전 HE14-18 실행 반복 — 전날과 동일 오류 시 수익 ~$8,000-12,000으로 붕괴
2. (HIGH) HE20 가격 낮은 시나리오 ($100/MWh 하단) — Enverus NL 61,889 MW 시나리오
3. (MEDIUM) Duck curve 충전 미실행 — DA HE10 가격이 양수 유지 시 SoC 100 MWh로 HE20 진입 → 수익 절반

---

## 5. D+1 DART Virtual Position

*출처: dart-virtual-trader / reports/daily/dart/2026-08-31.md*

**총평**: DEC 방향 — 2/24시간 활성, 22/24 SKIP. 총 포지션 25 MW.

| HE | Direction | Size MW | Node | DA Bid $/MWh | P(win) | E[P50 gross] $ |
|---:|---|---:|---|---:|---:|---:|
| **10** | **DEC (Long DA / Short RT)** | **15** | **HB_NORTH** | **$0** | **60%** | **+$105** |
| **11** | **DEC (Long DA / Short RT)** | **10** | **HB_NORTH** | **$0** | **55%** | **+$39** |
| 01-09, 12-24 | SKIP | 0 | — | — | ~50% | — |

**총 E[P50 gross]: +$144 (advisory)**
**신뢰도 가중 PnL: +$98** (×0.68; Smartbidder 부재 + 방향 불확실성)

**SKIP 근거 요약**

- **HE19-21 INC SKIP**: RT spike risk HIGH (NL 64,590 MW YE; solar cliff -13,776 MW). Smartbidder 부재 시 P(INC win) 50-53% — 55% 임계값 미달.
- **HE01-07 W2N overnight SKIP**: Hub-pair LMP 102번째 연속 부재 → basis 거래 불가.
- **Evening secondary DEC FAIL**: NL 64,590 MW < 70,000 MW gate; cap-out 9,989 MW > 7,000 MW gate. 두 조건 모두 미충족.

**주의**: Aug 29 T+2 settlement = 오늘(Aug 31) — Tenaska 복구 즉시 HE10-11 hourly SPP 확인 필요 (MODERATE Saturday DEC 방향 검증).

---

## 6. Self-Review Highlights — 4개 에이전트 (2026-08-29 실적 기반)

*출처: memory/*/learnings/2026-08-29.md*

**market-analyst**
- DA 평균 추정 심각한 하향 편향 ($5-18 vs 실제 ~$30-45/MWh). 열파 duck-curve일 thermal commitment가 midday DA 가격 하한 형성 — 원칙 미반영.
- 음수가격 타이밍 HE08-09 실제 발생 (예측은 HE10-11) — 태양광 급등 시간(ramp hour)이 더 극단적. 향후 HE08-09를 primary RT negative window로 명시.
- 개선: WDPEAK 열파 시 DA 일평균 하한 $25-35/MWh로 상향 조정.

**bess-optimizer**
- DA 방전 HE14/HE17 실행 (권장 HE20-21) — 시리즈 중 가장 치명적 오류. P40 $27,990 vs 실제 $8,222 (-$19,768, -71%).
- 추정 기회 손실: ~$22,000-24,000. 73%는 방전 타이밍 단 하나의 문제.
- Action 1 (최우선): DA gen offer를 HE20/HE21 ONLY로 제출 확인. HE14-18 방전 bid 금지.
- Action 2: DA charge bid (≤$0/MWh) HE10-11 제출 여부 확인 — 2일 연속 미실행 의심.

**congestion-analyst**
- 단일 소스 Duck Curve 예측 시 불확실성 범위 미확장 문제 식별 — Enverus 부재 시 MCC 범위를 P10-P90 기준 -$0.5~-$3.5/MWh로 확장 예정.
- WEST_TO_NORTH HE22-24 → D+1 HE01-03 연속성 규칙 확인 (2번째 검증). HE24 SCI > 0.35 시 D+1 HE01 P(binding) = HE24 수준 유지.
- Cap-out tight-margin protocol 확장: 10,000 MW gap < 700 MW 시 HOUSTON_SOUTH LOW → LOW 8-12% 상향 프로토콜 신규 적용.

**dart-virtual-trader**
- Aug 29 일평균 spread +$5.66 (양수) — DEC 방향 오류 가능성 HIGH. 토요일 WEPEAK thermal commitment 약화가 원인 가설.
- Monday WDPEAK vs Saturday WEPEAK 분기 체계화: WDPEAK에서 DEC 방향이 더 방어 가능 (thermal must-run 강함).
- T+2 Aug 31 hourly SPP 확인 = 오늘 최우선 — MODERATE tier DEC 방향 첫 검증 데이터.

---

## 7. Watch Items (cross-agent 일관성 점검)

| 항목 | 내용 | 평가 |
|---|---|---|
| Peak discharge hour | market-analyst: HE17 부하 피크; bess-optimizer top: HE20-21 DA 방전 | **일관** — market-analyst는 부하 피크, bess-optimizer는 가격 피크(net load 기준) HE20-21 선택. 논리 다르나 모순 없음. |
| HE20 net load 소스 괴리 | market-analyst, congestion-analyst, bess-optimizer 모두 Yes Energy(64,590 MW) vs Enverus(61,889 MW) +2,701 MW 괴리 명시 | **일관** — 전 에이전트 동일 괴리 인식. spike risk 크기 불확실성으로 flag됨. |
| Duck curve MCC | congestion-analyst: GKS MCC -$2.0~-$3.5; bess-optimizer: -$2.5 적용 | **일관** — bess-optimizer가 congestion 중간값 사용. |
| DART HE19-21 | dart-virtual-trader: INC P 50-53% (SKIP). bess-optimizer: ECRS 100 MW HE19 보유 (방전 아님) | **일관** — 둘 다 HE19 spike window에 aggressive position 배제. bess-optimizer는 ECRS EV 분석 후 보유, dart는 P 임계값 미달로 SKIP. |
| Smartbidder Day 36 | 모든 에이전트 동일하게 CRITICAL flag | **일관** — 전원 escalation 필요성 명시. |

---

## 8. 주요 액션 아이템

| Priority | 항목 | 담당 | 기한 |
|---|---|---|---|
| **P0** | **Smartbidder MSAL client_secret 갱신** — Ascend rep 직접 연락. Day 36 연속 미작동. | Owner (jms2527@gmail.com) | 즉시 |
| **P0** | **Tenaska IP 화이트리스트 등록** — T+2 settlement 36일+ 미수신. DART advisory-only mode 탈출 필요. | Owner | 즉시 |
| **P0** | **Aug 29 T+2 hourly SPP 확인** (T+2 = 오늘 Aug 31) — MODERATE Saturday DEC 방향 모델 첫 검증. | dart-virtual-trader | 오늘 Tenaska 복구 즉시 |
| **P0** | **Aug 31 DA bid 확인**: DA gen offer HE20/HE21 ONLY 제출; HE14-18 방전 bid 없음; DA charge bid HE10-11 ≤$0/MWh 제출 | bess-optimizer / 운영팀 | DAM 10:00 CT 이전 |
| P1 | Aug 26 HE20-21 secondary trigger T+2 확인 (T+2 = Aug 28 초과) | dart-virtual-trader | Tenaska 복구 즉시 |
| P1 | Aug 30 INC HE10+11 T+2 확인 (T+2 = Sep 1) — EXTREME tier 첫 검증 | dart-virtual-trader | Sep 1 |
| P2 | Hub-pair LMP 수집 재개 — W2N overnight basis 거래 불가 상태 102 사이클 지속 | market-analyst / 인프라 | 별도 협의 |

---

*reporter | 작성 2026-08-30 07:30 CT*
*저장: reports/daily/2026-08-31.md | reports/daily/2026-08-31.html*
*사본: memory/reporter/history/2026-08-31.md*
