# Raven BESS (RVN_RN) 노드 분석 및 FY2027 매출 전망

**보고일** 2026-09-15 | **대상** Raven BESS 100MW/200MWh, Houston zone | **작성** BESS_Biz 분석
**데이터** Yes Energy 데이터레이크(3개년 전 노드 가격·송전제약·조류계수) + ERCOT 60일 공시 — 전부 실측, 추정치 대체 없음
**첨부** [인터랙티브 대시보드](./2026-09-14_Raven_RVN_RN_FY2027_outlook.html) (매출 가정 직접 조정 가능)

---

# Ⅰ. 핵심 결론

## 결론 1. Raven의 FY2027 매출은 **100MW 기준 약 $2.1M** 으로 전망된다

| | 매출 (100MW 연간) | 전제 |
|---|---|---|
| 보수 | $1.18M | 인근 발전소 하위 25% 수준으로 운용 |
| **기준** | **$2.08M** | **인근 발전소 중간 수준으로 운용** |
| 낙관 | $2.23M | 인근 발전소 상위 25% 수준으로 운용 |
| **수급 상방** | **$2.51~3.04M** | **배터리 준공 대거 지연 + 데이터센터 수요 유입** (조건부, Ⅵ장) |

- 에너지 차익거래 + 보조서비스 합계. DART 가상거래는 **제외**(결론 3 참조)
- 전망을 좌우하는 것은 Raven 노드의 특성이 아니라 **ERCOT 시장 전체의 수익성 하락**이다
- 하락의 원인은 **배터리 증가(구조적)** 이며, 예비율 하락에 따른 상방은 **2028년 이후**에 더 현실적이다

## 결론 2. "Raven이 GKS보다 좋은 노드"라는 인식은 절반만 맞다

- **맞는 부분**: 하절기 이론 차익이 GKS보다 DA 기준 56% 높다
- **틀린 부분**: 그 차이의 **88%는 Houston의 우위가 아니라 GKS의 결함**에서 나온다
- **간과된 부분**: Raven은 **ERCOT 전체 노드 평균보다 10~18% 낮다**. 좋은 노드가 아니라 **평범 이하의 노드**다

> **⚠ 의사결정 리스크**: GKS 실적에 배수를 곱해 Raven을 전망하면 **과대추정**이다.
> 그 배수는 연도별로 **+4% ~ +56%** 사이를 오갔으므로 방법론 자체가 성립하지 않는다.

## 결론 3. 지역간 가격차 거래는 기회 아님, 가상거래는 소규모 시범 가치가 있다

| 검토 대상 | 판정 | 핵심 사유 |
|---|---|---|
| DART 가상거래 | ⚠️ 소규모 시범 | Raven 고유 수익은 없으나 **예측상 타이트한 날 오후·저녁 SHORT**가 3년·2026 사후검증에서 유효. 실측 기준 MW당 연 $1.3~2.5천 |
| GKS-Raven 지역간 가격차 거래 | ❌ 기회 없음 | 메커니즘은 실재하나 **규모가 전체의 11%로 미미** |

## 결론 4. 대신 예상치 못한 시너지가 확인되었다 — **연 $0.3~0.5M**

- 두 발전소의 **최적 방전 시간대가 76%의 날에 서로 다르다**
- 하나의 통합 스케줄이 아니라 **각 발전소가 자기 지역 가격 신호대로 독립 운용**하면 발생하는 순증
- 별도 투자나 신규 상품 없이 **운용 방식 변경만으로** 실현 가능

---

# Ⅱ. 의사결정 요청 사항

| # | 사항 | 권고 | 근거 |
|---|---|---|---|
| 1 | Raven 매출 계획 기준선 | **$2.1M/100MW** 로 설정 (수급 상방 시 최대 $3.0M) | Ⅵ장 |
| 2 | GKS 배수 방식 전망 | **폐기** | Ⅳ장 |
| 3 | DART 가상거래 | **10~20MW 시범 운용** (예측 타이트일 오후·저녁 SHORT), GKS와 통합 리스크 한도 | Ⅷ장 |
| 4 | 지역간 가격차 신상품 | **추진 보류** | Ⅸ장 |
| 5 | 두 발전소 운용 체계 | **독립 운용으로 전환** (통합 스케줄 지양) | Ⅸ장 |
| 6 | 추가 분석 | 하절기 인근 발전소 실적 확보 후 재검증 (10월 말 가능) | ⅩⅡ장 |
| 7 | 장기 수익 모델 | **FY2028+ 반등 시나리오 반영** (배터리 신규 신청 급감 효과) | Ⅵ장 |

---

# Ⅲ. Houston 지역 개요 — Raven이 들어가는 시장

## 답: Houston은 가스 중심의 "조용한" 시장이며, 배터리 경쟁은 ERCOT에서 가장 치열하다

| 관점 | 핵심 |
|---|---|
| **수요** | 산업(석유화학) 부하 중심으로 성장이 느리다 — 연 **2.6%** (ERCOT 평균 4.3%) |
| **공급** | 가스 비중 **69%로 전 지역 최고**, 그중 24%가 공장 자가용 열병합. 태양광·풍력 비중 낮음 |
| **배터리** | 최근 3년 **+3.3GW로 전 지역 최대 증가**, 2027년 계획도 **+1.9GW로 최대** |
| **가격** | 한낮엔 비싸고 저녁엔 싸다. **이론 차익은 전 허브 중 최저**, 음(−)가격 시간도 최저 |

### 1. 수요 — ERCOT 성장은 서부·북부가 주도하고, Houston은 느리다

| 1~8월 평균 부하 (GW) | 2023 | 2024 | 2025 | 2026 | 3년 연평균 성장 |
|---|---|---|---|---|---|
| **Houston** | 13.8 | 13.8 | 14.8 | 14.9 | **+2.6%** |
| ERCOT 전체 | 52.0 | 53.7 | 57.3 | 59.0 | +4.3% |
| 극서부 (Permian 유전) | 5.7 | 6.6 | 7.5 | 7.6 | +10.1% |

- Houston의 ERCOT 수요 비중은 **26.6% → 25.3%로 하락** 중
- 2026년 피크 부하는 Houston 24.0GW, ERCOT **91.1GW로 모두 사상 최대**
- 산업 부하 비중이 높아 여름 하루 중 변동 폭(최대/최소 1.44배)이 북중부(1.66배)보다 작다

### 2. 공급 — 가스 중심, 그러나 배터리가 가장 빠르게 늘고 있다

| 지역 | 수요(GW) | 수요성장 | 가스 | 태양광 | 풍력 | 배터리 | 배터리 증가 '23→'26 (GW) | 2027 배터리 계획 (GW) |
|---|---|---|---|---|---|---|---|---|
| **Houston** | 14.9 | +2.6% | 69% | 9% | 2% | 11% | +3.3 | +1.9 |
| 남부 (GKS) | 4.8 | +4.7% | 30% | 14% | 43% | 10% | +1.4 | +1.4 |
| 북중부 (DFW) | 16.6 | +3.4% | 47% | 19% | 9% | 9% | +2.4 | +1.5 |
| 남중부 (Austin·SA) | 9.5 | +3.3% | 47% | 15% | 0% | 11% | +2.9 | +1.6 |
| 극서부 (Permian) | 7.6 | +10.1% | 18% | 39% | 24% | 19% | +1.4 | +0.1 |
| 서부 | 1.7 | +5.0% | 1% | 18% | 71% | 8% | +1.4 | +1.6 |

*(설비 비중 = 2026년 7월 설치용량 기준, EIA-860M 2026년 7월판)*

- Houston 배터리: **0.3GW(2023) → 3.6GW(2026.7)**, 3년간 약 12배
- 같은 기간 가스는 21.2 → 22.4GW로 거의 정체. 원자력 South Texas Project 2.7GW
- **⚠** EIA-860M은 ERCOT 자체 집계보다 재생·배터리를 10~15% 적게 잡는다 (2025년말 배터리 EIA 13.9GW vs ERCOT 15.6GW) → 지역 간 **상대 비교용**

### 3. 가격 — 배터리에 구조적으로 불리한 모양

| 허브 (2026년) | 한낮 프리미엄 (10~15시) | 저녁 프리미엄 (18~22시) | 이론 차익 | 음(−)가격 시간 | $500 초과 시간 |
|---|---|---|---|---|---|
| **Houston** | **+4.5** | **−1.3** | **$56.0 (최저)** | **113 (최저)** | 7 |
| 남부 | +0.5 | −2.7 | $57.1 | 146 | 12 |
| 북부 | −0.2 | +2.0 | $67.9 | 205 | 14 |
| 서부 | −5.2 | −2.4 | $72.8 | 884 | 16 |
| Panhandle | −7.7 | −7.9 | $73.3 | 1,171 | 15 |

*(프리미엄 = 시스템 평균 대비 $/MWh, 실시간시장, 시간 수는 1~9월)*

- Houston은 **한낮(13~16시) +$5 비싸서 충전 비용이 높고, 저녁(20~22시) −$1~2 싸서 방전 수익이 낮다**
- 원인: 태양광이 적은 **수입 지역**이라 한낮에 외부에서 전기를 받아온다
- 서부·Panhandle은 풍력 과잉으로 음가격이 연 900~1,200시간 → 충전이 매우 싸지만, Houston은 113시간뿐

### 경영 함의

- **Houston 입지 자체가 배터리에 유리하지 않다.** Raven의 이론 차익이 시장 평균보다 낮은 것(다음 장)은 노드 문제가 아니라 **지역 구조**에서 비롯된다
- **지역 내 배터리 증가 속도가 가장 빠르다** → 향후 경쟁 심화 리스크도 가장 크다

---

# Ⅳ. Raven 노드의 실체

## 답: Raven은 GKS보다 낫지만, 시장 평균에는 못 미친다

### 1. 하절기 실측 비교 — Raven 우위

> **용어**: 아래 "이론 차익"은 **하루 중 가장 싼 2시간에 충전하고 가장 비싼 2시간에 방전했을 때 얻는 MWh당 가격차**를 뜻한다. 2시간짜리 배터리의 수익 상한선이다.

| 이론 차익 (일평균, $/MWh) | Raven | GKS | 차이 |
|---|---|---|---|
| 전일시장(DA) | **39.27** | 25.14 | **+14.13 (+56%)** |
| 실시간시장(RT) | **46.66** | 37.04 | **+9.62 (+26%)** |

- 91%의 날에 Raven이 우위 (DA 기준)
- 월별로 격차 확대: 6월 +5.2 → 7월 +15.8 → **8월 +20.2**
- 100MW 환산 누적: DA $699k vs $448k

**참고**: Raven은 2026년 6월에 신설된 노드로 가격 이력이 6월 초부터만 존재한다. 당초 대리 노드 합성이 필요할 것으로 보았으나, **하절기 전 구간이 실측으로 커버**되어 직접 비교가 가능했다.

### 2. 그러나 시장 전체와 비교하면 열위

> **비교 기준**: ERCOT 전체 발전 노드(약 1,100개)의 일별 이론 차익을 평균한 값

| | 2024 | 2025 | 2026 |
|---|---|---|---|
| **Raven — 전일시장** | −9.1% | −9.7% | **−10.7%** |
| **Raven — 실시간시장** | −15.4% | −17.2% | **−17.7%** |
| GKS — 전일시장 | −35.1% | −34.5% | −34.9% |

- Raven은 **매년 시장 평균 아래**이며, **격차가 매년 벌어지고 있다**
- GKS는 훨씬 더 낮다 → **Raven이 좋은 것이 아니라 GKS가 나쁜 것**

### 3. 그리고 두 노드의 격차는 고정되어 있지 않다

| Raven vs GKS | 2024 | 2025 | 2026 | 2026 하절기 |
|---|---|---|---|---|
| 전일시장 | **+4.2%** | **+37.9%** | +37.3% | **+56%** |
| 실시간시장 | +1.1% | +19.6% | +14.6% | +26% |

- 2024년에는 격차가 거의 없었다가 **2025년에 GKS가 급격히 악화**되며 벌어졌다
- 배수가 **+4% ~ +56%** 를 오가므로, "GKS 실적 × 배수"는 전망 방법론으로 사용할 수 없다

---

# Ⅴ. 왜 GKS와 차이가 나는가

## 답: Raven이 비싸게 파는 것이 아니라, **GKS가 저녁 피크에 제 값을 못 받는다**

### 1단계 — 차이는 전적으로 "파는 쪽"에서 발생한다

| 차이의 출처 ($/MWh) | 전일시장 | 실시간시장 |
|---|---|---|
| 전체 차이 | +14.13 | +9.62 |
| **방전(파는) 가격 차이** | **+16.36** | **+14.00** |
| 충전(사는) 가격 차이 | −2.23 | −4.38 |

- **충전 측면은 오히려 Raven이 불리하다** — GKS의 충전 시간대 전기값이 매월 더 싸다
- 따라서 "Raven은 싸게 충전할 수 있어서 유리한 노드"라는 가설은 **성립하지 않는다**

### 2단계 — 그 방전 가격 차이의 88%는 GKS의 송전 혼잡 때문이다

| 원인 | 기여도 | 비중 |
|---|---|---|
| **GKS의 저녁 시간대 가격 할인** | −12.43 | **88%** |
| Houston 지역 프리미엄 | +1.24 | 9~16% |
| Raven 노드 고유 요인 | +0.46 | 0~3% |

- Houston 지역 프리미엄은 **한낮(태양광 시간대)에 집중**되는데, 그 시간은 두 발전소 모두 **충전하는 시간**이라 수익에 거의 기여하지 못한다

### 3단계 — GKS는 저녁 피크에 시스템 가격 대비 $15 낮게 받는다

| 시간대 | HE18 | HE19 | **HE20** | **HE21** | HE22 | HE23 |
|---|---|---|---|---|---|---|
| GKS 가격 − 남부지역 기준가격 | −1.3 | −7.0 | **−15.1** | **−15.3** | −10.3 | −5.4 |

**결과 — GKS는 하루 중 가장 비싼 시간을 놓친다**

- 저녁 피크(HE20–21)에 가격이 $15 깎이니, GKS는 **방전을 HE22–23으로 미룬다**
- 전체 일수의 **46%**에서 이런 현상 발생 (Raven은 18%)
- 이미 가격이 내려간 늦은 밤에 파는 구조 → 수익 손실
- 원인은 **남부(South/Valley) 지역의 송전 용량 부족**으로, 해당 지역 발전력을 외부로 내보내지 못하는 상황

### 경영 함의

| 잘못된 전제 | 올바른 전제 |
|---|---|
| Houston이 구조적으로 좋은 지역이다 | GKS 노드가 구조적으로 불리하다 |
| Raven = GKS × 1.56 | Raven ≈ Houston 기준가격 수준, 단 **시장 평균 대비 −10~18%** |
| 배수를 곱해 전망 가능 | 배수가 불안정 → **절대 수준으로 직접 전망 필요** |

---

# Ⅵ. FY2027 매출 전망

## 답: $2.08M (100MW 기준). 최대 변수는 **Raven이 아니라 시장 전체의 수익성 하락**이다

### 1. 시장 수익성이 3년간 33% 하락했다 — 그리고 이건 Raven 문제가 아니다

| 연간 평균 이론 차익 ($/MWh) | 2024 | 2025 | 2026 |
|---|---|---|---|
| Raven | 83.8 | 64.1 | **56.1** |
| Houston 기준가격 | 83.1 | 65.5 | **56.2** |

- **동일한 기울기** → 특정 노드의 문제가 아니라 **ERCOT 전체 현상**
- 원인: **배터리 신규 진입 급증에 따른 가격차 축소**
- 연간 하락률: 2025년 −23.5%, 2026년 −12.5% (하락 속도는 둔화 중)

### 2. 전망 산출 방법

| 단계 | 내용 |
|---|---|
| ① 현재 수준 확정 | 2026년 실적 $56.1/MWh (1~9월 평균, 연도간 동일 기준) |
| ② 2027년 수준 가정 | $56.1 × **0.90** = **$50.5/MWh** — 하락은 지속되나 둔화 |
| ③ 계절성 반영 | 월별 편차를 3개년 중앙값으로 적용 (5월 최고 1.53배, 12월 최저 0.53배) |
| ④ 이론 최대 매출 산출 | 2시간 배터리는 하루 2MWh/MW 순환 → 연간 **$34,925/MW** |
| ⑤ 실제 달성률 적용 | 인근 2시간 배터리의 **실측 달성률 59.5%** 적용 |

**최종**: $34,925 × 59.5% = **$20,780/MW-yr** → **100MW 기준 $2.08M**

### 3. 월별 전망 ($/MWh)

| 1월 | 2월 | 3월 | 4월 | 5월 | 6월 | 7월 | 8월 | 9월 | 10월 | 11월 | 12월 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 46.4 | 39.7 | 51.7 | 74.2 | 77.3 | 33.6 | 31.7 | 59.8 | 39.9 | 40.1 | 52.5 | 26.7 |

### 4. 민감도 — 가장 큰 변수는 시장 하락률이다

| 2027년 시장 수준 (2026년 대비) | 이론 최대 | 기준 달성률 적용 매출 |
|---|---|---|
| 100% (횡보) | $38,805 | $23,089/MW |
| **90% (기준)** | **$34,925** | **$20,780/MW** |
| 81% (2026년 하락률 재현) | $31,044 | $18,471/MW |

> **대시보드에서 직접 조정 가능**: 달성률(15~100%)과 시장 하락률(50~130%) 슬라이더로 매출이 즉시 재계산된다.
> 프리셋 제공 — 인근 최고 운용사 85.5%, GKS 현재 실적 43.7%, 인근 중간값 59.5%.

### 5. 검토 요청 — 예비율이 더 떨어지면 2027년은 올해보다 좋아지는가?

> **질문**: 2027년 신규 공급(특히 배터리)은 적고 AI 데이터센터 등 신규 수요는 크다면, 예비율이 떨어지므로 3년 하락 추세를 반영하더라도 올해 대비 상방이 있지 않은가?

**답: 논리는 맞다. 그러나 2027년에는 조건 충족이 어렵고, 상방은 2028년 이후에 더 현실적이다.**

#### (1) 메커니즘은 데이터로 확인된다

일별 1,018일 회귀 (계절·가스가격·저녁 수요급증폭 통제):

| 요인 | 이론 차익 영향 | 통계적 유의성 |
|---|---|---|
| 피크 순수요(수요 − 풍력 − 태양광) **+1GW** | **+5.0%** | 강함 (t 5.2) |
| 배터리 설치 **+1GW** | **−4.9%** | 강함 (t −3.7) |
| 저녁 수요 급증폭 +1GW | +2.3% | 유의 |
| 가스가격 +10% | +2.8% | 약함 |

→ 예비율 하락(수요 증가)과 배터리 둔화의 **이중 수혜는 실재한다**. 대략 **수요 1GW 증가 = 배터리 1GW 증가를 상쇄**하는 관계다.

#### (2) 그러나 2024→2026년에도 계통은 이미 타이트해졌고, 그런데도 수익은 떨어졌다

| 계통 타이트함 (하루 피크 순수요) | 2024 | 2025 | 2026 | '24→'26 |
|---|---|---|---|---|
| 45GW 이하 (여유) | 35 (120일) | 41 (91일) | 36 (93일) | +2% |
| 45~50GW | 42 (38일) | 48 (40일) | 35 (40일) | -17% |
| 50~55GW | 32 (33일) | 39 (43일) | 28 (31일) | -13% |
| 55~60GW | 38 (54일) | 43 (54일) | 35 (34일) | -9% |
| **60~65GW (타이트)** | 70 (17일) | 57 (31일) | 41 (26일) | -42% |
| **65GW 초과 (매우 타이트)** | 141 (12일) | 96 (14일) | 60 (32일) | -57% |

*(시스템 평균 이론 차익 중앙값 $/MWh, 1~9월)*

- **여유로운 날은 거의 변화가 없는데, 타이트한 날의 수익이 반토막 났다** (65GW 초과: $141 → $60)
- 2026년은 65GW 초과일이 **32일로 2024년(12일)의 2.7배** — 계통은 분명 더 타이트해졌다
- 그런데도 수익이 낮았던 것은 **배터리가 바로 그 희소성 프리미엄을 잠식**했기 때문이다

**2024→2026년 변화 요인 분해**

| 요인 | 변화 | 이론 차익 영향 |
|---|---|---|
| 계통 타이트함 | 46.9 → 50.4 GW | **+18%** |
| 극단 타이트함 (60GW 초과분) | — | +5% |
| 저녁 수요 급증폭 | 17.0 → 26.9 GW | **+25%** |
| 가스가격 | $1.80 → $2.72 | +13% |
| **배터리 설치** | **6.0 → 19.2 GW** | **−49%** |

→ **배터리를 제외한 모든 요인은 수익을 끌어올렸다.** 배터리 하나가 이를 전부 상쇄했다. **하락은 일시적이 아니라 구조적**이다.

※ 배터리 효과에는 2025년 12월 실시간 통합최적화(RTC+B) 시행 효과도 섞여 있다. 시기가 겹쳐 완전 분리는 어렵지만, 둘 다 **되돌아가지 않는 변화**라는 결론은 같다.

#### (3) "2027년 신규 배터리가 적다"는 전제는 데이터와 다르다

| ERCOT 배터리 설치용량 (GW) | 2023말 | 2024말 | 2025말 | 2026.6 | **2027 계획** |
|---|---|---|---|---|---|
| 누적 | 4.0 | 9.2 | 15.6 | 20.7 | **26.3 ~ 29.0** |
| 연간 증가 | — | +5.2 | +6.4 | +5.1 (반기) | **+5.5 ~ 9.6** |

- 2027년 증설 전망은 출처별로 **+5.5GW(ERCOT 최신 전망, 2026.5) ~ +8.2GW(ERCOT CDR) ~ +9.6GW(EIA 계획 목록)** — **2025년 실적(+6.4GW)과 비슷하거나 더 크다. 둔화 신호는 아직 2027년 물량에 나타나지 않는다**
- 배터리 **신규 신청**은 2025년 하반기에 **−58% 급감**(반기 26GW → 14GW)했으나, 준공까지 2~3년이 걸려 **2028년 이후**에 반영된다
- **이미 확정된 역풍**: 2026년 하반기 준공분(약 6.6GW)의 효과가 2026년 평균에는 절반만 반영되어 2027년에 추가로 작용한다

#### (4) 수급 기반 2027년 시나리오

배터리 효과를 선형으로 볼지 체감(포화)으로 볼지에 따라 결과가 달라져 **두 모형의 범위**로 제시한다. (매출 = 100MW, 달성률 59.5%)

| 시나리오 | 가정 | 이론 차익 (2026년 대비) | 매출 |
|---|---|---|---|
| 하방 | 배터리 계획 물량 전부 준공(9.6GW) · 피크 순수요 +1GW | 61~84% | $1.41~1.95M |
| **기준** | 통상 준공 지연(6.5GW) · 추세 수요 성장 +2.5GW | **77~100%** | **$1.77~2.31M** |
| **상방 (요청 가정)** | 배터리 대거 지연(3.5GW) · 데이터센터 포함 +5GW | **109~132%** | **$2.51~3.04M** |

- 현재 기준안(2026년 대비 90%, **$2.08M**)은 수급 모형 기준 시나리오 범위(77~100%) 안에 있다 → **기준안은 유지**하되, 이제 추세 연장이 아니라 **수급 근거**로 뒷받침된다

#### (5) 상방이 성립하는 조건

**두 조건이 동시에 필요하다.** 둘 중 하나만으로는 올해 수준 유지가 어렵다.

1. 2027년 신규 배터리가 **약 6GW 이하**로 억제 (현 계획 8~10GW 대비 대거 지연)
2. 피크 순수요가 **+5GW 이상** 증가 (추세의 약 2배 — 데이터센터가 실제로 계통에 연결되어야 함)

두 조건이 맞으면 **2026년 대비 +9~32%, 매출 $2.5~3.0M**까지 가능하다.

#### 시사점 — 상방 논리는 FY2028 이후에 더 강하게 작동한다

- 2025년 하반기 배터리 신규 신청 급감(−58%)이 **2028~2029년 준공 감소**로 이어지는 시점에 데이터센터 수요가 겹치면, **Raven 운영 2~3년차에 의미 있는 상방**이 나타날 수 있다
- **장기 수익 모델(FY2028+)에는 반등 시나리오를 반영할 것을 권고한다**

### 6. 전망에서 제외한 항목

- **DART 가상거래 수익**: Raven 고유 수익이 아니고 규모가 작아 제외 (10~20MW 시범 시 연 약 $1.3~5만, Ⅷ장)
- **극단적 가격 급등(scarcity) 수익**: 2026년 여름이 이례적으로 조용했던 관계로 모델링 불가
  - 실시간 가격 $500 초과가 **전 노드 통틀어 1시간**뿐, $1,000 초과 없음
  - 별도 가정이 필요한 영역

---

# Ⅶ. 운용 전략 ①: 에너지 vs 보조서비스

## 답: **에너지 중심 + 보조서비스 40% 내외**가 정답이다. 순수 에너지 전략은 틀렸다

### 1. 구조적 비대칭 — 보조서비스는 위치와 무관하다

- ERCOT의 보조서비스 가격(예비력 등)은 **전 지역 단일 가격**이다
- 반면 에너지 가격만 지역·노드별로 다르다
- 따라서 **좋은 노드일수록 에너지에 집중**하는 것이 이론적으로 맞다
- 다만 Raven은 시장 평균 이하 노드이므로 이 논리만으로 에너지 집중을 정당화하기 어렵다

### 2. 실증 — 충방전 시간대를 보조서비스에 내주면 안 된다

| 시장 상황 | 혼잡 방향 | 일수 | 에너지 2시간 | 보조 4시간 | 보조 24시간 | 우위 |
|---|---|---|---|---|---|---|
| 여유 | 불리 | 37 | 34.8 | 5.1 | 29.8 | 에너지 |
| 여유 | 유리 | 7 | 46.5 | 6.5 | 36.4 | 에너지 |
| 타이트 | 불리 | 33 | 118.5 | 45.4 | 102.9 | 에너지 |
| **타이트** | **유리** | **12** | 185.2 | 79.3 | **188.3** | **보조 24시간** |

*(단위: MW당 일수익 $, 실시간시장 기준)*

- **충방전 4시간을 보조서비스에 배정하는 것은 어떤 상황에서도 손해** — 에너지가 4.5~11.2배
- **단, 시장이 타이트하고 혼잡이 유리한 날(12일)에만** 종일 보조서비스 대기가 근소 우위
- 실제 운용은 양자택일이 아니라 **충방전 4시간은 에너지, 나머지 20시간은 보조서비스**

### 3. 시간대별 판단 기준

| 시간대 | 에너지 방전이 보조서비스보다 유리할 확률 |
|---|---|
| **HE20–21 (저녁 피크)** | **100%** — 무조건 방전 |
| HE13–19 | 75~93% |
| HE9–11 | 10~22% — 충전 시간대 |

### 4. 인근 발전소 실적 검증 (2026년 1~5월 실측)

| 발전소 | 운영사 | 용량 | MW당 매출 | 달성률 | 보조서비스 비중 |
|---|---|---|---|---|---|
| **WAL_ESR1** | Tesla | 200MW | **$14,693** | **85.5%** | 39.2% |
| CLO_ESR2 | Jupiter Power | 100MW | $12,986 | 60.9% | 38.4% |
| CLO_ESR1 | Jupiter Power | 100MW | $12,681 | 59.5% | 36.9% |
| LON_ESR1 | Tokyo Gas | 174MW | $11,295 | 66.6% | 39.4% |
| BYP_ESR1 | — | 200MW | $6,671 | 37.1% | 4.7% |
| BCNV_ESS | — | 150MW | $5,345 | 30.6% | 16.2% |
| EVLN_ESS | — | 220MW | $4,501 | 30.0% | 0.0% |
| **GKS (참고)** | SA Grid | 100MW | **$6,613** | **43.7%** | 45.7% |

**시사점 2가지**

1. **상위 4개사가 모두 보조서비스 비중 37~39%** — 순수 에너지 플레이가 이기는 것이 아니다. 보조서비스 비중이 0~16%인 하위 3개사와 명확히 대비된다.
2. **GKS는 보조서비스 비중이 45.7%로 가장 높은데 달성률은 43.7%로 하위권** — 저녁 혼잡으로 에너지 방전 기회가 막혀 보조서비스로 밀려난 구조다. **Raven에는 이 제약이 없다.**

> **참고**: WAL_ESR1이 위치한 WAL_RN 노드는 분석 과정에서 **Raven과 가격 상관이 가장 높은 노드**로 확인되었다. 즉 가장 직접적인 벤치마크 대상이며, 동시에 최고 성과 운용사다.

> **⚠ 한계**: ERCOT 공시는 60일 지연 발행이므로 현재 **7월 중순까지만** 확보 가능하다. 위 실적은 **동절기·봄 기준**이며, 가장 타이트했던 8월 데이터는 미포함이다.

---

# Ⅷ. 운용 전략 ②: DART 가상거래

> **방향 표기**
> - **SHORT** = 전일시장(DA)에서 **팔고** → 실시간시장(RT)에서 **되산다**. DA 가격 > RT 가격일 때 수익
> - **LONG** = 전일시장(DA)에서 **사고** → 실시간시장(RT)에서 **되판다**. RT 가격 > DA 가격일 때 수익
> - 가격차 = DA − RT. **+면 SHORT 유리, −면 LONG 유리**

## 답: Raven 고유의 수익원은 없지만, 3년 데이터에서 "오후·저녁 SHORT" 패턴이 확인됐다. 예측상 타이트한 날 가장 강하고 2026년 사후검증에서도 수익이 났다 — 규모는 작다

- **3년(2023.12~2026.9) 기준 오후·저녁 SHORT**가 3개 연도 모두 같은 방향이고 통계적으로 뚜렷하다
- **입찰 전 발표된 예측**상 **타이트한 날** 15~19시 SHORT가 평균 **+$3~10/MWh**
- 계절별: **겨울 9~16시**, **봄 17~18시**, **여름 14시·16~19시** SHORT / **여름 7~8시만 LONG**
- 2024~2025년으로 고른 규칙을 **2026년에 그대로 적용 → 흑자**. 단 1월 한파 이틀 비중이 크고, 실측 Raven 가격으로는 35~60% 낮다
- **최선안(예측 타이트함 × 시간대)**: 실측 기준 평균 **+$1.00/MWh**, 적중 60% → MW당 연 **$1.3~2.5천** → **10~20MW 시범 운용** 권고

### 1. 3년 시간대별 기본 분석 (대리 노드, 1,017일)

*(가격차 $/MWh · 승률·손익비·손실은 우세 방향 기준 · 급등 제외 평균 = 상하위 1% 시간 제외 · 연도별 방향 = 2024 / 2025 / 2026)*

| 시간 | 우세 방향 | 평균 가격차 | 승률 | 손익비 | 최악 1% 손실 | 급등 제외 평균 | 연도별 방향 | 판단 |
|---|---|---|---|---|---|---|---|---|
| 1시 | SHORT | +0.91 | 57% | 1.03 | 32 | +0.25 | − + + | 급등 의존 |
| 2시 | SHORT | +0.39 | 52% | 1.07 | 29 | -0.08 | − + + | 급등 의존 |
| 3시 | SHORT | +0.41 | 50% | 1.15 | 25 | +0.05 | − + + | 급등 의존 |
| 4시 | SHORT | +0.62 | 50% | 1.24 | 27 | +0.06 | − + + | 급등 의존 |
| 5시 | SHORT | +0.88 | 53% | 1.20 | 32 | +0.03 | + + + | 급등 의존 |
| 6시 | SHORT | +2.14 | 55% | 1.40 | 37 | +0.29 | + + + | 급등 의존 |
| 7시 | SHORT | +1.11 | 56% | 0.94 | 61 | +0.47 | + − + | 근거 약함 |
| 8시 | SHORT | +3.92 | 61% | 1.19 | 80 | +0.52 | + + + | 급등 의존 |
| 9시 | SHORT | +4.11 | 61% | 1.54 | 50 | +1.36 | + + + | ✅ 유력 |
| 10시 | SHORT | +1.58 | 56% | 1.33 | 30 | +0.81 | + + + | ✅ 유력 |
| 11시 | SHORT | +1.13 | 56% | 1.16 | 24 | +0.63 | + + + | ⚠️ 유력·손실위험 |
| 12시 | SHORT | +1.14 | 60% | 0.99 | 27 | +0.97 | + + + | ⚠️ 유력·손실위험 |
| 13시 | SHORT | +0.88 | 61% | 0.81 | 35 | +1.26 | + + + | 근거 약함 |
| 14시 | SHORT | +1.31 | 63% | 0.82 | 37 | +1.66 | + + + | ⚠️ 유력·손실위험 |
| 15시 | SHORT | +1.93 | 63% | 0.92 | 44 | +2.18 | + + + | ⚠️ 유력·손실위험 |
| 16시 | SHORT | +1.62 | 66% | 0.67 | 55 | +2.81 | + + + | 근거 약함 |
| 17시 | SHORT | +2.59 | 65% | 0.81 | 60 | +3.51 | + + + | ⚠️ 유력·손실위험 |
| 18시 | SHORT | +3.15 | 65% | 0.81 | 88 | +3.44 | + + + | ⚠️ 유력·손실위험 |
| 19시 | SHORT | +4.46 | 68% | 0.78 | 76 | +4.69 | + + + | ✅ 유력 |
| 20시 | SHORT | +4.09 | 65% | 0.71 | 137 | +6.91 | + + + | 근거 약함 |
| 21시 | SHORT | +3.19 | 65% | 0.66 | 199 | +3.36 | + + + | 근거 약함 |
| 22시 | SHORT | +0.38 | 62% | 0.63 | 107 | +0.75 | + − − | 근거 약함 |
| 23시 | SHORT | +1.98 | 61% | 0.91 | 70 | +0.86 | + + + | 근거 약함 |
| 24시 | SHORT | +1.45 | 56% | 1.16 | 41 | +0.42 | − + + | 급등 의존 |

- **24시간 모두 평균적으로 SHORT 우위.** 그중 **9~12시, 14~15시, 17~19시**는 3년 모두 같은 방향이고 급등일을 빼도 유지된다
- **6~8시의 큰 평균값은 겨울 한파 며칠이 만든 것**이라 급등 제외 시 크게 줄어든다
- 20~21시는 평균은 크지만 최악 1% 손실이 $137~199로 위험이 크다
- **앞선 여름 102일 분석과 다른 이유**: 2026년 여름은 가격차가 이례적으로 음(−)이었다 (여름 평균: 2024 +1.54, 2025 +2.54, **2026 −0.36**). 3년으로 넓히면 **SHORT가 기본값**이다

### 2. 계절 × 시간대 (평균 가격차 $/MWh, **굵게** = t≥2이고 모든 연도 같은 방향)

| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 | 16 | 17 | 18 | 19 | 20 | 21 | 22 | 23 | 24 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 겨울 | +3 | +2 | +3 | +3 | +5 | +9 | +11 | +16 | **+14** | **+5** | **+4** | **+3** | **+3** | **+3** | **+2** | **+4** | +1 | -1 | +2 | +3 | +2 | +1 | +6 | +5 |
| 봄 | +0 | -0 | -1 | -1 | -1 | -0 | -6 | -0 | +1 | +1 | +1 | **+2** | +1 | -1 | +2 | +2 | **+5** | **+6** | +4 | +10 | +8 | -0 | +1 | +1 |
| 여름 | -0 | -0 | -0 | -0 | -0 | -1 | **-1** | **-1** | -0 | -0 | -1 | -0 | -1 | **+2** | +3 | **+3** | **+6** | **+5** | **+8** | +4 | +4 | +2 | +0 | +0 |
| 가을 | +0 | -0 | -0 | -0 | -0 | +0 | +0 | +0 | +1 | +1 | +0 | -0 | +0 | +1 | +1 | -4 | -2 | +3 | +4 | -3 | -3 | -1 | +0 | -0 |

- **겨울** 9~16시 SHORT — 난방 수요 예측이 DA에 과하게 반영
- **봄** 12시·17~18시 SHORT
- **여름** 14시·16~19시 SHORT (19시 +$7.8) / **7~8시 LONG** (작지만 3년 일관)
- **가을** 뚜렷한 패턴 없음

### 3. 예측 기준 계통 타이트함 × 시간대

> **타이트함 정의**: 입찰 전(전날 오전 7~9시) 발표된 ERCOT 수요·풍력·태양광 예측으로 계산한 **다음날 피크 순수요**를 직전 60일과 비교해 상·중·하로 3등분 (계절 영향 자동 보정)
> 검증: 예측 피크 순수요와 실제의 상관 **0.976**, 평균 오차 2.1GW · 1,018일 모두 **입찰 마감 전 발표분**(사후정보 0건)

| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 | 16 | 17 | 18 | 19 | 20 | 21 | 22 | 23 | 24 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 예측 여유 | -0 | -0 | -0 | -0 | -0 | +0 | +0 | +0 | +1 | +1 | +1 | **+1** | **+1** | +2 | +1 | -2 | -1 | +2 | +2 | +0 | -1 | -2 | -0 | +0 |
| 예측 보통 | **+1** | +1 | +1 | +0 | +1 | +1 | -1 | +1 | +1 | +1 | +0 | +1 | +1 | +0 | **+1** | +1 | +2 | +1 | +1 | -2 | -0 | -1 | +1 | -0 |
| 예측 타이트 | +2 | +1 | +1 | +1 | +2 | +5 | +4 | +10 | +9 | **+3** | +2 | +2 | +0 | +2 | **+3** | **+5** | **+6** | **+6** | **+10** | +12 | +10 | +3 | +5 | +4 |

- **타이트할수록 SHORT가 강해진다** — 타이트한 날 15~19시 **+$3.0~9.5**, 여유로운 날은 대부분 ±$1
- 해석: **시장이 타이트할 것으로 예상되면 DA에 희소성 프리미엄이 과하게 붙고, 실제 RT에서는 그만큼 실현되지 않는 경우가 많다**

### 4. 사후검증 — 과거로 고른 규칙이 미래에도 통하는가

**2023.12~2025년 데이터만으로** 규칙을 고르고(t≥2, 2024·2025 같은 방향, 급등 제외해도 같은 방향) **2026년 1~9월에 그대로 적용**했다. 실측 검증은 같은 규칙을 6/4~9/13 **실제 Raven 가격**에 적용한 결과다.

| 규칙 방식 | 선택/검정 칸 | 학습기간 평균수익 | 2026 평균수익 | 2026 적중 | 2026 누적 $/MW | 급등3일·최악3일 제외 | 흑자월 | 최대 누적손실 | 실측 Raven 평균수익 (적중) | 판정 |
|---|---|---|---|---|---|---|---|---|---|---|
| ① 시간대만 | 6/24 | +2.27 | +2.10 | 54% | $3,226 | $826 | 7/9 | $-630 | +0.13 (53%) | 보통 — 수익 84%가 1월 한파 이틀 |
| ② 계절 × 시간대 | 16/96 | +4.18 | +1.97 | 59% | $2,579 | $1,616 | 7/8 | $-570 | +0.58 (61%) | 양호 — 급등일 제외해도 흑자 |
| ③ **예측 타이트함 × 시간대** | 15/72 | +3.28 | +2.07 | 58% | $2,650 | $1,376 | 7/9 | $-539 | +1.00 (60%) | **최선 — 실측 검증 최고** |
| ④ 계절 × 타이트함 × 시간구간 | 14/60 | +4.80 | +2.97 | 59% | $6,154 | $1,942 | 3/9 | $-2,041 | +0.33 (61%) | ❌ 기각 — 1월 외 흑자월 2개, 과적합 |

**최선안 ③ 운용 규칙 (입찰 전 예측만으로 판단 가능)**

| 예측 타이트함 | SHORT 시간대 | 학습기간 평균수익 |
|---|---|---|
| **타이트** | **15~19시** | **+$3.4 ~ 9.7/MWh** |
| 보통 | 1시, 9~10시, 12~13시, 15시 | +$1.0 ~ 1.9/MWh |
| 여유 | 11~14시 | +$1.0 ~ 1.9/MWh |

→ 2026년 적용 시 **9개월 중 7개월 흑자**, 최대 누적손실 MW당 $539, **실측 Raven 가격 기준 평균 +$1.00/MWh, 적중 60%**

**⚠️ 유의사항**

- **2026년 수익의 상당 부분이 1월 한파(1/25~26)** 에서 나왔다 — 한파 전 DA가 과열됐다가 RT에서 식은 전형적 사례. 반복되는 패턴이나 연 1~2회라 변동이 크다
- **실측 가격으로는 대리 노드보다 수익이 35~60% 낮다** (③: 대리 $811 vs 실측 $526, 6~9월) → 기대치는 실측 기준으로
- **Raven 고유의 수익이 아니다** — 가격차의 95%가 시장 전체에서 오므로 허브에서 해도 비슷하다. **GKS와 합산해 리스크 한도 관리** 필요
- 수수료·체결 실패·입찰가격 설정 미반영 이론치

**이전 검토(4,394개 전략, "기회 없음")와의 차이** — 이전 검토는 입찰 시점 정보를 **지난 가격·지난 혼잡**으로 한정했고 효과가 없었다. 이번에는 **입찰 전 발표된 수요·풍력·태양광 예측 이력**을 새로 확보하고 3년 표본으로 넓혔으며, **예측 타이트함이 유효한 신호**임이 확인됐다.

### 5. 검토 요청 — Raven의 평균 가격차가 GKS보다 낮아서 메리트가 없는가?

**답: 아니다. Raven의 평균 가격차는 오히려 GKS의 2.6배다. 메리트가 제한적인 이유는 "크기"가 아니라 "차별성"이다.**

| 평균 가격차 (DA − RT, $/MWh, + = SHORT 유리) | Raven | GKS | 시스템 |
|---|---|---|---|
| 2024 | **+1.63** | −0.35 | +1.23 |
| 2025 | **+1.66** | +0.83 | +0.97 |
| 2026 | **+2.67** | +0.78 | +2.92 |
| **3년 전체** | **+1.44** | **+0.55** | +1.13 |

| | Raven | GKS |
|---|---|---|
| 가격차 변동 중 노드 고유 요인 비중 | **4.9%** | **98.9%** |
| 노드 고유 요인의 평균 기여 | +0.32 | −0.61 |

- **Raven의 +1.44는 사실상 시장 전체의 가격차** (Houston 기준가격 +1.37과 거의 동일)
- GKS가 낮은 이유는 시장 가격차(+1.13)를 **자기 노드 혼잡(−0.61)이 상쇄**했기 때문
- → Raven 가상거래는 허브에서 해도 결과가 같으므로 **GKS와 별개의 수익원으로 계상하면 같은 시장 리스크를 두 번 세는 것**

### 6. ⚠️ 중간보고 정정 사항

"전날 방향을 따라가는 규칙이 하루 $42 수익"은 **미래 정보를 사용한 오류**였다. 입찰 마감(전날 10시) 시점에 확정된 정보만 쓰면 **+$42.4/일 → −$2.3/일**. 해당 규칙은 폐기한다.

---

# Ⅸ. 운용 전략 ③: GKS-Raven 지역간 가격차 거래

> **검토 배경 (요청 사항)**: Raven(Houston)과 GKS(South)는 일부 송전 제약에서 **영향을 정반대로 받는다**.
> 한쪽 가격이 오를 때 다른 쪽이 내린다면, 두 지역의 가격 차이 자체를 상품화할 수 있지 않은가?
>
> **용어**: 아래에서 "가격차 거래"는 **한 노드에서 팔고 동시에 다른 노드에서 사는** 거래를 뜻한다.
> 두 개의 반대 포지션을 동시에 잡으므로, 각각을 "한쪽 포지션"이라 표기한다.

## 답: **메커니즘은 실재하나 규모가 미미하다. 신상품 추진은 권고하지 않는다**

### 1. 가설 검증 — 메커니즘은 확인되었다

| 송전 제약 | Raven 가격 영향 | GKS 가격 영향 | 방향 |
|---|---|---|---|
| **STP-WAP** (제안하신 사례) | **+0.021** (상승) | **−0.094** (하락) | **정반대 ✓** |
| STPELM27_1 | −0.060 (하락) | **+0.070** (상승) | **정반대 ✓** |

*(가격 영향 = 제약 발생 시 해당 노드 가격이 움직이는 방향과 크기. + 상승 / − 하락. 부호가 반대면 한쪽을 올리는 혼잡이 다른 쪽은 내린다. STP-WAP은 Raven 수익엔 유리, GKS엔 불리)*

### 2. 그러나 규모가 작다

| 항목 | 수치 |
|---|---|
| 방향이 정반대인 제약 | **64개 / 전체 1,575개** |
| 이들이 두 노드 가격차에서 차지하는 비중 | **11%** |
| 시간대별 가격차 변동을 설명하는 정도 | **1~4%** |
| 의미 있는 규모의 제약 | STP-WAP, STPELM27_1 **2개뿐** (나머지는 전부 미미) |

**근본 문제**: 두 노드의 가격 차이는 대부분 **GKS 쪽 남부 혼잡** 때문에 발생하고, **Raven 쪽은 거의 영향을 받지 않는다**.

→ 가격차 거래는 **한쪽에만 신호가 있고 다른 쪽은 잡음**인 구조다. 이런 거래는 신호가 있는 쪽만 단독으로 거래하는 것보다 나을 수 없다.

### 3. 구조별 검토 결과

| 검토 상품 | 규모 | 판정 |
|---|---|---|
| **전일시장 가격차 거래**<br>(Raven SHORT + GKS LONG 동시 실행) | 과거 데이터상 +$1.0/MWh | ❌ **기각**<br>과거로 학습해 미래로 검증하니 **손실 전환**.<br>**GKS만 단독 거래하는 것이 더 낫다** |
| **송전권(CRR) 매입**<br>(GKS→Houston 구간) | 25개월간 +$14.2k/MW | ⚠️ **한계적**<br>수익의 **94%가 2026년 1월 한파 한 달**에서 발생.<br>이를 제외하면 연 $36k 수준에 월 −$240k 손실 위험.<br>시장이 이미 GKS 할인을 정확히 반영 중 |
| **독립 운용 전환** | **연 $303k~$523k** | ✅ **채택 권고** |

### 4. 채택 권고: 두 발전소의 독립 운용 — 연 $0.3~0.5M

**발견**: 두 발전소의 최적 방전 시간대가 서로 다르다

| 항목 | 수치 |
|---|---|
| 최적 방전 2시간이 **서로 다른 날의 비율** | **76%** |
| 평균 최고가 시간대 | Raven HE18.4 vs GKS HE17.3 |
| 통합 스케줄 대비 독립 운용 시 수익 증가 | 전일시장 **+4.5%** / 실시간시장 **+5.4~6.5%** |
| **2×100MW 환산 연간 순증** | **$303k ~ $523k** |

- 원인은 Ⅳ장의 GKS 저녁 혼잡이다. GKS는 HE22–23으로 방전이 밀리고 Raven은 HE20–21에 방전한다
- **동일한 혼잡 현상이 GKS에게는 손실이지만, 포트폴리오 차원에서는 시간 분산 효과**가 된다
- 신규 투자·신규 상품 없이 **운용 체계 변경만으로 실현** 가능

### 5. 리스크 — 왜 가격차 거래가 특히 위험한가

| 리스크 | 내용 |
|---|---|
| **극단 상황에서 변동 폭발** | 실시간 가격이 $500를 넘은 22시간 동안, 두 노드 가격차의 변동성이 **평상시의 23배**로 확대. 시간당 손익이 −$1,519 ~ +$938로 벌어진다 |
| **기반 제약의 소멸** | 가격차의 **20%가 2026년 3월 이후 발생하지 않는 제약**에서, 19%가 소멸 중인 제약에서 나온다. **사라지는 제약 위에 상품을 설계하는 것은 위험** |
| **두 포지션의 동조화** | 두 노드 가격은 0.83(전일), 0.74(실시간) 수준으로 **함께 움직인다**. 서로 상쇄될 것이라 기대하기 어렵다 |

---

# Ⅹ. Raven 영향 주요 송전 제약 10선

## 답: **절반은 2027년 전망에 사용할 수 없다.** 유효한 것은 6개다

| # | 제약 | 발생 원인 | 발생 조건 | Raven 영향 | 주요 시간대 | 2027 적용 |
|---|---|---|---|---|---|---|
| 1 | WHARTN | 불명확 (설비정지 시 4.7배) | — | 하락 | HE12–17 | ⚠️ **검증 불가** |
| 2 | BLESSI_PAVLOV | 연안 풍력 증가 | 약 2GW 이상 | 상승 | HE9–21 | ❌ 소멸 |
| 3 | **E_PASP** | **전력수요 증가** | **74GW 초과 시 발생률 13%→91%** | 하락 | **HE18–22 (45%)** | ✅ 유효 |
| 4 | 1710__C | 남부 수요 증가 | 6.2GW 초과 | 상승 | HE14–19 | ❌ **은퇴** |
| 5 | HARGRO_TWINBU | 상시 발생 (61%) | — | 하락 | 전 시간 | ✅ 소액 |
| 6 | STPELM27_1 | 풍력 감소 + 변압기 정지 | 풍력 8GW 미만 | 하락 | 평탄 | ⚠️ 12~1월 한정 |
| 7 | 630__B | 서부 풍력 증가 | 14.2GW 초과 | 상승 | 야간 | ✅ 유효 |
| 8 | **STPWAP39_1** | **남동부 태양광 증가** | **2.4GW 초과 시 12%→77%** | 상승 | **HE14–19** | ✅ **유효·확대** |
| 9 | 587__A | 전체 풍력 증가 | 23GW 초과 | 상승 | 야간 | ✅ 유효 |
| 10 | 50__A | 수요 급증 + 한파 | 44.8GW + DFW 33°F 미만 | 하락 | HE4–10 | ⚠️ 폭풍 시 |
| ★ | **35055__A** | **전체 태양광 증가** | **25GW 초과 시 0%→79%** | 하락 | HE13–18 | ✅ **2026년 신규 — 최우선 감시** |

### 원인별 분류가 명확하다

- **태양광 증가형** → STPWAP39_1, 35055__A → **한낮~오후** 발생
- **풍력 증가형** → 587__A, 630__B → **야간** 발생
- **수요 증가형** → E_PASP → **저녁 피크(HE18–22)**, 발생률 45%로 가장 빈번
- **기상 이벤트형** → 50__A → 겨울 한파 시에만

### ⚠️ 대리 노드의 영향계수 오차 — 전망 보정 필요

| 제약 (가격 영향, + 상승 / − 하락) | 대리 노드 추정 | Raven 실측 | 오차 |
|---|---|---|---|
| STP-WAP | +0.031 | +0.021 | **50% 과대** |
| 35055__A | −0.095 | −0.128 | **25% 과소** |
| E_PASP | — | Raven −0.030 vs **GKS −0.241** | **둘 다 하락, GKS가 8배 크게** |

4개 제약(WHARTN, 1710__C, STPELM27_1, 50__A)은 **Raven 가격 개시 이후 한 번도 발생하지 않아 실측 영향계수가 없다.**

---

# ⅩⅠ. 분석 방법론 — 대리 노드 선정

> **배경**: Raven 노드는 2026년 6월 신설로 가격 이력이 3개월뿐이다. 3개년 분석을 위해 대리 노드가 필요했다.

## 답: 3개 노드의 가중 합성을 채택. **검증 오차 약 1%**

### 선정 절차

| 단계 | 내용 |
|---|---|
| 1. 전수 조사 | 후보를 제한하지 않고 **ERCOT 전체 1,109개 노드** 평가 |
| 2. 평가 기준 설정 | 단순 가격 유사도가 **아니라** — 실제 수익이 결정되는 **이론 차익과 전일-실시간 가격차의 재현 정확도** |
| 3. 이력 요건 | 3개년 이력 보유 노드로 제한. 원래 1위였던 WAL_RN은 **2025년 5월 신설**로 제외 |
| 4. 검증 | 6~7월 데이터로 산식 도출 → **8~9월(45일)로 별도 검증** |
| 5. 최종 선택 | 단일 노드 대비 가중 합성이 모든 검증 지표에서 우수 |

**채택 산식**
```
Raven 추정가격 = −0.065 + 0.4148 × CBEC_ALL + 0.5407 × RBN_BESS1 + 0.0445 × TAV_RN
```

### 검증 결과 (8/1~9/13, 별도 검증 구간)

| 후보 | 이론차익 오차(DA) | 이론차익 오차(RT) | 가격차 오차 | 방향 일치율 |
|---|---|---|---|---|
| **채택: 3개 노드 합성** | **$0.52** | **$0.69** | **$0.34** | **99.1%** |
| 단일 최적 노드 (SBE_RN_1) | $0.79 | $1.24 | $0.41 | 98.1% |

실측 이론차익 평균이 DA $47.9 / RT $67.1이므로 **오차율 약 1%** 수준이다.

### ⚠️ 한계 3가지

1. **검증 구간이 하절기 100일뿐** — 동절기·환절기는 미검증 (±$2~3 오차 가능)
2. **합성의 41%가 남부 지역 노드(CBEC_ALL)** — 동절기 특성이 Raven과 다를 수 있음
3. **WHARTN 제약 문제** — 3개년 누적 영향 1위 제약이나, 마지막 발생일(2026-06-02)이 **Raven 가격 개시 직전**이라 Raven이 실제 영향을 받는지 확인 불가. 제외 시 재현 정확도가 크게 악화되어 유지했으나 **별도 민감도 검토 필요**

---

# ⅩⅡ. 한계 및 후속 과제

## 분석 한계

| # | 한계 | 영향 범위 |
|---|---|---|
| 1 | **인근 발전소 하절기 실적 미확보** (ERCOT 공시 60일 지연) | 달성률이 동절기·봄 기준. 8월 미포함 |
| 2 | **2027년 시장 하락률 가정**이 최대 변수 | 매출 전망 ±$0.2M |
| 3 | 대리 노드가 하절기만 검증됨 | 동절기 분석 신뢰도 |
| 4 | WHARTN 제약 영향 확인 불가 | 혼잡 분석 |
| 5 | 대리 노드 영향계수 오차 | STP-WAP 50% 과대, 35055__A 25% 과소 |
| 6 | 극단 가격 급등 수익 미반영 | 상방 잠재력 |
| 7 | 신규 배터리 진입·보조서비스 가격 하락 미모델링 | 추세에 암묵 반영만 |
| 8 | **Raven 실제 제원·가동 시점 미확인** | GKS와 동일 가정 |

## 후속 과제

| 우선순위 | 과제 | 시점 |
|---|---|---|
| **높음** | 하절기 인근 발전소 실적 확보 후 달성률 재산출 | 8월분 10월 말 발행 |
| **높음** | 2025년 하절기 인근 발전소 실적을 계절 대용으로 추가 | **즉시 가능** |
| **높음** | 35055__A 제약 감시 체계 편입 (2026년 신규, Raven 최대 고유 노출) | 즉시 |
| **높음** | DART 시범 규칙(예측 타이트일 SHORT) 실시간 모의 운용 — 실측 Raven 가격으로 누적 검증 | 즉시 |
| 중간 | WHARTN 제외 시나리오 민감도 검토 | — |
| 중간 | 대리 노드 영향계수 보정 반영 (STP-WAP ×0.67, 35055__A ×1.35) | — |
| 중간 | Raven 동절기 실측 축적 후 대리 노드 재검증 | 2027년 1분기 |
| 낮음 | 송전권(CRR) GKS 헤지 검토를 CRR 담당으로 이관 | — |

---

# 부록 A. 용어 설명

| 용어 | 설명 |
|---|---|
| **이론 차익 (TB2)** | 하루 중 가장 싼 2시간에 충전, 가장 비싼 2시간에 방전했을 때의 MWh당 가격차. 2시간 배터리의 수익 상한 |
| **달성률** | 실제 매출 ÷ 이론 최대 매출. 운용 역량 지표 |
| **전일시장(DA) / 실시간시장(RT)** | 전날 입찰로 결정되는 시장 / 당일 5분 단위로 결정되는 시장 |
| **가격차 (spread)** | 전일가격 − 실시간가격. 양수면 SHORT, 음수면 LONG이 유리 |
| **SHORT** | 전일시장(DA)에서 팔고 실시간시장(RT)에서 되사는 가상거래. DA가 더 비쌀 때 수익 |
| **LONG** | 전일시장(DA)에서 사고 실시간시장(RT)에서 되파는 가상거래. RT가 더 비쌀 때 수익 |
| **예측 타이트함** | 입찰 전 발표된 수요·풍력·태양광 예측으로 계산한 다음날 피크 순수요를 직전 60일과 비교한 상대 수준 |
| **DART 가상거래** | 실물 발전 없이 전일-실시간 가격차만 취하는 금융 거래 |
| **노드 (settlement point)** | 발전소별 정산 지점. ERCOT는 지점마다 가격이 다르다 |
| **기준가격 (hub)** | 여러 노드를 대표하는 지역 평균 가격 |
| **송전 제약 (constraint)** | 특정 송전선 용량 한계. 이를 넘으면 발전 배분이 조정되고 지역별 가격이 벌어진다 |
| **가격 영향계수** | 송전 제약 발생 시 해당 노드 가격이 움직이는 방향과 크기. **+는 가격 상승(유리), −는 하락(불리)**. 제약 가격 × 계수 = 노드 가격 변화 (예: GKS의 E_PASP −0.241 → 제약 가격 $100당 GKS 가격 $24 하락). ERCOT 원자료 shift factor와는 부호가 반대로 표기 |
| **보조서비스 (AS)** | 주파수 조정·예비력 등. ERCOT는 **전 지역 단일 가격** |
| **송전권 (CRR)** | 두 지점 간 가격차를 수취하는 금융 권리. 경매로 취득 |
| **최악 1% 손실** | 손실 분포의 99번째 백분위. 극단 상황 손실 규모 |

# 부록 B. 산출물

| 구분 | 경로 |
|---|---|
| 인터랙티브 대시보드 | `reports/ad-hoc/2026-09-14_Raven_RVN_RN_FY2027_outlook.html` |
| 본 보고서 | `reports/ad-hoc/2026-09-14_Raven_RVN_RN_FY2027_outlook.md` |
| 3개년 전 노드 가격 데이터 | `shared/data/adhoc/2026-09-14_raven-node-analysis/raw/price_panel/` (37개월, 결측 0) |
| 연도별 상대 성과 | `.../derived/rev_item1_yearly_relative.csv` |
| 대리 노드 선정 | `.../derived/item2_proxy_definition.json`, `item2_proxy_scan_all.csv` |
| 이론차익 비교 | `.../derived/item1_FINDINGS.md` |
| 매출 전망 | `.../derived/draft_forecast_2027.json` |
| 송전 제약 분석 | `.../derived/item7_congestion_drivers.md` |
| DART 검정 | `.../derived/item6_FINDINGS.md` |
| 가격차 거래 검토 | `.../derived/item7_FINDINGS.md` |
| 인근 발전소 실적 | `.../derived/draft_houston_mix_jan_may2026.csv` |
