# Raven (RVN_RN) 노드 분석 & FY2027 매출 전망 — **DRAFT**

| | |
|---|---|
| 분석일 | 2026-09-14 |
| 대상 | Raven BESS, 노드 `RVN_RN` (OBJECTID 10019925379), **HOUSTON** zone |
| 가정 제원 | 100 MW / 200 MWh (2h) — GKS와 동일 (사용자 확정) |
| 데이터 | Yes Energy Datalake (nodal LMP, transmission constraints, SF) + ERCOT 60일 공시. **실데이터만, mock 없음** |
| 대시보드 | [`2026-09-14_Raven_RVN_RN_FY2027_outlook_DRAFT.html`](./2026-09-14_Raven_RVN_RN_FY2027_outlook_DRAFT.html) |
| 작업물 | `shared/data/adhoc/2026-09-14_raven-node-analysis/` |
| **DRAFT 사유** | 피어 **하절기** 상품조합 미포함 (ERCOT 60일 공시 미발행 구간) |

---

## 0. Executive Summary — 결론 5줄

1. **Raven의 하절기 TB2는 GKS보다 DA +56% / RT +26% 높다.** 다만 이것은 Houston의 프리미엄이 아니라 **GKS의 저녁 congestion 할인이 없는 것**이다. Raven TB2는 HB_HOUSTON과 사실상 동일하고 시스템 평균(HB_BUSAVG)보다 **낮다**.
2. **따라서 "GKS 실적 × 1.56"으로 Raven을 전망하면 과대추정이다.** 올바른 앵커는 `Raven ≈ HB_HOUSTON TB2 ≈ 0.95 × HB_BUSAVG`.
3. **TB2는 시스템 전반의 다년 하락 추세에 있다** (Jan–Sep 평균 $83.8 → $64.1 → $56.1, −33%). 이것이 '27 전망의 **지배적 변수**이며, 노드 선택보다 훨씬 크게 작용한다.
4. **FY2027 Base: $20.8k/MW-yr = 100MW 기준 $2.08M** (에너지+AS, DART 제외). 레인지 $1.18M ~ $2.23M.
5. **Raven에 노드 고유의 DART 엣지는 없다** (허브와 spread 상관 0.98, basis가 분산의 5.7%). GKS와 달리 독립 알파로 잡으면 안 되고 포트폴리오 레벨에서 사이징해야 한다.

---

## 1. 하절기 Raven vs GKS (요청 item 1)

### 1.1 데이터 가용성 — 당초 전제가 바뀐 부분

요청 시에는 "RVN_RN은 최근 노드라 LMP history 부재 → proxy 합성 필요"를 전제하셨으나, 실제 확인 결과 **RVN_RN에는 실측 가격이 존재합니다**:

- RT LMP: **2026-06-02**부터
- DA LMP: **2026-06-04**부터

따라서 **하절기 비교는 proxy 없이 실측으로 수행**했습니다 (6/1–6/3만 결측, 보간하지 않고 제외). 유효 윈도우는 DA 89일 / RT 90일이며 두 노드 동일 날짜로 맞췄습니다.

부수 효과로, 이 ~102일이 **proxy 검증용 out-of-sample 구간**이 되어 proxy를 정성적 추정이 아니라 실측 오차로 고를 수 있게 되었습니다 (§2.1).

### 1.2 일별 TB2 비교

TB2 = (상위 2시간 평균) − (하위 2시간 평균), 기간종료 CT, 왕복효율 미반영.

| daily TB2 평균 ($/MWh) | RVN_RN | GKS_BESS_RN | Δ | Raven 승률 |
|---|---|---|---|---|
| **DA** | **39.27** | 25.14 | **+14.13 (+56%)** | 91% |
| **RT** | **46.66** | 37.04 | **+9.62 (+26%)** | 63% |

100MW/2h 환산 누적: DA $699k vs $448k (+$251k) · RT $840k vs $667k (+$173k).

**월별 격차가 확대**됩니다 (DA Δ): 6월 +5.2 → 7월 +15.8 → **8월 +20.2**.

참조 허브 TB2 (DA): HB_HOUSTON 38.81 · HB_SOUTH 37.57 · **HB_BUSAVG 41.21**.
→ **Raven(39.27)은 시스템 평균보다 낮습니다.** GKS만 자기 허브 대비 $12–16 아래에 있습니다.

### 1.3 격차의 분해 — 방전측이냐 충전측이냐

사용자 질문("TB2가 높은 게 방전가가 비싸서인가, 충전가가 싸서인가")에 대한 직접 답:

| | DA | RT |
|---|---|---|
| 총 격차 | +14.13 | +9.62 |
| **방전(top-2) 기여** | **+16.36** | **+14.00** |
| 충전(bottom-2) 기여 | −2.23 | −4.38 |

**방전측이 전부이고, 충전측은 오히려 Raven에 불리합니다.** GKS의 충전시간 가격이 모든 월에서 Raven보다 쌉니다.

### 1.4 근본 원인 (기여도 순)

1. **GKS의 저녁 congestion 할인 — 격차의 88%(DA) / 86%(RT)** (−12.43 / −8.28 $/MWh)
   GKS의 HB_SOUTH 대비 basis가 저녁에 붕괴합니다:

   | HE | 18 | 19 | **20** | **21** | 22 | 23 |
   |---|---|---|---|---|---|---|
   | GKS basis ($/MWh) | −1.3 | −7.0 | **−15.1** | **−15.3** | −10.3 | −5.4 |

   그 결과 GKS의 top-2 방전시간이 HE22–23으로 밀려나며(46% of days, Raven은 18%) **시스템 피크를 포기**합니다. SOUTH/Valley export constraint 시그니처로, 기존 GKS 노드 분석과 일치합니다.

2. **HOU−SOUTH 존 갭 — 9~16%** (+1.24 DA / +1.57 RT)
   Houston 프리미엄은 **한낮(태양광 시간대, 약 +$10)** 에 집중되는데 그 시간엔 양 노드 모두 충전하므로 TB2를 거의 못 움직입니다.

3. **Raven 자체 basis — 0~3%** (+0.46 DA / −0.22 RT)
   HE20–24에서 HB_HOUSTON을 ±$0.4로 추종. **Raven은 congestion 프리미엄 노드가 아닙니다.**

### 1.5 DA vs RT 성격

- Raven RT/DA = **1.20** (허브와 동일), RT>DA인 날 47% → **엣지가 구조적으로 DA에 있고 RT 변동성 노드가 아님**
- GKS RT/DA = **1.48**, RT>DA인 날 67% → RT 편향처럼 보이지만 실제로는 **DA가 congestion으로 눌린 결과**

### 1.6 Tail

이번 여름은 조용했습니다 — RT >$500는 전 노드 통틀어 **1시간**(8/26 HE23, ~$521–535, 시스템 전반), >$1,000 없음, DA >$230 없음. GKS만 소폭 음수 RT 5시간(최저 −$2.30), Raven은 0.

> ⚠️ **'27 전망에 scarcity tail을 어떻게 얹을지는 별도 가정이 필요합니다.** 2026년 여름 실적만으로는 잡히지 않습니다.

---

## 2. Congestion 분석 (요청 item 2)

### 2.1 Proxy 선정

전체 **1,109개 price_node**를 7개 지표(레벨상관 DA/RT, 1차차분상관 DA/RT, basis RMSE DA/RT, DA−RT spread 상관)로 스캔했습니다.

- 상위 20개 중 **85%가 HOUSTON**. SOUTH로 분류된 것은 Cedar Bayou 3개 버스뿐인데, 이들은 **물리적으로 Houston pocket** 안에 있습니다.
  → 후보 `CBEC_ALL`이 zone 라벨상 SOUTH라 부적합할 것이라는 초기 우려는 **틀렸습니다.** 전기적으로 유효합니다.
- 단일 최적은 `WAL_RN`이었으나 **2025-05부터**라 3개년 이력 불가 → 탈락 (16개월로 충분하면 이쪽이 권장).

**채택 proxy (NNLS blend)**
```
proxy_LMP = −0.065 + 0.4148×CBEC_ALL + 0.5407×RBN_BESS1 + 0.0445×TAV_RN
2023-12 이전 (RBN_BESS1 미가격): proxy_LMP = TAV_RN
```

**Out-of-sample 검증** (6/4–7/31 학습 → 8/1–9/13 테스트, 45일) — 본인 재검증치:

| 지표 | 값 |
|---|---|
| DA TB2 MAE | **$0.53** (실측 평균 $46.8 대비 ~1.1%) |
| RT TB2 MAE | **$0.72** (실측 평균 $64.1 대비 ~1.1%) |
| 일별 spread MAE | $0.30 |
| hourly spread 상관 / 부호일치 | 0.998 / **98.0%** |

가격 R²가 아니라 **TB2 재현오차**로 선정했습니다 — 실제로 수익화되는 양이 TB2와 spread이기 때문입니다.

### 2.2 Top-10 Constraint — 절반은 '27년에 못 씁니다

누적 MCC 기준 ($/MWh-h per MW, 부호는 Raven LMP에 미치는 방향):

| # | Constraint | Element | 영향 | 누적 DA | 누적 RT | Forward 판정 |
|---|---|---|---|---|---|---|
| 1 | WHARTN | station (HOU) | ▼ | −4.5k | −11.9k | ⚠️ **proxy 아티팩트, 검증불가** |
| 2 | BLESSI_PAVLOV1_1 | Blessing–Pavlov 138 | ▲ | +8.1k | +7.4k | ❌ 소멸 (74%가 '23.10–'24.2) |
| 3 | E_PASP | Pawnee–Calaveras 345 IF | ▼ | −9.2k | −1.3k | ✅ LIVE·확대. 단 RVN SF 0.019 vs proxy 0.029 → **~2/3로 축소 적용** |
| 4 | 1710__C | Belton–Salado 138 | ▲ | +8.6k | +1.1k | ❌ **은퇴** (최종 2025-10-28) |
| 5 | HARGRO_TWINBU1_1 | Twin Buttes–Hargrove 138 (W) | ▼ | −0.7k | −8.1k | ✅ LIVE 만성 drag (DA 47% bind, RT λ $1,153) |
| 6 | STPELM27_1 | STP–Elm Creek 345 | ▼ | −3.0k | −4.8k | ⚠️ 에피소드성 12–1월 (상위 3일이 51%) |
| 7 | 630__B | Klein–HHSTH 138 (N) | ▲ | +3.9k | +2.2k | ✅ LIVE 안정 (3–4월 야간) |
| 8 | **STPWAP39_1** | STP–W.A. Parish 345 | ▲ | +3.2k | +2.8k | ✅ **가장 forward-relevant한 positive** (여름 HE15–18, 최근12개월 기여 37%) |
| 9 | 587__A | Argyle–Lewisville 138 (N) | ▲ | +3.8k | +2.0k | ✅ LIVE ('25 발생, 동절기 야간) |
| 10 | 50__A | Jewett–Big Brown 345 (N) | ▼ | −2.1k | −3.7k | ⚠️ 에피소드성 (57%가 3일) |

**'27년 watch-list 추가**: **`35055__A`** (Sam Switch–Venus 345) — 실측 RVN 기준 **2026년 1위**(100일에 −3.1k)이나 2026년에야 등장해 3개년 랭킹에선 12위. 신규·확대 중이라 최우선 감시 대상.

### 2.3 Seasonality / Hourly / DA-RT Strength

- **Seasonality**: negative는 **동절기**에 몰림 (E_PASP, STPELM27, 50__A, HARGRO) + **한낮 태양광 shoulder**(WHARTN). positive는 **여름 오후**(STPWAP)와 **봄·겨울 야간**(630__B, 587__A).
- **Hourly**: positive congestion = **HE15–22**, negative = **HE1–6 및 HE12–17**. → 야간/한낮 충전 + 저녁 방전이라는 2h 사이클과 정합적입니다 (즉 congestion이 운용 방향과 같은 편).
- **DA vs RT strength**: DA는 **자주·낮은 λ**로 bind, RT는 **드물게·3~20배 λ**로 bind. 10개 중 8개가 DA-RT **부호일치 ≥93%** (최저 E_PASP 84%) → 방향성은 두 시장에 걸쳐 신뢰 가능.
- **구조적 결론**: **DA congestion은 매년 순(+), RT는 매년 순(−)** → **short-DA / long-RT 편향**. 10개 중 9개가 금액 기준 DART-short 방향이며, RVN 실측 첫 100일도 동일(DA +3.0k, RT −1.0k).
- **Proxy SF 검증**: 겹침 구간 corr(SF_RVN, SF_proxy) = **0.94**, 부호일치 **100%**, Σ|MCC| 16.5k vs 16.5k. 예외 2건: `FB_RS_60_A`(Raven-local, RVN 0.27 vs proxy 0.17), `STPWAP`(RVN −0.023 vs proxy −0.031).

### 2.4 ⚠️ WHARTN — 정직하게 짚어야 할 취약점

3개년 누적 1위 constraint인데, **Raven이 실제로 이 뒤에 있는지 확인할 수 없습니다.**

- SF가 CBEC/TAV/SBE/DAG에서 0.999, RBN/WGU/WAL/WES/NCO에서 ~0 — 즉 blend 구성원 간에 노출이 갈립니다
- 마지막 bind가 **2026-06-02** — RVN에 가격이 붙기 **직전**. 따라서 여름 fit이 이를 배제하도록 학습할 기회가 없었음
- blend는 λ_WHARTN의 **0.46배**를 과거 이력으로 흘려보냄 (3년 −16.4k $/MWh-h per MW, 2–5월/9–11월, HE12–17, 72% RT)
- WHARTN을 제외한 full-history blend는 재현성능이 크게 악화(0.94 → 1.84–3.72)되어 blend를 유지

→ **'27 전망에서는 별도 민감도로 다뤄야 합니다.** 제거 지침과 연도별 금액은 `item2_proxy_definition.json` / `item2_proxy_alt_nowhartn.json`에 있습니다.

---

## 3. 운용 제안 (요청 item 3)

### 3.1 DART Virtual

부호 규약: `spread = DA − RT`, 양수 ⇒ **short DA** 유리.

**핵심 결론 — Raven에 노드 고유의 DART 엣지는 없습니다.**

| 노드 | 허브(HB_BUSAVG)와 spread 상관 | basis의 분산 기여 | 성격 |
|---|---|---|---|
| **RVN_RN** | **0.975** (HB_HOUSTON 0.984) | **5.7%** | **허브 트레이드** |
| GKS_BESS_RN | 0.745 | **75.8%** | SOUTH congestion 트레이드 |

→ **운용 함의**: Raven 포지션을 GKS와 별개의 알파로 쌓으면 시스템 리스크가 중복 노출됩니다. **포트폴리오 레벨 사이징**이 필요합니다.

**Short vs Long — 승률과 EV가 반대로 갑니다**

Short가 시간의 **56%**를 이기지만 평균 spread는 **−0.61 $/MWh**로, 24시간 중 **19시간에서 EV는 long**입니다. Short P/L 0.4–0.7 vs long 1.4–2.5 — short는 **자주 이기고 크게 지는** 구조입니다.

| 구간 | 판정 | 근거 |
|---|---|---|
| **HE3, 5, 7–11 (아침 LONG)** | ✅ **유일한 거래가능 7시간** | EV +0.85~+1.48/MWh, t −2.2~−3.9, **p99 손실 $5–10**. 최강은 HE10 (승률 65.7%, t −3.9) |
| HE16–19 (저녁 SHORT) | ⚠️ 꼬리 판매 | 승률 64–72%인데 P/L 0.6–0.7, **p99 손실 $36–57**. HE19가 전형 |
| HE20–23 SHORT | ❌ 금지 | **p99 손실 $118–303** |

엣지 규모는 정직히 말해 **작습니다**: 7시간 합계 ~$1.23/MWh → 10MW · 102일에 **약 $8.8k**.

**패턴 — 살아남은 것 vs 죽은 것**

| 패턴 | 판정 | 비고 |
|---|---|---|
| 지속성 (전일 부호 추종) | ✅ 유효 | 64.7% 반복 (iid 52%). 1MW/HE당 **+$42/일**, Sharpe 0.24. **단 GKS·허브에서도 동일 → 시스템 레짐 효과이지 Raven 특성 아님** |
| 아침 long (HE7–11) | ✅ 유효 | t −2 ~ −3.9 |
| 요일/주말 효과 | ❌ 허위 | 스파이크 4일 제거 시 수 −4.27 → +1.31로 반전 |
| 고정 best-side 룰 | ❌ 무효 | 윈도우 내 out-of-sample 음수 |
| congestion 부호 조건부 | ❌ 근거부족 | Raven에선 약함 (n=4일) |

**⚠️ 2026년 여름 자체가 비정형입니다.** 3개년 proxy 확장 결과:

| JJA 평균 spread | 2024 | 2025 | **2026** |
|---|---|---|---|
| $/MWh | +1.54 | +2.54 | **−0.36** |

→ 위의 "아침 long 우위"는 **Raven의 특성이 아니라 2026년 여름의 특성**입니다. 계절별로는 **동절기가 short 시장**(DJF 평균 +4.57, 24시간 중 23시간 short 우위)이라 부호가 뒤집힙니다.
※ 단 blend의 41%가 SOUTH(CBEC_ALL)이므로 **동절기 basis는 Raven의 것이 아닐 수 있습니다** — 방향성 참고로만.

**사이징 입력** (→ `dart-virtual-trader` 에이전트용, 입찰 지시 아님)
- 하절기: HE3/5/7–11 **long 5–11MW** (Kelly 상한, 꼬리 양호)
- 하절기: HE16–23 **short 0MW** (정적 룰 기준)
- 동절기: short 편향 + 스파이크 필터 (HE7–9는 손실예산이 13–37MW에서 바인딩)
- 전 구간: RVN–시스템 상관 0.975 → **포트폴리오 레벨 사이징**

### 3.2 에너지 vs 보조 (AS)

**출발점 — 비대칭성이 답의 핵심입니다.**
ERCOT의 AS(RRS/ECRS/NSPIN/Reg-up/down) MCPC는 **시스템 단일 가격으로 nodal 성분이 없습니다.** 즉 **AS는 어디서 하든 똑같이 받고, 에너지만 위치에 따라 달라집니다.** 따라서 TB2가 평균 이상인 노드는 구조적으로 에너지 쪽으로 기울여야 합니다.

**단, Raven의 TB2는 시스템 평균 이상이 아닙니다** (HB_HOUSTON과 동등, HB_BUSAVG보다 낮음, §1.2). 이 비대칭성만으로 Raven이 에너지 편향이어야 할 근거는 약합니다.

**레짐별 비교 (하절기 RT, $/MW-day)**

| Tightness | Congestion | 일수 | TB2 | 에너지 2h | AS 4h | AS 24h | 배율 | 우위 |
|---|---|---|---|---|---|---|---|---|
| LOOSE | NEG | 37 | 20.7 | 34.8 | 5.1 | 29.8 | 7.3× | 에너지 |
| LOOSE | POS | 7 | 27.1 | 46.5 | 6.5 | 36.4 | 11.2× | 에너지 |
| TIGHT | NEG | 33 | 62.5 | 118.5 | 45.4 | 102.9 | 6.9× | 에너지 |
| **TIGHT** | **POS** | 12 | 96.8 | 185.2 | 79.3 | **188.3** | 4.5× | **AS 24h** |

**해석 — 2단 결론:**

1. **사이클 4시간을 AS에 파킹하는 것은 어느 레짐에서도 열위입니다** (에너지가 4.5~11.2배). 즉 **방전·충전 시간대를 AS에 내주면 안 됩니다.**
2. 그러나 **TIGHT + congestion POSITIVE 레짐(12일)에서만 종일 AS 파킹이 2h 에너지 사이클을 근소하게 앞섭니다** (188.3 vs 185.2). 이 구간이 AS 비중을 높일 유일한 근거입니다.
   ※ 실제 운용은 양자택일이 아니라 **사이클 4시간은 에너지 + 나머지 20시간은 AS**가 정답이며, 위 표는 그 상한을 가늠하는 용도입니다.

**시간대별 (하절기 RT)**: 방전마진이 AS 기회비용을 이기는 확률 `p_dis_beats_as`

| HE | 9–11 | 13–18 | 19 | **20–21** | 22–23 |
|---|---|---|---|---|---|
| p | 0.10–0.22 | 0.75–0.85 | 0.93 | **1.00** | 0.82–0.87 |
| 최선 AS 상품 | regup | regup | regup | regup/nspin | nspin |

→ **HE20–21은 100% 에너지 방전이 우위**입니다. HE9–11은 반대로 충전 시간대(방전마진 음수).

**사용자 질문에 대한 직접 답변** — "방전가(top-2)가 너무 낮거나 충전가(bottom-2)가 너무 높아 TB2가 불리한 노드인가?"
→ **아닙니다.** §1.3에서 확인했듯 Raven의 문제는 오히려 **충전측**입니다 (GKS보다 충전가가 비쌈, DA −2.23 / RT −4.38 기여). 방전측은 건강합니다. 다만 그 방전측 우위가 **Houston 프리미엄이 아니라 GKS의 결함** 때문이라는 점이 핵심입니다.

### 3.3 Houston zone 피어 벤치마킹 ⚠️ **부분 완료**

> **한계**: ERCOT 60일 공시는 D+60 발행이라 오늘(9/14) 기준 **~7/15까지만** 존재합니다. 하절기 전체 피어 행동은 확인 불가이며, 사용자 지시로 다운로드를 중단했습니다.
> 아래는 **이미 확보된 2026-01-01 ~ 05-25 (동절기+봄) 실측**입니다.
> Capacity는 구식 capacity CSV가 아니라 **SCED 실측 HSL**로 산출했습니다 (과거 분모 오류 재발 방지).

**Houston 2h · 50MW+ (Raven 직접 비교군)**

| Resource | Node | MW | Dur | $/MW | Opt% | AS 비중 |
|---|---|---|---|---|---|---|
| **WAL_ESR1** (Tesla) | WAL_RN | 200 | 2.0 | **14,693** | **85.5%** | 39.2% |
| CLO_ESR2 (Jupiter) | CLO_RN | 100 | 2.1 | 12,986 | 60.9% | 38.4% |
| CLO_ESR1 (Jupiter) | CLO_RN | 100 | 2.1 | 12,681 | 59.5% | 36.9% |
| LON_ESR1 (Tokyo Gas) | LON_RN1 | 174 | 2.0 | 11,295 | 66.6% | 39.4% |
| BYP_ESR1 (YEXELO) | BYP_RN | 200 | 2.1 | 6,671 | 37.1% | 4.7% |
| BCNV_ESS_ESR1 | BCNV_RN | 150 | 1.6→ | 5,345 | 30.6% | 16.2% |
| EVLN_ESS_ESR1 | EVLN_ESS_RN | 220 | — | 4,501 | 30.0% | 0.0% |
| **GKS_BESS_ESR1** (참조·SOUTH) | GKS_BESS_RN | 100 | 1.9 | **6,613** | **43.7%** | 45.7% |

Houston 중앙값(n=53): $6,120/MW · opt 48.6% · AS 비중 33.6% | 전체 fleet 중앙값 $8,036/MW

**읽어낼 점 2가지:**

1. **상위 4개가 모두 AS 비중 37–39%입니다.** "에너지 순수 플레이"가 이기는 게 아니라 **에너지 중심 + AS 40% 내외 혼합**이 Houston 2h의 승리 조합입니다. 반대로 AS 비중이 0–16%인 BYP/BCNV/EVLN은 하위권입니다.
2. **GKS는 AS 비중 45.7%로 가장 높은데 opt는 43.7%로 하위권**입니다. §1.4에서 본 저녁 congestion 할인 때문에 에너지 방전 기회가 눌려 AS로 밀려난 구조로 보이며, **Raven에는 이 제약이 없습니다.**

> 참고: **`WAL_RN`은 §2.1에서 RVN_RN과 가장 상관이 높았던 노드**이자 동시에 **최고 성과 운용자**입니다. 가장 직접적인 벤치마크 대상입니다 (다만 이력이 2025-05부터라 3개년 proxy로는 쓸 수 없었음).

---

## 4. FY2027 매출 전망 (Base)

### 4.1 방법

```
① 연도 LEVEL  = proxy 재구성 RVN RT TB2의 Jan–Sep 평균
② 2027 LEVEL  = 2026 × 감쇠계수
③ 계절 SHAPE  = 월별 TB2 / 해당연도 Jan–Sep 평균, 연도간 중앙값
④ TB index    = Σ_월 [ 2 MWh/MW/일 × TB2_월 × 일수 ]
⑤ 매출        = TB index × Houston 2h 피어 capture rate
```

3개년 중앙값을 쓰지 **않은** 이유: TB2가 명확한 하락 추세이고, 중앙값은 이를 과대추정합니다.

### 4.2 관측된 추세 — 시스템 전반입니다

| Jan–Sep 평균 RT TB2 | 2024 | 2025 | 2026 |
|---|---|---|---|
| **Raven (proxy)** | $83.8 | $64.1 | **$56.1** |
| HB_HOUSTON | $83.1 | $65.5 | $56.2 |
| HB_BUSAVG | $83.3 | $67.3 | $62.7 |

YoY: 2025/24 = **0.765**, 2026/25 = **0.875**. 허브에서 동일하게 나타나므로 **ERCOT 저장장치 유입에 의한 spread 압축**이지 Raven 문제가 아닙니다.

**Base 가정: 2027 = 2026 × 0.90** (하락은 계속되나 둔화).

### 4.3 결과

| | 값 |
|---|---|
| 2027 Base TB2 수준 | $50.5/MWh |
| **TB index 2027 (2h)** | **$34,925 /MW-yr** |
| 피어 capture 중앙값 (Houston 2h) | 59.5% |

| 시나리오 | capture | $/MW-yr | **100MW 합계** |
|---|---|---|---|
| Low (피어 p25) | 33.9% | $11,840 | **$1.18M** |
| **Base (피어 중앙값)** | **59.5%** | **$20,780** | **$2.08M** |
| High (피어 p75) | 63.8% | $22,282 | **$2.23M** |

**월별 Base TB2 ($/MWh)**

| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 46.4 | 39.7 | 51.7 | 74.2 | 77.3 | 33.6 | 31.7 | 59.8 | 39.9 | 40.1 | 52.5 | 26.7 |

### 4.4 지배적 불확실성 — 하락률 가정

capture rate보다 **이 변수가 더 크게 작용합니다**:

| 2027 하락 가정 | TB index $/MW-yr | Base capture 적용 매출 $/MW-yr |
|---|---|---|
| 0% (2026 수준 유지) | $38,805 | $23,089 |
| **9% (Base)** | **$34,925** | **$20,780** |
| 19% | $31,044 | $18,471 |

---

## 5. 한계 및 후속 작업

### 남은 한계

| # | 항목 | 영향 |
|---|---|---|
| 1 | **피어 하절기 공시 미포함** (D+60 발행, ~7/15까지만) | capture rate가 동절기+봄 기준. 가장 타이트했던 8월 피어 행동 미확인 |
| 2 | **2027 하락률 가정**이 전망의 최대 변수 | §4.4 민감도 참조 |
| 3 | **Proxy는 하절기 ~100일로만 검증** | 동절기·환절기 재구성 미검증 (±$2–3 TB2). blend의 41%가 SOUTH |
| 4 | **WHARTN 노출 검증 불가** | §2.4. 별도 민감도 필요 |
| 5 | scarcity tail 미모델링 | 2026 여름이 이례적으로 조용 |
| 6 | 신규 저장장치·AS 감쇠·RTC+B | 추세에 암묵 반영만, 명시적 모델링 아님 |
| 7 | Raven 실제 제원·COD 미확인 | GKS 동일(100MW/200MWh) 가정 |

### 권장 후속

1. **(높음)** 하절기 피어 공시가 발행되는 대로(8월분은 ~10월 말) 재실행 → capture rate 갱신
2. **(높음)** 2025년 하절기 피어 전체를 계절 대용으로 추가 — 공시 완비, 즉시 가능
3. **(중간)** WHARTN 제외 시나리오로 congestion 민감도 재산출
4. **(중간)** RVN_RN 동절기 실측이 쌓이면 proxy 재검증 (현재 하절기 전용)
5. **(중간)** `35055__A` 감시 체계 편입 — '27 최우선 watch-list
6. **(낮음)** Raven 실제 제원·COD 확정 후 스케일링 갱신

---

## 부록 — 산출물 위치

| 구분 | 경로 |
|---|---|
| 대시보드 | `reports/ad-hoc/2026-09-14_Raven_RVN_RN_FY2027_outlook_DRAFT.html` |
| 본 리포트 | `reports/ad-hoc/2026-09-14_Raven_RVN_RN_FY2027_outlook_DRAFT.md` |
| 작업 브리프 | `shared/data/adhoc/2026-09-14_raven-node-analysis/BRIEF.md` |
| 3개년 가격 패널 | `.../raw/price_panel/{YYYYMM}.parquet` (37개월, 결측 0) |
| Item 1 상세 | `.../derived/item1_FINDINGS.md`, `item1_summary.json` |
| Item 2 상세 | `.../derived/item2_FINDINGS.md`, `item2_proxy_definition.json`, `item2_congestion_top10_profiles.json` |
| Item 3a 상세 | `.../derived/item3a_FINDINGS.md`, `item3a_dart_stats.json` |
| 피어 상품조합 | `.../derived/draft_houston_mix_jan_may2026.csv` |
| 전망 | `.../derived/draft_forecast_2027.json` |
