# GKS 노드 최적화율 (2025 vs 2026) — Price × Quantity 분해  *(v2, 정산명세 기준)*

작성 2026-09-18 · 분자 = Tenaska PTP `Generator-Settlement-Data` (ERCOT 정산명세) 624일
· 분모 = TB2 (100MW/2h, GKS_BESS_RN RTSPP) · 산출물 `shared/data/adhoc/2026-09-18_gks-optimization-rate/derived/gks_daily_opt_v2.csv`

> **v1 대비 수정**: ① 수익 분자를 `Battery-Settlement-Details`(DA 낙찰 기준)에서 **정산명세**로 교체
> — RTC+B의 **DA AS 되사기(buy-back)** 를 빠뜨려 2026 수익을 $307k 과대계상했었다.
> ② 2025 집계구간을 **COD(2월 중순) 이후 3/1~12/31** 로 변경.

## 정의

```
opt_rate = 정산수익 / TB2          Quantity = Σ_h max(|물리 net MW|, DA AS 낙찰 MW) / (100MW×24h)
TB2      = (RTSPP 상위2h − 하위2h) × 200MWh          Price = opt_rate / Quantity
정산수익 = -Σ(명세 *AMT)  = RT 에너지 imbalance + DA AS − RT AS 되사기 − 편차(SPD) 등
```
> TB2 벤치마크 자체가 하루 4시간만 용량을 쓰므로 **완벽한 TB2 운영자의 가동률은 16.7%**.
> 아래 `Q(배수)`·`P(TB2=100%)` 는 이 기준으로 정규화한 값.

## 결과 — 연 평균

| | 2025 (3/1~12/31, 306일) | 2026 (1/1~9/16, 259일) | 2026 정지구간 제외 |
|---|---|---|---|
| **최적화율** | **69.6%** | **43.8%** | **48.7%** |
| Quantity (가동률) | 24.9% | 68.7% | 74.4% |
| Q (TB2 기준 배수) | 1.49배 | 4.12배 | 4.46배 |
| P (커밋단위, TB2=100%) | 46.6% | 10.6% | 10.9% |
| **정산수익** | **$2,187k** | **$1,124k** | $1,147k |
| — RT 에너지 | $1,380k | $613k | $617k |
| — DA AS | $811k | $858k | $852k |
| — **RT AS 되사기** | −$4k | **−$343k** | −$319k |
| — 편차/기타 | −$0.6k | −$4.4k | −$3.8k |
| 이론 TB2 | $3,141k | $2,563k | $2,357k |
| 일평균 수익 | $7,147 | $4,339 | $4,819 |
| 사이클/일 | 0.399 | 0.426 | 0.462 |
| 스프레드 캡처 | 68.3% | 59.6% | 59.9% |

**2025→2026 최적화율 하락(69.6%→43.8%)의 주범은 RT AS 되사기 −$343k.** DA에서 AS를 대량
(평균 68MW) 따놓고 RT 재최적화에서 되사는 구조라, 낙찰 기준으로는 가동률이 4배지만 실현 수익은
그만큼 따라오지 않는다. 물리 타점 실력(스프레드 캡처 60~68%)과 사이클(0.40 vs 0.43)은 큰 차이 없다.

## 기간 세분 — 2025는 8월 기점으로 완전히 다른 자산

| 구간 | opt | 가동률 | 사이클/일 | HSL 최대 |
|---|---|---|---|---|
| 2025 2/14~4/30 (COD 직후) | **78.9%** | 20.4% | 0.627 | 100MW |
| 2025 3~7월 | **96.0%** | 31.3% | 0.500 | 100MW |
| 2025 8~12월 | **43.5%** | 18.5% | 0.298 | **65~80MW (디레이트)** |
| 2026 1~9월 | 43.8% | 68.7% | 0.426 | 95~100MW |

**2025년 사이클이 2026보다 낮아 보이는 건 8~12월 때문이다.** 9~10월 HSL 최대 71.7MW, 12월 65.7MW로
설비 능력 자체가 떨어져 있었다 (정상 가동 구간인 3~7월은 사이클 0.500 > 2026의 0.426).

## TB2가 과대한가 — 아니다

2025년 플릿(262개 자원, 100일 이상 운전) TB2 스프레드 랭킹에서 **GKS는 $46.8/MWh로 하위 12%ile
(31위/262), 플릿 중앙값 $68.7의 68% 수준**. GKS 노드 TB2가 ERCOT 최하위권이라는 인식과 일치하며,
분모가 부풀려진 것이 아니다. TB2 계산은 기존 `2026-05-11_yoy-comparison` 산출물과 0.67% 이내 일치.

## 데이터 신뢰도 / 열린 항목

- 정산명세 수익은 교차검증됨: GSD `RTMG`(계량 발전량) = Battery-Settlement `RT_Generation_Qty` 일치,
  방전/충전 MWh는 기존 yoy 산출물과 0.01~0.08% 차이.
- **2026 누적 $95만 도달 시점은 8/26.** 9/16까지는 $1,124k. PTP 대시보드상 "so far ~95만"은
  정산 확정 지연(최종 명세 T+2개월)으로 8월 하순 컷오프일 가능성이 높다 — 기준일 확인 필요.
- Quantity는 **DA 낙찰 기준**이라 2026의 되사기 물량이 빠지지 않았다 (되사기는 수익 쪽에만 반영).
  실제 RT 유지 용량 기준 가동률은 이보다 낮다 — 필요하면 GSD `RT*AWD` 로 재산출 가능.

---

## 부록 — 스프레드 캡처 기준 P × Q 분해

`물리에너지수익 = 방전MWh × (방전WAP − 충전WAP × 충방전비)` 이고 `TB2 = TB2스프레드 × 200MWh` 이므로

```
에너지 최적화율 = P × Q
  P = (방전WAP − 충전WAP × 충방전비) / TB2스프레드   ← 타점 정확도 (충전 과소비 반영한 실효값)
  Q = 방전MWh / 200MWh                              ← 가동률 (사이클/일)
전체 최적화율 = 에너지 opt + AS(순) opt + DART·기타 opt
```

| | P 타점(실효) | P 타점(단순) | Q 사이클/일 | **P×Q = 에너지 opt** | + AS(순) | + DART·기타 | **= 전체 opt** |
|---|---|---|---|---|---|---|---|
| 2025 (3/1~12/31) | 59.7% | 68.3% | 0.399 | **23.8%** | 25.7% | 18.3% | **69.6%** |
| 2025 3~7월 (정상) | 63.1% | 70.0% | 0.500 | **31.5%** | 39.2% | 22.8% | **96.0%** |
| 2025 8~12월 (디레이트) | 54.3% | 66.0% | 0.298 | **16.2%** | 12.3% | 13.7% | **43.5%** |
| 2026 (1/1~9/16) | 52.5% | 59.6% | 0.426 | **22.3%** | 20.1% | 1.4% | **43.8%** |
| 2026 정지구간 제외 | 53.0% | 59.9% | 0.462 | **24.5%** | 22.6% | 1.6% | **48.7%** |

- **P 타점(단순)** = (방전WAP − 충전WAP)/TB2스프레드 — 충방전비를 무시한 순수 타점. 본문에서 쓴 값.
  **P 타점(실효)** 는 충방전비(2025 1.27 / 2026 1.23)를 반영해 항등식이 정확히 성립하는 값.
- 2025 에너지 opt는 실측 25.7%로 P×Q(23.8%)보다 약 2%p 크다 — 차액은 RT Reliability Deployment
  (AS 배치 이행 대가)로, 물리 타점이 아니라 AS 성격이라 P×Q에는 안 들어간다. 2026은 거의 0이라 일치.
- 전체 opt를 굳이 하나의 P×Q로 쓰면 `P_total = opt / 사이클` = 2025 1.74 / 2026 1.03 인데,
  AS 수익이 에너지 전용 TB2 위에 얹히므로 100%를 넘는다 — 해석용으로는 위 3분할이 낫다.

---

## 부록 2 — DART 제외 · AS를 P/Q에 분배한 단일 P × Q  *(주 지표 권장)*

```
분자 = 물리 에너지 + AS(순: DA 낙찰 − RT 되사기)          ← DART virtual 제외
분모 = TB2 = TB2스프레드 × 200MWh
Q = Σ_h max(|물리 net MW|, AS 낙찰 MW) / (100MW × 24h)     ← 에너지·AS 통합 커밋 가동률
Q배수 = Q / 16.7% (TB2 운영자의 커밋)        P = opt / Q배수        opt = P × Q배수
```

| | opt | Q 가동률 | Q 배수 | **P 타점** | 수익 | 에너지 | AS(순) | TB2 |
|---|---|---|---|---|---|---|---|---|
| 2025 (3/1~12/31) | **51.4%** | 24.9% | 1.50배 | **34.4%** | $1,613k | $806k | $807k | $3,141k |
| 2025 3~7월 (정상) | **73.2%** | 31.3% | 1.88배 | **38.9%** | $1,144k | $532k | $613k | $1,563k |
| 2025 8~12월 (디레이트) | **29.7%** | 18.5% | 1.11배 | **26.8%** | $469k | $274k | $195k | $1,578k |
| 2026 (1/1~9/16) | **42.4%** | 68.7% | 4.12배 | **10.3%** | $1,087k | $572k | $515k | $2,563k |
| 2026 정지구간 제외 | **47.1%** | 74.4% | 4.46배 | **10.6%** | $1,110k | $576k | $534k | $2,357k |

- 가동률을 그대로(100% 기준) 쓰면 `P = opt / Q` = 2025 2.06 / 2026 0.62. TB2 운영자의 가동률이
  16.7%라 P가 1을 넘는 게 정상이므로, 위 표처럼 **Q배수·P(TB2=1) 로 보는 편이 해석이 쉽다.**
- **2025 → 2026: Q는 2.8배 늘고 P는 1/3.3로 줄었다.** 순증 효과는 마이너스 (51.4% → 42.4%).
  용량을 저단가 AS(평균 낙찰 21MW → 68MW)로 채운 결과다.
- 2025 내부에서도 같은 패턴: 정상기(3~7월) P 38.9% → 디레이트기(8~12월) 26.8%.
