# Tyba DART win-probability — 임계값 솔버 (GKS_BESS_RN)

- 기간: **2026-01-01 ~ 2026-09-07**, 250일 / 5,998 시간
- 확률 소스: `Inputs/GKS_BESS_RN_dart_win_probabilities.csv` (Tyba, vintage = D-1 **06:00 CT** → 10:00 CT bid close 이전, leakage-free)
- 가격: Yes Energy `DALMP:GKS_BESS_RN` / `RTLMP:GKS_BESS_RN`, hourly (`raw/ye_gks_lmp.csv`)
- 부호: **spread = DA − RT**. SHORT PnL = +spread, LONG PnL = −spread. 전 수치 **1 MW × 1h ($/MWh 누적)** 기준.
- DST 중복 1행(2026-03-09 00:00 CDT, lead-2 vintage) 제거 → 5,998행 1:1 매칭 (미매칭 0).

## 0. 구조적 사실 — 파라미터는 3개가 아니라 2개

파일에서 `rt_win_probability == 1 − da_win_probability` (전 행 오차 1e-15).
따라서 요청하신 "short 확률 ≤ S_lo **AND** long 확률 ≥ L_hi" 의 `S_lo` 는 **중복 조건**입니다
(`da_win ≤ 1 − L_hi` 가 이미 포함). 실효 자유도는 `S_hi`, `L_hi` 2개이고,
그리드 CSV의 `S_lo_implied` 컬럼에 `1 − L_hi` 를 명시해 뒀습니다.

## 1. 솔버 결과 (전체 기간, 0.50~0.99 × 0.01 전수 2,500조합)

| 기준 | S_hi | L_hi (S_lo) | 거래수 | 누적 $/MW | EV $/MWh | 승률 | 손익비 | MDD |
|---|---|---|---|---|---|---|---|---|
| 누적수익 최대 | 0.73 | 0.50 (0.50) | 3,620 | **+9,006** | 2.49 | 50.9% | 1.44 | 3,407 |
| 수익/MDD 최대 | 0.98 | 0.50 (0.50) | 2,720 | +8,523 | 3.13 | 48.5% | 1.81 | 2,804 |
| SHORT 단독 최대 | 0.73 | — | 988 | +7,401 | 7.49 | 59.7% | 1.26 | 3,875 |
| SHORT 고확신 | 0.98 | — | 88 | +6,917 | **78.6** | **75.0%** | 1.29 | 2,269 |
| 무신호 baseline (전시간 SHORT) | — | — | 5,998 | +4,816 | 0.80 | 54.4% | — | 7,615 |

SHORT 쪽은 임계값을 올릴수록 승률(0.559→0.750)·EV·MDD가 **전부 단조 개선** — 확률이 실제로
정보를 담고 있다는 신호. 88시간만 거래해 전시간 SHORT($4,816)를 넘습니다.

## 2. 그런데 — 이 최적해는 사실상 **2026년 1월 한 달**입니다

SHORT 월별 누적 $/MW:

| S_hi | Jan | Feb | Mar | Apr | May | Jun | Jul | Aug | Sep | 합 |
|---|---|---|---|---|---|---|---|---|---|---|
| 0.73 | **+8,430** | −76 | −6 | −51 | +521 | −164 | +178 | −1,516 | +86 | 7,401 |
| 0.87 | **+7,371** | −70 | +12 | −144 | +155 | −1 | −33 | +7 | +14 | 7,311 |
| 0.98 | **+6,861** | +5 | 0 | +55 | 0 | 0 | −4 | 0 | 0 | 6,917 |

IS(1–5월) / OOS(6–9월) 분리:

| S_hi | IS 누적 | IS EV | IS 승률 | OOS 누적 | OOS EV | OOS 승률 | OOS 손익비 |
|---|---|---|---|---|---|---|---|
| 0.73 | +8,818 | 14.29 | 62.9% | **−1,416** | −3.82 | 54.4% | 0.42 |
| 0.87 | +7,324 | 35.55 | 67.5% | **−12** | −0.21 | 51.7% | 0.90 |
| 0.98 | +6,921 | 82.40 | 76.2% | **−4** | −0.96 | 50.0% | 0.70 |

**1월 제외(2–9월, 5,255시간) 재솔브 시 SHORT는 임계값 0.50~0.96 전 구간에서 누적수익이 음수**입니다
(유일한 예외 S≥0.92 의 +105 / n=53 — 잡음). 일 단위 블록 부트스트랩(20,000회, S≥0.87):
전체기간 P(누적≤0)=0.14 이지만 **ex-Jan 에서는 P(누적≤0)=0.52** — 완전한 동전던지기.

원인은 캘리브레이션 붕괴입니다. `da_win` 이 말하는 확률 대비 실제 적중률:

| da_win 구간 | 표방 | 실현(전체) | 실현(ex-Jan) | EV(ex-Jan) |
|---|---|---|---|---|
| 0.7–0.8 | 0.744 | 0.583 | 0.576 | −0.55 |
| 0.8–0.9 | 0.844 | 0.579 | 0.561 | −1.47 |
| 0.9–1.0 | 0.964 | 0.624 | **0.486** | **−3.87** |

즉 확률값은 전 구간에서 크게 과신(overconfident)이고, 1월을 빼면 최고확신 구간의 적중률이
**동전던지기 아래로** 떨어집니다. 1월 실적은 확률 모델의 변별력이 아니라 한파 spike의 크기 효과입니다
(S≥0.98 기준 상위 10시간 제외 시 누적 6,917 → 2,544).

## 3. LONG 쪽은 신호가 **역방향**입니다

`rt_win` 이 높을수록 LONG 수익이 **단조 감소**하고 L≥0.66 부터 누적 음수:

| L_hi | 0.50 | 0.60 | 0.70 | 0.80 | 0.90 | 0.98 |
|---|---|---|---|---|---|---|
| 누적 $/MW | +1,605 | +295 | −564 | −838 | −208 | −57 |
| EV $/MWh | 0.61 | 0.17 | −0.58 | −2.14 | −2.08 | −2.70 |
| 승률 | 47.6% | 45.4% | 43.6% | 39.5% | 39.0% | 33.3% |

그리드가 항상 `L_hi = 0.50` 을 고르는 이유가 이것입니다 — 최적화가 아니라 **"필터를 끄는 것"**.
IS/OOS 부호도 뒤집힙니다 (L≥0.80: IS −1,072 / OOS +233). LONG 임계값에는 쓸 수 있는 최적점이 없습니다.

## 4. 1월을 뺐을 때 유일하게 살아남는 것

역설적으로 **약한 LONG 필터**만 ex-Jan 에서 양쪽 반기 모두 흑자입니다:

| 룰 | Feb–May | Jun–Sep | ex-Jan 합 | EV | 승률 | 손익비 | MDD |
|---|---|---|---|---|---|---|---|
| LONG @ `rt_win ≥ 0.50` (= `da_win < 0.50`) | +1,059 | +1,036 | **+2,094** | 0.91 | 49.1% | 1.31 | 1,263 |
| LONG @ `rt_win ≥ 0.55` | +694 | +760 | +1,454 | 0.80 | 47.9% | 1.33 | 1,169 |

다만 승률 49%·EV $0.91/MWh 로 **얇고**, 1월을 포함하면 −489 를 맞아 전체 EV가 0.61로 내려갑니다.
표본도 8개월뿐이라 단독 근거로는 약합니다.

## 5. 결론 / 권고

1. **요청하신 3-파라미터 솔버의 답은 `S_hi=0.73, S_lo=0.50, L_hi=0.50`** (누적 +9,006 $/MW,
   승률 50.9%, 손익비 1.44, MDD 3,407). 수익/MDD 기준이면 `S_hi=0.98`.
   전 2,500조합 지표는 `derived/grid_full.csv`, 1월 제외판은 `derived/grid_exjan.csv`.
2. **다만 이 최적해를 그대로 운용에 태우는 것은 권하지 않습니다.** 수익의 95%가 2026년 1월 한 달이고,
   OOS(6–9월)는 모든 임계값에서 음수, ex-Jan 부트스트랩 P(손실)=52%입니다.
   전형적인 단일 이벤트 과적합입니다.
3. **LONG 임계값은 쓰지 마십시오.** `rt_win` 은 역방향 신호입니다. 쓴다면 필터 없이(≥0.50) 쓰는 것이
   유일하게 의미 있고, 그건 "Tyba 확률을 안 쓰는 것"과 같습니다.
4. **실무 제안**: (a) `da_win ≥ 0.87` 을 *수익 신호*가 아니라 *사이즈 게이트*로만 사용 — 전체 기간
   승률 61.7%·ex-Jan 54.1%로 방향성은 남아 있으나 EV는 tail 의존. (b) Tyba 확률을 그대로 쓰기 전에
   **isotonic / Platt 재보정**을 거는 것이 선결 과제 (현재 0.9+ 구간 표방 0.964 vs 실현 0.486).
   (c) 기존 메모리의 `dart-forecast-tightness-short-edge` (오후·저녁 SHORT, 예측 타이트일 HE15–19)와
   비교하면 Tyba 확률의 증분 정보는 현재 표본에서 확인되지 않습니다.
5. **데이터 확장이 최우선**: 8개월·1개 겨울로는 판정 불가. Tyba 백필로 2024–2025를 확보하면
   같은 스크립트가 그대로 돌아갑니다 (`scripts/01~05`).

---
### 산출물
```
shared/data/adhoc/2026-09-21_dart-prob-solver/
├── raw/ye_gks_lmp.csv              Yes Energy GKS DA/RT hourly
├── derived/joined.parquet          확률 × LMP 조인 (5,998행)
├── derived/grid_full.csv           2,500조합 × (누적/EV/승률/손익비/MDD), short·long 분해
├── derived/grid_exjan.csv          동일, 2026-01 제외
├── derived/short_sweep.csv         SHORT 단독 50구간
└── derived/long_sweep.csv          LONG 단독 50구간
scripts/01_fetch_lmp.py 02_join.py 03_solver.py 04_robust.py 05_exjan.py
```
