# GKS DART virtual: short 승률 vs tail risk 검증 (2024-07-04 ~ 2026-09-22)

- 데이터: Yes Energy `DALMP/RTLMP:GKS_BESS_RN` hourly, **실데이터 (mock 아님)**. 19,464시간 / 811일. DA는 노드 등록(2024-07-03) 이후부터 존재.
- RT hourly는 adder 포함 SPP로 판단됨 (2024-08-20 HE20 $3,068).
- 단위: 1 MW × 1시간. SHORT = DA − RT, LONG = RT − DA. ex-post 무조건 포지션 기준 (예측 신호 없음).
- 스크립트/산출물: `shared/data/adhoc/2026-09-23_gks-dart-tail/` (`02_tail_analysis.py`, `03_supplement.py`, `derived/gks_dart_tail.xlsx`)

## 결론

1. **"10번 중 9번"은 사실이 아님.** SHORT 승률은 시간 기준 55%, 일 기준(24h) 59%. 무조건 기준으로 80%를 넘는 구간은 없음.
2. **"한 번 지면 무너진다"는 저녁(HE17-22)에서만 맞음.** 이 구간 승률은 59%(중앙값 +$16.8/MW-day)지만 손익비가 0.59여서 손익분기 승률이 63%임. EV는 −$7.6/MW-day.
   - 2026-09-22 하루 손실(−$7,769/MW)은 이 구간이 26개월 동안 번 돈의 약 5배임.
   - DA 가격 floor를 걸어도 손익비가 0.3~0.4에 그쳐 구조적으로 음수임. DA가 $90일 때도 RT가 $2,400까지 갈 수 있음.
3. **24h SHORT 전체는 사실상 EV 0인 양쪽 tail 게임.** 26개월 누적 +$2,622/MW는 worst 2시간이면 사라지고, best 5시간을 빼도 적자로 뒤집힘.
   - 중앙값은 +$0.83, 평균은 +$0.13. 상하위 1%를 절삭하면 EV가 +$0.81이므로 edge의 84%를 tail이 먹음.
4. **edge가 견고한 곳은 한낮(HE9-16, 특히 14-16).** HE9-16은 EV +$6.85/MW-day이고, best day를 빼도 +$3,890 흑자.
   - 여기에 DA ≥ $50 floor를 걸면 승률 78%, 손익비 0.98, EV +$22/MWh (n=236).
   - 이것이 "높은 승률 + 무너지지 않는" 조합에 가장 가까움.
5. **RTC+B 이후 변동성이 양방향으로 커짐.** 2026년에 SHORT 손실이 $100를 넘은 시간은 34회(2025년 17회), 이익이 $100를 넘은 시간은 51회(2025년 14회). EV는 pre +0.38 → post −0.30으로 떨어짐.

## 핵심 표

| 구분 | 승률 | 손익비 | 손익분기 승률 | EV | 최악 | 누적 |
|---|---|---|---|---|---|---|
| SHORT 시간별 (24h) | 55% | 0.82 | 55% | +$0.13/MWh | −$2,566 | +$2,622 |
| LONG 시간별 | 45% | 1.21 | 45% | −$0.13/MWh | −$864 | −$2,622 |
| SHORT HE1-8 /day | 51% | 1.08 | 48% | +$3.15 | −$2,475 | +$2,554 (best day 제외 시 −$446) |
| SHORT HE9-16 /day | 59% | 0.86 | 54% | +$6.85 | −$2,938 | +$5,555 (best day 제외 시 +$3,890) |
| SHORT HE17-22 /day | 59% | 0.59 | 63% | −$7.63 | −$7,769 | −$6,185 |

HE별 (SHORT): HE18-22는 승률 58~61%인데 손익비 0.53~0.67 → 전부 EV 음수. HE16 (EV +2.35, 손실 47시간이 있어야 누적이 사라짐)과 HE9 (+1.71)이 가장 견고함.

## Worst days (SHORT 24h, $/MW)
2026-09-22 −7,789 · 2024-08-20 −3,676 · 2024-07-06 −3,486 · 2026-01-28 −2,341 · 2024-11-10 −1,830

2026-09-22 흐름: HE1-16 동안 +$90를 벌었고, 이어진 HE17-21에 −$7,730을 잃음 (DA $71~92 vs RT $781~2,406).

## 한계
- ex-post 무조건 포지션임. 예측 기반 선택 규칙([[dart-forecast-tightness-short-edge]])은 별도로 봐야 함.
- 2026-09-22 RT는 최신 데이터라 정정 가능성이 있음.
- 입찰가/물량 제약은 DA floor 테스트 외에는 반영하지 않음.

## 추가 (2026-09-23): 최대 손실 · $100+ 빈도 · tail 강조 숫자 (`04_tail_emphasis.py`, `derived/freq100_by_he.csv`)

| 1MW 기준 | SHORT | LONG |
|---|---|---|
| 최악 1시간 | −$2,566 (2024-08-20 HE20, DA 502 / RT 3,068) | −$864 (2026-01-26 HE9, DA 952 / RT 88) |
| 최악 하루 (24h) | −$7,789 (2026-09-22) | −$5,970 (2026-01-26) |
| 최악 한 달 | −$8,179 (2026-09) | −$9,346 (2026-01) |
| 최악 10시간 합계 | −$14,624 | −$4,806 |

- $100+ 빈도 (연간 시간 수 기준):
  - RT ≥ $100: 약 121시간/년. 그중 HE18-22에 65%가 몰려 있음 (HE20: 19시간/년, 5.3%의 날).
  - HE10-11: 0.5시간/년.
  - SHORT 손실 ≥ $100: 34시간/년 (HE20-22: 5~6시간/년). LONG 손실 ≥ $100: 32시간/년.
- tail 강조 숫자:
  - 첨도(초과) 1,499 (정규분포 = 0).
  - 최악 1시간은 robust σ의 334배이고, 이긴 시간의 중앙값 기준 464시간어치를 한 번에 날린 것.
  - 9/22 하루 손실 = 이긴 날의 중앙값 기준 81일어치.
  - 상위 1% 시간(194시간)이 총 |P&L|의 22%를 차지함.
  - MDD는 −$14,048 (2026-01-27 고점 → 2026-09-22).
  - 평소 EV로 9/22 손실을 회복하려면 606일이 걸림.

## 추가 (2026-09-23): 전 노드·허브 비교 — GKS 특징인가, ERCOT 특징인가 (`06_all_nodes.py`, `07_node_stats.py`, `derived/node_spread_compare.xlsx`)

- 데이터: YE datalake `ercot/prices/lmp/hourly`, 2024-07-04 ~ 2026-09-22. 커버리지 98% 이상인 901개 노드로 비교.
  - Raven 분석 때 받아둔 패널을 재사용함.

### 요약 표

| | GKS | NORTH | SOUTH | WEST | HOUSTON | 전 노드 중앙값 | GKS 백분위 |
|---|---|---|---|---|---|---|---|
| 평균 | 0.13 | 1.02 | 1.12 | 1.16 | 1.45 | 1.27 | 6% |
| σ | 44.2 | 52.0 | 44.2 | 52.7 | 46.2 | 52.2 | 16% |
| robust σ | 7.7 | 6.8 | 6.4 | 8.1 | 6.3 | 7.1 | 64% |
| 첨도 | 1,499 | 702 | 893 | 678 | 807 | 740 | 95% |
| 왜도 | −30.2 | −7.8 | −8.5 | −5.4 | −6.1 | −6.2 | 2% (가장 왼쪽으로 치우침) |
| SHORT 최악 1시간 | −2,566 | −2,400 | −2,478 | −2,371 | −2,441 | −2,423 | 12% |
| LONG 최악 1시간 | −864 | −1,592 | −1,405 | −1,708 | −1,512 | −1,611 | 97% (가장 덜 나쁨) |

### 판정
- fat tail 자체는 ERCOT 시장 전체의 특징임.
  - 허브 첨도는 680~890이고, 모든 노드가 최소 111 이상임.
  - 2024-08-20 HE20 같은 최악의 시간은 허브에서도 −$2,400 수준이었음.
- GKS 고유의 특징은 두 가지임.
  1. SHORT 쪽 tail이 로컬(RGV) 이벤트로 더 두꺼움.
     - GKS 최악 12시간 중 8시간이 로컬 이벤트임 (2026-09-22 HE17-21 5시간, 2024-07-06 3시간).
     - 이 시간에 허브는 −$4 ~ +$107로 조용했음.
     - 2026-09-22 HE19에 −$1,000 이하를 기록한 노드는 60개이며, 전부 SOUTH (LZ_SOUTH 포함).
  2. LONG 쪽 tail은 오히려 얇음.
     - 2026-01-26 한파 때 허브의 LONG 손실은 −$1,200~1,700이었지만 GKS는 −$864.
- GKS 스프레드와 HB_SOUTH 스프레드의 R²는 0.35에 불과함. 로컬 성분이 큼.

## 추가 (2026-09-23): tail 완화 대안 검증 (`09_alternatives.py`, `10_crr_options.py`, `derived/alternatives.xlsx`, `crr_path_pnl.csv`, `crr_option_pnl.csv`)

- CRR 옥션 MCP 부호를 검증함: 노드 MCP와 해당 월 DA 합계의 상관 +0.70 → 가격형 규약, 경로 비용 = MCP_sink − MCP_source.

### 1. DA 정산 basis (CRR obligation)
- hourly DA basis의 첨도는 7~290, 최악 1시간은 −$110~470. DART는 첨도 700~1,500, 최악 1시간 약 −$2,400.
- 허브 간 월 블록 P&L의 σ는 $3~5/MWh (DART는 $6~7).
- 주의: DAM PTP obligation은 RT basis로 정산되므로 첨도 200~2,800으로 해당 없음.
- 주의: GKS를 한쪽 끝으로 하는 경로는 DA에도 로컬 tail이 있음 (GKS→SOUTH DA basis 첨도 766, sell 쪽 최악 한 달 −$12~21k).
- 성과 (1MW 기준):
  - WEST→NORTH buy: 적중 77%, +$20k/MW-yr, 최악 한 달 −$1.2k, 3개 연도 모두 흑자.
  - PAN→NORTH buy: +$17.5k/MW-yr.
  - 단, 방향은 사후에 고른 것이고 수익의 대부분은 옥션 가격에서 나옴.

### 2. 콜옵션형
- CRR PTP option 매수: 대부분 경로에서 payout/premium이 0.3~0.7, 적중 10~20%. premium이 체계적으로 비쌈.
  - 1 이상인 경로는 WEST→NORTH 1.3, PAN→NORTH 1.2, WEST→HOUSTON 1.0뿐.
- 저녁 LONG에 DA 가격 상한(cap)을 건 경우:
  - 최대 손실이 −$555~932 → −$30~120/시간으로 제한됨.
  - 하지만 허브 EV는 약 0 (cap $40: +0.3~0.5, WEST 음수), 손실 월 비율 45~60%.
  - GKS만 +1.1~1.5/MWh이고 상위 5시간을 빼도 흑자. 단 배터리와 같은 방향(RT 급등에 long)이라 노출이 겹침.

### 3. 지역 분산
- 허브 간 일별 상관 0.96~0.98 → 분산 효과 없음 (4개 허브 동일가중의 최악 하루 −$3,529, 허브 단일과 비슷).
- GKS와 허브의 상관은 0.6.

### 4. 기간 확장 (매일 연속 운용)
- 첨도가 시간 700~1,500 → 일 130~240 → 월 7~20으로 줄어듦.
- 허브는 최악 한 달이 −$6~8/MWh, 평균은 +$1.
- GKS는 월 평균이 약 0이라 평탄화할 edge 자체가 없음.

## 추가 (2026-09-23): HE9-16 SHORT / HE17-22 LONG 규칙의 전 노드 유효성 (`12_rule_all_nodes.py`, `derived/rule_all_nodes*.csv`)

### HE9-16 SHORT
- 전 기간 기준 EV > 0인 노드는 882개 중 98% (중앙값 +$1.47).
- 하지만 3개 연도 모두 흑자인 노드는 27%뿐임 (2024 하반기 흑자 노드 28%).
- 분기별 HB_HUBAVG EV: +1.0 / −1.7 / +3.3 / +1.4 / +0.7 / +0.05 / **+8.1 (2026Q1)** / −0.5 / +0.06.
  - 흑자는 겨울 분기에 쏠려 있고, 2026Q2~Q3는 약 0 또는 음수.
- 분기마다 흑자 노드 비율이 13~31% 또는 88~99%로 한꺼번에 움직임 → 시스템 regime이 결정함.
- 노드별 초과성과의 순위 상관: 2025→2026 0.14, 2024→2026 −0.16 → 지속성 없음.

### HE17-22 LONG
- EV > 0 노드 16%, 상위 5시간 제외 시 흑자 노드 1%. 2024에만 95% 흑자 (이벤트 효과).
- DA ≤ $40 cap 적용 시 흑자 노드 56%. 지역 편차가 큼 (HOUSTON 95%, WEST 9%).
- GKS의 저녁 LONG +1.27은 2026Q3(+15.05) 로컬 이벤트 덕분.

### 시스템 vs 로컬
- 노드 스프레드를 HB_HUBAVG로 설명하는 R² 중앙값: 0.89 (HE9-16), 0.91 (HE17-22).
- GKS는 0.21 / 0.32로 가장 로컬한 하위 10% 노드.
