# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-05-27)

> 작성: 2026-05-26 07:30 CT (Houston) | for the day starting 2026-05-27 CT 00:00
> 출처 에이전트: market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, pnl-manager
> P&L 상태: **DEGRADED** — GKS actuals 부재 (Tenaska 0-record 4회 연속), Smartbidder benchmark만 가용

---

## 0. 실행 요약 (3줄)

내일(5/27) 저녁 solar 소멸로 HE21 DA $73/MWh spike가 전망되며, GKS BESS는 HE11-13 태양광 저점에서 충전 후 HE20-21 전량 DA 방전(E[Rev] ~$5,072)을 권고받았다. DART는 낮 HB_NORTH Long DA(HE10-13, 150 MW)와 저녁 HB_HOUSTON Short DA(HE19-22, 200 MW)를 합쳐 E[Gross] +$2,104.8을 목표로 한다. 어제(5/25) P&L은 Tenaska 실패로 GKS actuals 확인 불가이며, Smartbidder 벤치마크 $2,902.41(Non-Spin 주도)만 참고 가능하다.

---

## 1. 어제(2026-05-25) P&L Review

> 출처: pnl-manager | `reports/daily/pnl/2026-05-25.md` | **DEGRADED**

**데이터 상태: DEGRADED** — Tenaska PTP 4개 엔드포인트 모두 0-record 반환 (2026-05-26T12:12:57Z 시도). 4회 연속 실패(2026-05-21, 05-23, 05-25, 현재 사이클). Ascend 화이트리스트 IP에서 재시도 필요.

| 항목 | GKS 실제 | Smartbidder 벤치마크 | 델타 |
|---|:---:|---:|:---:|
| DA Energy | N/A | -$799.54 | N/A |
| RT Energy | N/A | +$899.42 | N/A |
| ECRS | N/A | +$202.82 | N/A |
| Non-Spin (net) | N/A | +$2,599.70 | N/A |
| **합계** | **N/A** | **+$2,902.41** | **N/A** |

> Smartbidder 벤치마크 전략: "Mount Blue Sky with Virtuals (RTC Version)" — estimate 기준, 정산값 아님.

**벤치마크 구조 특징 (pnl-manager 분석)**:
- Non-Spin이 수익의 89.6% 차지 ($2,599.70). HE20-22 Non-Spin DA $832.50/hr × 2h가 핵심.
- DA Energy 방전 없음(HE09, HE23 충전만). RT Energy는 HE06 +$716, HE23 +$603 스파이크.
- ECRS HE20에서 RT +$198.42 체결.
- 충전: Inj N/A MWh, Cons N/A MWh (Tenaska 데이터 없음).

**Self-feedback (전일 결정 vs 결과 — 각 에이전트 1줄)**:
- market-analyst: 저녁 window(HE20-22) 구조 예측 방향 일치; HE06 RT spike $716 및 HE23 $603 미예측.
- congestion-analyst: 2026-05-26 binding 콜 모두 DEFERRED (Tenaska 미정산); 방향성 de-escalation은 내부 일관적.
- bess-optimizer: Smartbidder가 HE19 RT ECRS $198.42를 2회 연속 체결 확인 → 2026-05-27 스케줄에 ECRS prior 적용; SoC 시작값 불확실성 지속.
- dart-virtual-trader: HE12 skip이 잠재 miss trade로 확인 → 2026-05-27 HE12 HIGH 50 MW 복원; LONG DA P(DA<RT) first-principles 추정이 Smartbidder 대비 7-8pp 과대.

---

## 2. D+1 시황 브리핑 (market-analyst)

> 출처: `reports/daily/market-briefing/2026-05-27.md` | 데이터: Yes Energy (PRODUCTION) + Enverus (PRODUCTION) + Smartbidder (PRODUCTION)

**Headline**: 내일(5/27) ERCOT은 강한 태양광 중간 가격 억제 + 저녁 급격한 solar 소멸로 HE21 DA가 $73/MWh까지 spike 예상. 전반적 DA>RT 구조(저녁 HE20-22 DA-RT spread +$11~+$35)이며, 반대로 야간·오전 시간대는 RT 소폭 우위. 바람은 밤 9GW 고점에서 낮 3.5GW까지 하락하는 전형적인 5월 패턴으로, 태양광과의 anti-correlation이 net load curve를 평탄화시키다 저녁에 급반등.

**핵심 지표**:
- Load peak: HE17 66,066 MW | Load avg: 57,401 MW
- Net load peak: HE21 53,670 MW (+8,797 MW ramp HE19→HE21) | 저점: HE14 36,175 MW
- Solar peak: HE14 20,425 MW (Yes Energy) / HE15 22,907 MW (Enverus +12% 상향)
- Wind 낮 평균(HE9-16): 3,629 MW (Yes Energy) / 2,963 MW (Enverus -18%)
- Resource cap-out: 평균 17,531 MW, HE20 저점 16,924 MW

**가격 전망**:
- DA avg: $34.77/MWh | 저녁 피크(HE18-22) avg: $50.70
- DA peak: HE21 $73.28/MWh, HE20 $54.75/MWh
- RT avg: $31.75/MWh (23h). RT peak: HE20 $44.04, HE21 $38.40
- DA-RT spread 저녁(HE17-23) avg: +$10.08. HE21: +$34.89 (극단)
- P(DA>RT): HE20 62.2%, HE21 64.9%, HE22 61.9%

**AS 전망**: HE21-23 Non-Spin $15.2-15.3/MWh. ECRS HE22 $9.9. RegUp HE22 $12.9. RRS HE21 $9.4. 낮 시간 AS 미미.

**핵심 리스크**:
1. HE21 RT spike 가능성: DA $73은 극단 — RT가 초과할 경우(P 35-38%) DA long 기회비용 발생.
2. 태양광 예측 불확실성: Enverus-YesE 갭 +2.5GW → 낮 가격 추가 하방, 저녁 ramp 심화 양방향 리스크.

---

## 3. D+1 혼잡 분석 (congestion-analyst)

> 출처: `reports/daily/congestion/2026-05-27.md` | Stage 0 — provisional heuristic (PTDF·hub LMP 미확보)

**Headline**: 두 가지 뚜렷한 혼잡 위협.

| Constraint | HE 구간 | P(binding) | E[λ\|binding] P50/P90 | 신호 근거 |
|---|---|---|---|---|
| WEST_TO_NORTH (345 kV) | HE09-15 | MEDIUM (~22-30%) | $12 / $28 | GR_WEST HE11 628 MW 극저; 태양광 HE14 20,425 MW; ERCOT 풍력 HE13 3,473 MW 최저 |
| SOUTH/HOUSTON IMPORT (345 kV) | HE19-22 | MEDIUM-HIGH (~28-38%) | $20 / $40 | NL ramp +14,120 MW (HE17→HE21, 이번 주 최대); 태양광 HE19→HE21 급감; cap-out HE20 16,924 MW 저점 |
| LOCAL_138kV (GKS area) | HE09-14 | LOW-MEDIUM (~10-16%) | $8 / $18 | WEST_TO_NORTH 종속; PTDF 없이 독립 검증 불가 |

**GKS 노드 MCC 방향**:
- HE09-15: 음의 MCC 가능성 증가 (E[MCC]: -$2~-$10 조건부). DA 충전으로 완전 헷지.
- HE19-22: 중립~약한 양수 (GKS는 West node — Houston/South import의 직접 수혜 제한적).

**Hub-Pair Basis 방향** (Stage 0 추정):
- WEST→NORTH HE09-15: -$4~-$15 (West 디스카운트)
- HOUSTON→NORTH HE19-22: +$5~+$18 (Houston 프리미엄)

> Stage 0 경고: 훈련된 ML 모델, PTDF, 60-day disclosure 없음. 모든 수치는 휴리스틱 방향성 추정이며, hub-pair LMP 미확보 상태. 정량 의사결정 가중치 부여 주의.

---

## 4. GKS BESS Stack 제안 (bess-optimizer)

> 출처: `reports/daily/bess-optimizer/2026-05-27.md` | **AS Playbook Prior 없음 (recommend_as_position.py 미존재)**

**전략**: Stack A — Solar Trough Charge (HE11-13) + Dual Peak Discharge (HE20-21)
**시작 SoC 가정**: 0 MWh (전일 RT 방전 패턴 소진 가정 — 10:00 CT 전 Tenaska 확인 필수)

| HE | 모드 | Energy MW | SoC 시작 MWh | SoC 종료 MWh | Non-Spin MW | ECRS MW | RRS MW | cal. DA $/MWh | 예상 수익 ($) |
|---|---|---|---|---|---|---|---|---|---|
| 01-06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | ~$29-31 | $0 |
| 07-10 | Idle + **ECRS** | 0 | 0 | 0 | 0 | 40 | 0 | ~$22-28 | ~$80/hr |
| 11 | **Charge** | -100 | 0 | 85 | 0 | 0 | 0 | $26.95 | -$2,695 |
| 12 | **Charge** | -100 | 85 | 170 | 0 | 0 | 0 | ~$27.20 | -$2,720 |
| 13 | **Charge (partial)** | -41 | 170 | 200 | 0 | 0 | 0 | ~$27.50 | -$1,128 |
| 14-18 | Idle + AS | 0 | 200 | 200 | 30 | 0 | 0 | ~$28-33 | ~$30/hr |
| 19 | Idle + AS | 0 | 200 | 200 | 40 | 0 | 20 | ~$42.00 | ~$700 |
| 20 | **Discharge** | +100 | 200 | 100 | 0 | 0 | 0 | cal. $43.80 | $4,380 |
| 21 | **Discharge** | +100 | 100 | 0 | 0 | 0 | 0 | cal. $58.62 | $5,862 |
| 22-24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | ~$30-40 | $0 |

> DA 방전 가격: Smartbidder 0.80 보정 적용 (HE20: $54.75×0.80=$43.80, HE21: $73.28×0.80=$58.62).
> 양수 Energy MW = 방전(Generation), 음수 = 충전(Grid Draw).
> HE22-24 RRS는 SoC=0으로 실행 불가 — 제출 금지.

**수익 요약**:

| 항목 | 수익 |
|---|---:|
| DA Energy 방전 (HE20+HE21) | +$10,242 |
| DA Energy 충전 (HE11-13) | -$6,543 |
| 순 에너지 차익 | **+$3,699** |
| ECRS DA (HE07-10, ~$3/MWh) | ~+$480 |
| Non-Spin DA (HE14-19) | ~+$705 |
| RRS DA (HE19) | ~+$188 |
| AS 합계 | **~+$1,373** |
| **총 예상 수익** | **~$5,072** |
| **범위** | **$3,500 ~ $8,000** |

> **AS Playbook Prior 없음**: `recommend_as_position.py` 미존재로 prior 없이 자체 판단. 2026-05-24 Tenaska 실적 구조적 패턴 + market-analyst AS 가격 view + SoC co-optimization 기반.

**핵심 리스크**:
1. HE21 DA $73.28 실현 불확실성 — 보정 후 $58.62 사용; 실제 $50 이하 시 에너지 차익 ~$2,300으로 감소.
2. RT spike 미포착 (HE20-22, 35-38% 확률) — DA 약정으로 upside cap.
3. SoC 시작값 불확실 (0 MWh 가정) — 실제 100 MWh 이상 시 Stack B(충전 생략, 수익 ~$11,615)로 전환.
4. Tenaska DA Energy bid 명시 제출 확인 필요 (10:00 CT 이전).

---

## 5. D+1 DART Virtual 포지션 (dart-virtual-trader)

> 출처: `reports/daily/dart-virtual/2026-05-27.md` | Smartbidder P(DA>RT) 파일: RETURNED (2026-05-27 사이클부터)

**Summary**: Short DA bias (저녁 Short DA 우위) | 총 notional 350 MW

| HE | 노드 | 방향 | MW | Bid $/MWh | P(win) | E[Spread] $/MWh | E[Gross] $ | Tier |
|---:|---|---|---:|---:|---:|---:|---:|---|
| 10 | HB_NORTH | Long DA / Short RT | 25 | 22.50 | 62% | -3.20 | +50.0 | MED |
| 11 | HB_NORTH | Long DA / Short RT | 50 | 21.50 | 65% | -5.40 | +175.5 | HIGH |
| 12 | HB_NORTH | Long DA / Short RT | 50 | 21.00 | 64% | -4.80 | +153.6 | HIGH |
| 13 | HB_NORTH | Long DA / Short RT | 25 | 22.00 | 61% | -3.60 | +54.9 | MED |
| 19 | HB_HOUSTON | Short DA / Long RT | 50 | 31.50 | 60% | +3.60 | +108.0 | HIGH |
| 20 | HB_HOUSTON | Short DA / Long RT | 50 | 54.75 | 62% | +10.71 | +331.5 | HIGH |
| 21 | HB_HOUSTON | Short DA / Long RT | 50 | 65.00 | 57% | +18.00 | +513.0 | MED |
| 22 | HB_HOUSTON | Short DA / Long RT | 50 | 42.00 | 62% | +7.80 | +243.0 | HIGH |
| HE01-09, HE14-18, HE23-24 | — | Skip | — | — | — | — | — | — |

> E[spread] 수치는 +20% bias correction 포함.
> HE21 입찰가를 $65로 보수적 cap (DA $73.28의 89% 수준). RT spike 위험 반영 MED tier.

**수익 요약**:
- Expected Gross P&L: **+$2,104.8** (BESS 물리 dispatch와 완전 분리된 financial virtual)
- Risk-adjusted EV (confidence 0.85): **+$1,789.1**

**핵심 thesis**:
- Long DA (HB_NORTH HE10-13): GR_WEST 628-652 MW 극저 → WEST_TO_NORTH MEDIUM binding 시 HB_NORTH RT > DA. 2026-05-24 Sunday 동급 신호; Tuesday 유동성 할인 없음.
- Short DA (HB_HOUSTON HE19-22): NL ramp +14,120 MW + SOUTH/HOUSTON IMPORT MEDIUM-HIGH → DA side 혼잡 프리미엄 반영(2026-05-24 패턴 재현 가능성). Spread = DA - RT > 0.

---

## 6. Self-Review 요약

> 출처: `memory/*/learnings/2026-05-25.md` 각 에이전트 | 리뷰 대상: 2026-05-25 결정 vs 실제

**market-analyst (2026-05-25 learnings)**:
- 저녁 window(HE20-22) 구조 예측은 5회 연속 방향 일치(안정적). HE06 RT $716, HE23 $603 미예측.
- Non-Spin overnight/midday 패턴 기술 3회 연속 미반영 — template 구조 개선 시급.
- ECRS morning ramp(HE07-10) 패턴도 3회 연속 미반영. AS 섹션 template 수정 필요.
- Solar peak HE14 이동 패턴 확인 → 다음 브리핑에 HE13-HE14 레인지 표현 적용 예정.

**congestion-analyst (2026-05-25 learnings)**:
- 2026-05-26 binding 콜 전부 DEFERRED (Tenaska T+2 lag, hub LMP 7일 연속 미수집).
- 2026-05-24 교훈 재확인: GR_WEST 600 MW에도 GKS nodal MCC 미미 — PTDF 없이 GKS 직접 영향 확신 불가.
- Smartbidder DA-RT 데이터 2026-05-27 사이클부터 복귀 — Stage 1 주요 진전.
- Hub-pair LMP 미수집이 Stage 1 진입 가장 큰 블로커 (7일 연속). 최우선 인프라 항목.

**bess-optimizer (2026-05-25 learnings)**:
- 2026-05-25 Smartbidder 벤치마크에서 HE19 RT ECRS $198.42 2회 연속 확인 → 구조적 패턴으로 확정.
- 벤치마크가 에너지 방전 대신 Non-Spin 선택(Memorial Day 특수) — 일반 평일 $50+ DA 가격에서 에너지 우선 전략 유효 확인.
- SoC 시작값 불확실성 해결되지 않음 (4회 연속 Tenaska 실패). 10:00 CT 전 확인 액션 유지.
- Non-Spin RT drag 약 19.6% 구조 확인 — 수익 추정에 반영 필요.

**dart-virtual-trader (2026-05-25 learnings)**:
- Smartbidder P(DA>RT) 파일 6일 만에 복귀(2026-05-27 사이클). 신뢰도 0.80→0.85 상향.
- LONG DA first-principles P 추정이 Smartbidder 대비 7-8pp 과대 확인 — HE10-12 MED 기준 재설정.
- HE12 skip이 잠재 missed trade로 확인 → 2026-05-27에 HE12 HIGH 50 MW 복원.
- SHORT DA evening P 추정은 Smartbidder 대비 1-5pp 내 — 신뢰도 높음.

---

## 7. 주요 리스크 & 액션 아이템

### Cross-Agent 일관성 체크

| 항목 | market-analyst | bess-optimizer | dart-virtual-trader | 평가 |
|---|---|---|---|---|
| 방전 핵심 시간 | HE21 peak ($73), HE20 2위 | HE21>HE20 방전 순서 일치 | Short DA HE20-21 HIGH | 일관 |
| 충전 창 | HE11-14 net load 저점 | HE11-13 충전 | Long DA HE10-13 | 1시간 차이 (bess: HE11-13, dart: HE10-13 시작) — 경미, 문제 없음 |
| 저녁 혼잡 수혜 | SOUTH/HOUSTON DA 프리미엄 | DA 방전 방향 일치 | HB_HOUSTON Short DA | 일관 |
| WEST_TO_NORTH 영향 | GKS 노드 음의 MCC 가능 | DA 충전으로 헷지 | HB_NORTH Long DA 수혜 | 일관 — 각 에이전트가 동일 신호를 각자 역할에 맞게 해석 |
| HE21 DA $73 신뢰도 | Smartbidder 실측값 | 0.80 보정 적용 → $58.62 | $65 bid cap | 에이전트간 보정 방식 다름 — flag (단, 모두 보수적 접근, 큰 모순 없음) |

**주의 사항 없음**: 위 항목들은 모순이 아닌 방향 일치 확인.

### 액션 아이템

| 우선순위 | 항목 | 담당 | 기한 |
|---|---|---|---|
| P0 | Tenaska SoC 확인 (Stack A vs B 분기점) | 운영 담당자 | 10:00 CT 이전 |
| P0 | Tenaska DA Energy bid HE20-21 명시 제출 확인 | 운영 담당자 | 10:00 CT 이전 |
| P0 | Tenaska Ascend 화이트리스트 IP 점검 (4회 연속 실패) | 운영 담당자 | 긴급 |
| P1 | 2026-05-27 GR_WEST 05:30 실측 확인 (628 MW 예측 검증) | bess-optimizer / dart-virtual-trader | 06:00 CT |
| P1 | hub-pair LMP 수집 인프라 착수 (Stage 1 블로커) | congestion-analyst | 이번 주 내 |
| P2 | market-analyst AS 섹션 template에 Non-Spin overnight + ECRS morning ramp 항목 고정 | market-analyst | 다음 사이클 |

---

*Generated: 2026-05-26 07:30 CT | Agent: reporter*
*Sources: pnl-manager (DEGRADED), market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader*
*저장: reports/daily/2026-05-27.md | reports/daily/2026-05-27.html | memory/reporter/history/2026-05-27.md*
