# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-05-31)

> 작성: 2026-05-30 07:30 CT (Houston) | for the day starting at 2026-05-31 CT 00:00
> 출처 에이전트: pnl-manager, market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader
> 보고 대상일 특이사항: Sunday — Memorial Day Weekend

---

## 데이터 상태 요약

| 섹션 | 에이전트 | 상태 | 비고 |
|---|---|---|---|
| 어제 P&L (2026-05-29) | pnl-manager | **PRODUCTION** | Tenaska PTP Battery-Settlement-Details 수신 완료. Smartbidder benchmark 확인. HSL 파일 누락 (상세 하단) |
| D+1 시황 (2026-05-31) | market-analyst | **PRODUCTION** | Yes Energy + Enverus + Smartbidder + AG2 전원 확인 |
| D+1 혼잡 (2026-05-31) | congestion-analyst | **PARTIAL** | Load/wind/solar Yes Energy + Enverus PRODUCTION. Hub-pair LMP 9일+ 연속 미수집. Stage 0 heuristic — no ML model, no PTDF matrix |
| D+1 BESS 추천 (2026-05-31) | bess-optimizer | **PRODUCTION** (시장입력) | AS Playbook prior 없음. Tenaska HSL 미수신 (SoC 100 MWh 가정). Congestion Stage 0 |
| D+1 DART Virtual (2026-05-31) | dart-virtual-trader | **PRODUCTION** | Smartbidder P CSV 확인. Tenaska PTP 미수신 (IP whitelist 7회+ 연속 실패) |

---

## 1. Yesterday Lookback — 2026-05-29 실적

**데이터 상태: PRODUCTION** — Tenaska PTP Battery-Settlement-Details (ESR UUID query) + Smartbidder "Mount Blue Sky with Virtuals (RTC Version)". 2026-05-30 컴파일.

### GKS 실적 vs Smartbidder Benchmark

| 항목 | GKS Actual | SB Benchmark | Delta ($) | Delta (%) |
|---|---:|---:|---:|---:|
| DA Energy | -$2,474.12 | -$300.65 | -$2,173.47 | -722.9% |
| RT Energy (net) | +$3,830.36 | +$806.62 | +$3,023.74 | +374.9% |
| DA Non-Spin | +$2,615.20 | +$3,069.38 | -$454.18 | -14.8% |
| DA RRS | +$1,140.30 | +$342.54 | +$797.76 | +232.9% |
| RT Non-Spin / RRS / ECRS | $0.00 * | +$152.31 (합산) | — | — |
| DA RegUp / RegDown | $0.00 | $0.00 | $0.00 | — |
| DART Virtual | N/A ** | $0.00 | — | — |
| **TOTAL** | **+$5,111.74** | **+$3,970.21** | **+$1,141.53** | **+28.8%** |

\* Tenaska `RT_Energy_Amt`는 RT energy dispatch + RT AS deployment imbalance를 단일 라인으로 묶어 보고. RT 제품별 분해 불가 — 구조적 데이터 제약.

\*\* DA_Energy_Amt(-$2,474.12)는 DA 구매(323.9 MWh)와 DA 판매(100.2 MWh) 순액을 포함. DART Virtual 귀속에는 별도 bid position 매칭이 필요하며 이 데이터셋에서는 분리 불가.

**GKS Total Revenue: +$5,111.74 (vs Smartbidder Benchmark +$3,970.21, Delta +$1,141.53 / +28.8%)**

- **가장 outperform한 부분**: RT Energy net (+$3,023.74 초과, +374.9%). DA RRS 역시 +$797.76 초과 (+232.9%).
- **가장 손실 컸던 부분**: DA Energy (-$2,173.47 vs benchmark). GKS는 benchmark 대비 DA 구매(충전) 규모가 훨씬 컸음 — 헤비 DA 충전 전략 반영.
- **충방전**: DA Purchases 323.9 MWh (충전 예약), DA Sales 100.2 MWh (방전 예약). RT Consumption 115.72 MWh, RT Generation 69.75 MWh. Net RT position: -45.97 MWh (당일 순 소비).
- **Non-Spin 청산**: HE01-HE13 집중 (Gen_NS_Qty 910.0 MW-hours @ 70 MW × 13h). RRS 청산: HE21-HE24 (Gen_RRS_Qty 280.0 MW-hours @ 70 MW × 4h). ECRS: 0 MW-hours (당일 미청산).
- **hourly 최대 손실**: HE10 (-$1,173.89), HE11 (-$305.63) — 대규모 RT 소비 이벤트 구간.
- **hourly 최대 수익**: HE21 (+$2,164.62), HE22 (+$2,097.24) — DA Energy 판매 + RRS 고가 청산.

**데이터 품질 비고**: `2026-05-29_hsl.json` 파일 미존재 — HSL availability 산출 불가. DA Energy Bid 파일 미존재 (Smartbidder 경유 입찰이므로 정상). `energy_as_detail.json` 376 records 완전.

### Self-feedback (Front/Middle 에이전트 — 2026-05-29 대상)

- **market-analyst**: 어제 대비 정량 MAE 산출 불가 (Tenaska PTP 7회 연속 미수신 — RT SPP actuals 없음). 구조 비교 기반: HE20-21 short-DA/long-RT 방향성 일관 확인. 이번 사이클 3개 개선 항목 처음 반영 (Smartbidder peak 과대추정 조정 문구, AG2 수치 실인용, solar peak ±1h 레인지). 잔여 미반영: Non-Spin overnight (HE01-06), ECRS morning ramp (HE08-10) AS bullet.
- **congestion-analyst**: Stage 0 — 전일 binding 실제값 미검증 (Tenaska + 60일 공시 모두 미수집). HOUSTON_IMPORT MEDIUM-HIGH(HE19-22, 2026-05-29) 및 WEST_TO_NORTH LOW(HE11-15) 콜 모두 DEFERRED. Hub-pair LMP 10일+ 연속 부재가 Stage 1 전환의 critical blocker로 지속.
- **bess-optimizer**: 2026-05-29 actuals: GKS $5,111.74 vs 추정 $7,643 — -$2,531 (-33%) shortfall. RRS $1,140.30 actual vs 추정 $242 (+4.7x 초과). RT Energy +$3,830 actual (스케줄 외 업사이드). NonSpin 실제 -34.5% drag (가정치 20% 초과). 2026-05-31 스케줄에 RRS 30 MW로 상향 반영.
- **dart-virtual-trader**: 2026-05-29 포지션 (9개 SHORT DA, 350 MW) — Tenaska 미수신으로 실현 손익 미확인. 프록시 평가: HE19-22 HIGH 블록 LIKELY WIN (P=73-76%); HE24 overnight 반전 리스크 확인 — 2026-05-31 사이클에서 HE23-24 skip 또는 최소화로 반영. HE18 반사이즈 입력 규칙 재정립 (P >= 62% + spread >= $4 + 평일 조건).

---

## 2. D+1 Market Briefing — 2026-05-31 (Sunday, Memorial Day Weekend)

**출처**: market-analyst | 데이터 vintage: Yes Energy bidclose ~12:12 UTC, Enverus ~06:41-06:48 CT, Smartbidder 06:56 CT, AG2 WSI 07:00 CT (전원 PRODUCTION)

- **부하**: Yes Energy 24h avg 63,283 MW, 일간 피크 78,072 MW (HE18). Enverus avg 63,593 MW (+310 MW vs YE), AG2 WSI avg 62,926 MW (-357 MW vs YE). 세 소스 합의 대역 62,900-63,600 MW. 일요일 부하 형태는 HE17-18 조기 피크 집중 (평일 HE18-19 대비 1시간 앞선 구조).

- **순부하 및 ramp**: YE 24h avg 34,510 MW. 최저 15,519 MW (HE10, 태양광 피크 시간). 피크 54,868 MW (HE21). HE18(38,311 MW)→HE21(54,868 MW) = **+16,558 MW/3h** — 금주 최대 evening ramp. Enverus 순부하 avg 36,137 MW (+1,627 MW vs YE) — 예비력 타이트 뷰.

- **태양광**: YE avg 12,959 MW, 피크 30,257 MW (HE13). Enverus 30,727 MW (HE12, +470 MW — 두 소스 오늘 매우 근접). HE01-07 및 HE22-24 발전 0. HE18 이후 급속 하락 → HE22 소멸. 이 태양광 소멸이 저녁 net-load ramp의 직접 트리거.

- **풍력**: YE ERCOT avg 14,179 MW; GR_WEST avg 9,648 MW (HE14-15 trough ~4,537 MW, HE01 overnight peak 15,260 MW). AG2 WSI avg 14,822 MW (+643 MW vs YE). AG2가 풍력에 가장 낙관적 — 실현 시 HE21-22 스파이크 일부 완화. Enverus avg 14,536 MW (+357 MW vs YE). 두 외부 소스가 YE 대비 일관되게 풍력 상향 편향.

- **가격 (Smartbidder, 06:56 CT)**: DA 24h avg $25.33/MWh. 최저 2시간: HE10 $11.84/MWh, HE09 $12.79/MWh (태양광 억압). 최고 2시간: **HE21 $45.13/MWh** (과대추정 조정 시 $38-41), **HE20 $40.25/MWh** ($34-36 조정). RT 24h avg $23.58/MWh. DA-RT spread: HE20 +$8.31, HE21 +$9.26, HE22 +$6.43 — positive spread 3시간 연속 블록. P(DA>RT): HE20 68.7%, HE21 **71.4%** (당일 최강), HE22 68.9%.

- **AS 스파이크**: HE21이 당일 AS value 피크 — Non-Spin $26.10/MWh, RegUp $16.31, RRS $13.68, ECRS $5.11. HE22: Non-Spin $17.66, ECRS $13.48. HE23: Non-Spin $17.88. HE18: RegDown $5.12 (태양광 step-down ramp 수요). 주간(HE08-16) AS 전품목 $1.10/MWh 이하.

- **설비 정지**: TOTAL_RESOURCE_CAP_OUT avg 15,421 MW. HE10-11 피크 16,208 MW. HE19-24 14,639 MW (주간 최저) — HE19-22 예비력 여유 제한.

---

## 3. D+1 Congestion Outlook — 2026-05-31

**출처**: congestion-analyst | **Stage 0 — provisional, heuristic only** (Hub-pair LMP 미수집 9일+, PTDF matrix 미적용, 60일 공시 미적용)
**데이터 분류**: PARTIAL — load/wind/solar/net-load forecasts PRODUCTION (Yes Energy + Enverus). 모든 혼잡 추정치는 Stage 0 heuristic.

**오늘의 surplus concentration index**: 1.80-1.95 (Yes Energy/Enverus 기준) — 금주 추적 시퀀스 최고치 (2026-05-24 HIGH 기준 1.056 대비 대폭 상회).

### Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ \| binding] | P50 / P90 / P99 | 주요 Driver |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 (또는 Panhandle export) | HE09-14 | **HIGH (~45-60%)** | $25-$50/MWh | $30 / $65 / $140 | Surplus conc. index 1.80-1.95 — 금주 최고; NL trough 15,519-17,050 MW |
| SOUTH_TO_HOUSTON / HOUSTON_IMPORT_345 | HE17-21 | **MEDIUM-HIGH (~28-38%)** | $22-$45/MWh | $25 / $60 / $120 | NL 피크 54,729 MW; ramp +16,418 MW (HE18-HE20); cap-out 14,639 MW |
| WEST Oversupply (RT 가격 억압 이벤트) | HE09-13 | **HIGH (~50-65%)** | RT <= $0 at HB_WEST / GKS | — | 순부하 저점 + 태양광 30,257-30,727 MW + 최저 thermal; 서부/GKS 노드 RT 0 이하 가능 |
| LOCAL_138kV (GKS 인근) | HE17-21 | **LOW-MEDIUM (~12-18%)** | $8-$18/MWh | $8 / $20 / $55 | HOUSTON_IMPORT binding 조건부 |
| NORTH_TO_HOUSTON (역방향, 주간) | HE10-14 | **LOW (~8-14%)** | $5-$15/MWh | $5 / $15 / $40 | 주간 태양광 flush 역방향; 약한 신호 |

### GKS 노드 MCC 스냅샷 (PTDF heuristic — **불확실성 HIGH**)

| 노드 | E[MCC $] | P50 / P90 | 비고 |
|---|---|---|---|
| GKS | -$3 to -$10 | -$4 / -$18 | **불확실성 HIGH** — WEST_TO_NORTH에 대한 GKS shift factor 미확인. 2026-05-24 GKS decoupling 교훈 적용 |
| HB_WEST | -$5 to -$15 | -$6 / -$25 | HE09-14 주간 억압 |
| LZ_HOUSTON | +$3 to +$12 | +$4 / +$20 | 저녁 HE17-21 공급 부족 프리미엄 |
| LZ_NORTH | $0 to +$2 | $0 / +$4 | 근무 flat |
| HB_BUSAVG | $0 to +$1 | $0 / +$2 | 시스템 평균; 주간 억압 vs 저녁 프리미엄 상쇄 |

**Hub-Pair Basis View**: WEST→NORTH -$8 to -$22 (HE09-14, 금주 최대 West discount). HOUSTON→NORTH +$6 to +$20 (HE17-21, 금주 최대 evening premium). Hub-pair LMP 9일+ 미수집 — 방향성 신뢰도 MEDIUM, 크기 신뢰도 LOW.

**핵심 데이터 갭**: Hub-pair LMP 미수집 (9일+ blocking), 60일 제약 공시 미수집 (2026-07-31 예정), PTDF matrix 미적용, 전송망 정전 스케줄 미수집, Smartbidder DA forecast 2026-05-31 raw 디렉토리에 미존재.

---

## 4. D+1 GKS BESS Recommendation — 2026-05-31

**출처**: bess-optimizer | 전략: Stack A — 태양광 저점 충전 (HE09-10) + 저녁 피크 DA 방전 (HE20-21) + 사전 피크 AS (HE19) + 방전 후 NonSpin (HE22-23)
**자산**: GKS_BESS_RN, 100 MW / 200 MWh | 시작 SoC: 100 MWh (50%) — Tenaska HSL 미수신, 작업 지정값 | Smartbidder 0.80x 보정 적용

### 시간별 스케줄

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC Start | SoC End | Rev Est |
|---|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 01-06 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 100 | 100 | NonSpin $43×6h = $259 |
| 07 | Idle-AS | 0 | 0 | 0 | 0 | 30 | 0 | 100 | 100 | ECRS $21 |
| 08 | Idle-AS | 0 | 0 | 0 | 0 | 30 | 0 | 100 | 100 | ECRS $28 |
| **09** | **Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | 100 | 185 | **-$1,279** (DA $12.79) |
| **10** | **Charge (top-off)** | **-18** | 0 | 0 | 0 | 0 | 0 | 185 | 200 | **-$213** (DA $11.84) |
| 11-17 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 200 | 200 | NonSpin avg $0.90 × 7h = $189 |
| 18 | Idle-AS (contingent) | 0 | 0 | 50 | 0 | 0 | 0 | 200 | 200 | RegDown $5.12×50 = $256 (SoC=200 요건 확인 필요) |
| **19** | **Idle-AS (pre-peak)** | 0 | 0 | 0 | **30** | 0 | **50** | 200 | 200 | **RRS $13.68×30 + NonSpin $26.10×50 = $1,715** |
| **20** | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | 200 | 100 | **DA Energy $32.20 cal. × 100 = $3,220** |
| **21** | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | 100 | 0 | **DA Energy $36.10 cal. × 100 = $3,610** |
| **22** | **Idle-AS** | 0 | 0 | 0 | 0 | 0 | **50** | 0 | 0 | **NonSpin $17.66×50 = $883** |
| **23** | **Idle-AS** | 0 | 0 | 0 | 0 | 0 | **40** | 0 | 0 | **NonSpin $17.88×40 = $715** |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — |

### 수익 요약

| 항목 | 금액 |
|---|---:|
| Net Energy Arbitrage (방전 $6,830 - 충전 $1,492) | **+$5,338** |
| AS Gross Total | +$4,066 |
| AS RT Drag 차감 (−20% 가정) | -$813 |
| **AS Net** | **+$3,253** |
| **Total Expected Revenue** | **+$8,591** |
| Range Low (보수적) | $6,000 |
| Range High (낙관적) | $11,500 |

- 보정 상세: HE21 DA $45.13 × 0.80 = **$36.10 cal.** | HE20 DA $40.25 × 0.80 = **$32.20 cal.**
- HE20 post-calibration effective spread vs RT: $32.20 - $31.94 = +$0.26 — marginal (Stack B 전환 트리거 감시 필요)
- HE19 NonSpin $26.10 × 50 MW = $1,305 — 비에너지 최대 단일 수익 항목
- RT Energy Optionality Upside: $1,500-$3,000 (2026-05-29 실적 $3,830 참조; 베이스 케이스 외 upside)
- RT drag 20% 가정은 2026-05-29 implied drag 34.5%보다 낙관적 — 실현치 하방 리스크 존재

**핵심 리스크**: (1) HE20 calibrated spread +$0.26 marginal — DAM HE20 clearing < $35 시 Stack B 전환 검토. (2) HE19 NonSpin $26.10 미청산 시 -$760 영향. (3) WEST_TO_NORTH HE09-14 P(binding) 45-60% — GKS RT 가격 0 이하 가능성 HIGH, DA 충전이 헤지. (4) HE22-23 NonSpin SoC=0 eligibility 미확인 (Tenaska와 확인 필요, 2026-05-26부터 open question).

**운영 체크리스트**: 09:30 CT SoC Tenaska HSL 확인 → 10:00 CT DAM cutoff 전 비드 조정. 13:00 CT post-DAM HE20-21 clearing 가격 확인 (HE20 < $35 → Stack B 평가).

---

## 5. D+1 DART Virtual Position — 2026-05-31

**출처**: dart-virtual-trader | Net direction: Short DA bias | 신뢰 할인 0.95 적용 | +20% bias correction 적용
**Node**: HB_HOUSTON (전 시간) | Spread convention: spread = DA − RT; positive = DA expensive = Short DA / Long RT

### 포지션 테이블

| HE | Node | Direction | Size MW | DA $/MWh | RT Est $/MWh | Spread $/MWh | P(DA>RT) | E[Gross] $ | Tier |
|---:|---|---|---:|---:|---:|---:|---:|---:|---|
| 13 | HB_HOUSTON | SHORT DA | 25 | $27.68 | $26.73 | +$0.95 | 67.6% | $16 | MED |
| 15 | HB_HOUSTON | SHORT DA | 25 | $29.21 | $27.52 | +$1.69 | 69.6% | $25 | MED |
| 16 | HB_HOUSTON | SHORT DA | 25 | $29.44 | $27.86 | +$1.58 | 68.9% | $22 | MED |
| 17 | HB_HOUSTON | SHORT DA | 25 | $29.47 | $27.02 | +$2.45 | 66.3% | $31 | MED |
| **19** | **HB_HOUSTON** | **SHORT DA** | **50** | **$40.25** | **$31.94** | **+$8.31** | **68.7%** | **$292** | **HIGH** |
| **20** | **HB_HOUSTON** | **SHORT DA** | **50** | **$45.13** | **$35.87** | **+$9.26** | **71.4%** | **$325** | **HIGH** |
| **21** | **HB_HOUSTON** | **SHORT DA** | **50** | **$36.03** | **$29.60** | **+$6.43** | **68.9%** | **$225** | **HIGH** |
| **22** | **HB_HOUSTON** | **SHORT DA** | **50** | **$29.83** | **$28.24** | **+$1.58** | **67.4%** | **$55** | **HIGH** |

**스킵된 시간**: HE01-12 (spread 미미 또는 P 미달), HE09-11 (congestion-adjusted skip — MED P + WEST_TO_NORTH HIGH binding 45-60%), HE14 (GR_WEST wind trough 최저시 — WEST_TO_NORTH peak binding risk), HE18 (ramp-onset 비대칭 리스크 + Sunday holiday), HE23 (spread +$1.58 thin, E[gross] ~$32 marginal), HE24 (spread 반전: RT $25.79 > DA $24.64, P(DA<RT) 54.9% < 55% 임계치)

### 기대 손익 요약

| 항목 | 금액 |
|---|---:|
| Total Notional | 300 MW (8 active hours) |
| Expected Gross P&L (raw) | +$1,372 |
| Expected Gross P&L (bias-corrected +20%) | +$1,647 |
| **Risk-Adjusted EV (×0.95 discount)** | **+$1,564** |

**핵심 리스크**:
1. **HE20 Smartbidder DA 과대추정 편향** (PRIMARY): 보정 DA 범위 $30-35 → spread 압축 또는 반전 가능. P=71.4%는 full distribution 기반 — 방향성 신호 유지. DAM HE20 < $36 청산 시 50 MW → 25 MW 축소 검토.
2. **강제 정전 HE19-22**: cap-out 14,639 MW + Memorial Day 운영자 가용성 감소 → RT가 DA 초과 위험. reserves < 2,500 MW (09:30 CT) 시 HE19-21 50 MW → 25 MW 축소.
3. **SOUTH_TO_HOUSTON MEDIUM-HIGH (28-38%) HE17-21**: HB_HOUSTON 노드에서 RT 비용 상승 → positive spread 압축 위험. Stage 0 P(DA>RT) 값(68-71%)은 Houston 콘제스천 패턴을 반영.
4. **Sunday Memorial Day 수요 저감**: 실제 부하가 78,072 MW 대비 2,000-3,000 MW 낮을 경우 RT가 DA 대비 추가 억압 → SHORT DA 방향성 우호적 (tail upside).
5. **Stress-test max loss**: ~-$1,600 (전 포지션 동시 역방향) | 현실적 1-in-5 시나리오: -$400 to -$700.

---

## 6. Cross-Agent Watch Items

### 일관성 확인 — 주요 방향 정렬

| 항목 | market-analyst | bess-optimizer | dart-virtual-trader | 일치 여부 |
|---|---|---|---|---|
| 저녁 피크 HE | HE21 (최고 DA, P=71.4%) | HE21 DA 방전 우선 ($36.10 cal.) | HE20 (P 최고 71.4%) + HE21 HIGH | 정렬. HE21 우선 일치 |
| 충전 창 | HE08-10 (DA 최저, 태양광 억압) | HE09-10 DA 충전 (-100 MW / -18 MW) | HE09-11 포지션 스킵 (congestion-adjusted) | 일치 — 세 에이전트 모두 HE09-10 영역 인식 |
| AS 피크 시간 | HE21-23 Non-Spin + RegUp + RRS 두자릿수 | HE19 pre-peak RRS+NonSpin $1,715; HE22-23 NonSpin | HE19-22 HIGH SHORT DA | 정렬 |
| 저녁 congestion 리스크 | SOUTH_TO_HOUSTON MEDIUM-HIGH HE17-21 | 해당 콘제스천 영향 보수적 처리 (GKS shift factor 미확인) | HE17-21 SHORT DA 진행, MEDIUM-HIGH 리스크 명시 | 일치 — 둘 다 헤지 처리 |

### 잠재 모순 / 주의 항목

1. **HE18 RegDown vs BESS SoC**: bess-optimizer HE18에 RegDown 50 MW 제안 (SoC=200 MWh에서 흡수 헤드룸=0). 엄밀히 feasibility 불확실 — co-optimization 모델 승인 필요. 운영 단에서 확인 전 contingent 처리 권고.

2. **HE20 에너지 arbitrage marginality**: bess-optimizer calibrated HE20 spread = +$0.26 (매우 미미). dart-virtual-trader 역시 HE20 DA 과대추정 편향으로 실제 spread 반전 가능성 명시. 두 에이전트 모두 DAM clearing 모니터링 트리거 보유 — 일관.

3. **NonSpin SoC=0 eligibility (HE22-23)**: bess-optimizer는 HE22-23 NonSpin 40-50 MW를 SoC=0 상태에서 제안. Tenaska와의 자격 확인이 2026-05-26부터 open question으로 미해결. 수익에 포함($1,598 gross)되어 있으나 실현 불확실.

4. **Tenaska IP whitelist 7회+ 연속 실패**: DART virtual 실현 손익, BESS 실제 정산, market-analyst RT 검증 모두 차단 상태. 모든 Front/Middle 에이전트 학습 루프가 정지됨. 에스컬레이션 필요.

---

## 7. Agent Confidence Notes (Self-Review 기반)

| 에이전트 | 신뢰도 수준 | 핵심 캐비엣 |
|---|---|---|
| **pnl-manager** (2026-05-29) | MEDIUM-HIGH | Tenaska PRODUCTION 수신 완료. HSL 파일 누락으로 availability % 미산출. RT 제품별 분해 불가 (구조적). |
| **market-analyst** | MEDIUM-HIGH | Yes Energy + Enverus + Smartbidder + AG2 전원 PRODUCTION. 단, Tenaska RT actuals 7회 연속 미수신 → 정량 MAE 산출 불가. Non-Spin overnight/ECRS morning ramp AS bullet 미반영 (누적 미개선 항목). |
| **congestion-analyst** | LOW-MEDIUM | Stage 0 heuristic — 모든 binding/lambda/basis 수치는 패턴 매칭 기반. Hub-pair LMP 9일+ 부재가 Stage 1 전환 차단 중. GKS 노드 MCC 불확실성 HIGH (shift factor 미확인). |
| **bess-optimizer** | MEDIUM | 시장 입력 PRODUCTION. Smartbidder 0.80x 보정 적용. SoC=100 MWh 가정 (Tenaska HSL 미수신). AS Playbook prior 없음. 실현 drag rate 34.5% vs 가정 20% — NonSpin revenue 하방 리스크. |
| **dart-virtual-trader** | MEDIUM | Smartbidder P CSV PRODUCTION. Tenaska 미수신 7회+ — 실현 손익 미검증. +20% bias correction 최초 보정(2026-05-22) 이후 재보정 없음. 일요일/휴일 spread 대폭 압축 (평일 대비 ~50-60%) 확인됨. |

---

*리포트 생성: reporter | 2026-05-30 07:30 CT | 데이터 취합만 수행 (자체 분석 추가 없음)*
*입력 파일: reports/daily/pnl/2026-05-29.md, shared/data/pnl/gks/daily/2026-05-29.json, reports/daily/market-briefing/2026-05-31.md, shared/data/forecasts/market-view/2026-05-31.md, reports/daily/congestion/2026-05-31.md, shared/data/forecasts/congestion/2026-05-31.md, reports/daily/bess-optimizer/2026-05-31.md, shared/data/forecasts/bess-schedule/2026-05-31.json, reports/daily/dart-virtual/2026-05-31.md, shared/data/forecasts/dart-positions/2026-05-31.json, memory/pnl-manager/learnings/2026-05-29.md, memory/market-analyst/learnings/2026-05-30.md, memory/congestion-analyst/learnings/2026-05-30.md, memory/bess-optimizer/learnings/2026-05-30.md, memory/dart-virtual-trader/learnings/2026-05-30.md*
