# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-07-22)

> 작성: 2026-07-21 07:30 CT (Houston) | for the day starting at 2026-07-22 00:00 CT
> 출처 에이전트: pnl-manager, market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader
> 데이터 상태: PRODUCTION (전 출처 생산 데이터)

---

## 헤드라인 요약 (3줄)

1. **어제 (2026-07-20) GKS +$4,743 (benchmark +$2,096 대비 +126%)** — HE22-23 RT 방전 + Non-Spin 희소성 이벤트 주도; DA 예측 phantom spike(HE21 $53 → 실제 $25) 미실행에도 benchmark 대폭 초과.
2. **내일 (2026-07-22) BESS Stack A E[net +$14,496]** — HE09-10 DA 충전 ($18-19/MWh eff) → HE19-20 DA 방전 ($102-111/MWh eff, 스프레드 $65-70 시리즈 최고치); SOUTH_HOUSTON_IMPORT P=42-58% 혼잡 리스크 배경; Enverus 풍력 +1.2 GW 괴리가 핵심 시나리오 불확실성.
3. **DART Virtual E[P50] +$1,855** — HE19-21 INC Short DA/Long RT 22MW×3 at HB_NORTH; DA-conditional veto override (W29 pending 첫 적용); Advisory-only mode 유지.

---

## 1. Yesterday Lookback — 2026-07-20 실적

> 출처: pnl-manager | `reports/daily/pnl/2026-07-20.md`
> 데이터: PRODUCTION — Tenaska PTP Battery-Settlement-Details (370 rows), fetched 2026-07-21T12:14:20Z
> Benchmark: Smartbidder "Mount Blue Sky with Virtuals (RTC Version)" — ESTIMATE (미결제)

| 항목 | GKS Actual | Smartbidder Benchmark | Delta ($) | Delta (%) |
|---|---:|---:|---:|---:|
| DA Energy | -$3,489 | -$521 | -$2,968 | n/m |
| RT Energy | +$4,603 | +$391 | +$4,212 | n/m |
| Non-Spin | +$3,629 | +$2,120 | +$1,510 | +71.2% |
| RRS | $0 | +$60 | -$60 | n/m |
| ECRS | $0 | +$47 | -$47 | n/m |
| DART Virtual (est.) | +$100 | N/A | N/A | N/A |
| **합계** | **+$4,743** | **+$2,096** | **+$2,647** | **+126.3%** |

- **GKS Total Revenue**: +$4,743 (vs Smartbidder benchmark +$2,096, Δ +$2,647 / +126.3%)
- **가장 손실 컸던 구간**: HE10 (-$748) — RT 충전 57.4 MWh at RTSPP $13.94/MWh, DA offset 없음
- **가장 outperform 한 구간**: HE22 (+$1,664) — RT 방전 39.4 MWh at RTSPP $31.11/MWh + Non-Spin $421 (45 MW × $9.36/MW-hr)
- **충방전**: 방전(Injection) 102.01 MWh / 충전(Consumption) 139.84 MWh (~0.51 cycles)
- **Self-feedback (front/middle agents)**:
  - market-analyst: HE21 DA phantom spike 2연속 miss (-$27.79; 예측 $53.12 → 실제 $25.33). 풍력 괴리 1.9 GW에서 formal trigger(2 GW) 미발동으로 보정 미적용. 풍력 trigger 하향(2 GW → 1.5 GW) 및 Non-Spin 피크 시간 HE22 → HE23 수정 필요.
  - bess-optimizer: DA 방전 미실행 (HE21-22 실제 $25-29 vs 예측 $53-37). Non-Spin 2.07x 초과달성($3,629 vs $1,750)으로 부분 보전. 방전 window HE21-22 → HE21-24 확장 및 DA 예측가 P75 초과 시 haircut 30% 규칙 신설 필요.
  - dart-virtual-trader: 2026-07-20 learnings 파일 미제공 — N/A

> **주요 데이터 주의사항**: RT Ancillary Imbalance 미결제 (sequence=null 24시간 전부); Non-Spin 실제 수익 하향 조정 가능성 존재 (Smartbidder benchmark 기준 RT AS 조정 -$874 참조). DART virtual은 Tenaska 별도 식별 불가; +$100 추정치는 hourly avg RTSPP 기반.

---

## 2. D+1 Market View — 2026-07-22

> 출처: market-analyst | `reports/daily/market-briefing/2026-07-22.md`
> 데이터: PRODUCTION — Yes Energy 12:15 UTC / Enverus 06:46-07:01 CT / AG2 WSI 06:40 CT / Smartbidder 06:59 CDT (전 cutoff 전)

- **풍력 전반 약세, 낮 시간 붕괴**: 전일 야간 HE01 16 GW 대비 내일 HE01 = 10,454 MW(-5.5 GW 감소). GR_WEST HE12 = 640 MW (일별 최저, capacity factor ~10%). 다만 Enverus는 HE21 13,028 MW (vs YE 10,786 MW, +2,242 MW 괴리) — 이 차이가 저녁 가격 예측의 핵심 불확실성.
- **부하 잠재적 시리즈 최고치**: YE HE16 = 89,716 MW / Enverus HE17 = 90,254 MW. 전일 기록(88,328 MW) 갱신 가능성. 온도 KDFW 최고 102-103°F. Thermal outage 평균 5,854 MW(전일 +190 MW 상승).
- **Duck curve ramp 극단화**: HE19→HE21 net load +15,733 MW / 2시간 (7,867 MW/h). 태양광 HE18-HE21 -25,122 MW 급락. 24h net load 평균 52,716 MW / 피크 HE21 = 71,353 MW.
- **저녁 DA 가격 시리즈 최고치**: HE20 = $109.51/MWh (Stage 0 전체 최고), HE19 = $100.47, HE21 = $78.73. DA-RT 스프레드 HE20 = +$70.56. P(DA>RT) = 75.0% / 72.9% / 72.2% at HE19/20/21.
- **AS: HE21 RRS $9.98 + Non-Spin $13.85 + ECRS $7.42** — 저녁 AS 포트폴리오 합산 ~$31/MW-hr(개별 상품 중복 불가). HE20 RRS $6.00(전일 동시간 $0.28 대비 20배). 야간 HE01-06 Non-Spin $4.6-6.1/MW-hr(충전 우위 구간).

---

## 3. D+1 Congestion / Constraint — 2026-07-22

> 출처: congestion-analyst | `reports/daily/congestion/2026-07-22.md`
> 단계: Stage 0 — Rule-based heuristic (ML 모델 미가동)
> 데이터: PRODUCTION 14 files (richest cycle; AG2+YE+Enverus+Smartbidder 4소스 동시 확보)

### Top Binding Constraints

| Constraint | Hour Range (CT) | P(binding) | E[λ\|binding] | Note |
|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-21** | **42-58%** | **$90 P50 / $2,700 P99** | YE NL ramp +19,170 MW (1,235 MW above confirmed binding floor); Smartbidder DA $100-110 시리즈 최고; NS $13.85/MW → 1.8x rule ACTIVE |
| WEST_TO_NORTH_345 | — | <2% | — | GR_WEST max 6,883 MW — threshold 이하 전 시간 |
| PANHANDLE_EXPORT_345 | — | <1% | — | GR_NORTH max 1,027 MW |
| HOUSTON_SOUTH_MIDDAY | — | <2% | — | Cap-out max 6,648 MW — 10,000 MW dual-trigger 미달 |

### GKS 노드 MCC Snapshot (Stage 0 heuristic, PTDF 미사용)

| 구간 | HE (CT) | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|---|
| 야간/오전 | HE01-08 | ~$0 to -$0.3 | 0 / -0.5 | 중립. 풍력 10,454→4,343 MW 감소. 혼잡 시그널 없음. |
| **DA 충전 최적 창** | **HE09-12** | **-$1.5 to -$2.5** | **-1.8 / -3.5** | **Finding 7 LOW-MOD; NL trough 34,730(YE)/34,280(Env) MW, cross-source gap 450 MW = Stage 0 시리즈 최협 (HIGH confidence in direction)** |
| 전환 구간 | HE13-18 | ~$0 to -$0.5 | 0 / -0.8 | 태양광 감소/NL 상승. 중립. |
| **DA 방전 창** | **HE19-21** | **E[+$1.5] 무조건** | **0 / +$5** | **SOUTH_HOUSTON_IMPORT P=42-58% 조건부 MCC +$3 to +$8; DA $100-110 시리즈 최고 혼잡 시그널** |
| 심야 | HE22-24 | ~$0 to +$0.3 | 0 / +0.5 | 풍력 회복 (GR_WEST 5,972→6,883 MW). 중립. |

**핵심 불확실성**: HE21 풍력 — YE 10,786 MW vs Enverus 13,028 MW (+2,242 MW 괴리). Enverus 실현 시 NL ramp +15,205 MW → binding 확률 5-15%로 급락; YE 실현 시 42-58% 유지. 실시간(14:00-17:00 CT) STPF 모니터링 권고.

> **Stage 0 한계**: 제약 ID 미해결(hub-pair LMP W3 item 0.10 61st cycle 미확보, OVERDUE 40일). 확률 불확실도 ±15 ppt; 크기 불확실도 ±40-60%. Constraint명은 개념적 proxy.

---

## 4. D+1 GKS BESS Recommendation — Stack A

> 출처: bess-optimizer | `reports/daily/bess-stack/2026-07-22.md`
> 전략: Stack A — Full DA Energy Arbitrage + Midday NS Overlay
> 데이터: PRODUCTION inputs (AS Playbook ABSENT 61st cycle; SoC Rule 7 DEGRADED → Override 1: 30 MWh)

**전략 개요**: HE09-10 DA 충전 (solar belly, GKS MCC -$1.8/MWh P50) → HE11-18 NS 88 MW overlay → HE19-20 DA 방전 (spread $65-70/MWh, P(DA>RT) 72-75%) → HE21-24 Idle (SoC=0)

| HE | CT Window | Mode | Energy MW | NonSpin MW | SoC End (MWh) | DA $/MWh (GKS eff) |
|---|---|---|---|---|---|---|
| HE01-08 | 00-08 | Idle | 0 | 0 | 30 | — |
| **HE09** | **08-09** | **Charge DA** | **-100** | 0 | 115 | **-$18.80** (max bid $20.60 hub) |
| **HE10** | **09-10** | **Charge DA** | **-100** | 0 | 200 | **-$17.53** (max bid $19.33 hub — CHEAPEST) |
| HE11-18 | 10-18 | Hold + NS | 0 | **88** | 200 | $0.50-$0.90/MW-hr (NS) |
| **HE19** | **18-19** | **Discharge DA** | **+100** | 0 | 100 | **+$101.97** (min offer $87) |
| **HE20** | **19-20** | **Discharge DA** | **+100** | 0 | 0 | **+$111.01** (min offer $94 — PEAK) |
| HE21-24 | 20-24 | Idle | 0 | 0 | 0 | — |

**SoC 흐름**: 30 MWh (시작) → HE09 충전 +85 MWh → 115 MWh → HE10 충전 +85 MWh → 200 MWh (FULL) → HE19 방전 -100 MWh → 100 MWh → HE20 방전 -100 MWh → 0 MWh

**Expected Revenue Summary**:

| Category | Gross | Haircut | Net |
|---|---:|---|---:|
| DA Energy HE09-10 충전 비용 | -$3,633 | — | -$3,633 |
| DA Energy HE19-20 방전 수익 | +$21,298 | — | +$21,298 |
| DA Energy net margin | +$17,665 | 0.80x (Rule 2) | **+$14,132** |
| Non-Spin DA HE11-18 (88 MW × 8h × $0.69 avg) | +$485 | 0.75x | **+$364** |
| **TOTAL** | **+$18,150 gross** | | **+$14,496** |

**Scenario Range**:

| 시나리오 | 예상 수익 | 조건 |
|---|---:|---|
| Bull (SOUTH_HOUSTON binding, MCC +$5, YE 풍력) | ~$15,500 | 혼잡 확정 |
| **Base (primary)** | **~$14,500** | Smartbidder DA 95%+ 실현 |
| Moderate bear (Enverus 풍력 +1.2 GW, DA -$10) | ~$12,400 | HE19-20 DA $87-97 |
| Bear (DA miss -25%) | ~$10,800 | 혼잡 비발생 + 부하 miss |
| Worst case (DA 미청산) | ~$364 (NS only) | HE19 < $87 AND HE20 < $94 |

**vs Benchmark**: Tenaska PTP 미연결로 benchmark 미산출; 시리즈 추정 benchmark ~$8,000-10,000 → 예상 outperformance +$4,500-6,500 (+55-80%).

**핵심 리스크**:
- Enverus 풍력 +1.2 GW 실현 시 HE19-20 DA $10-20 하락 가능 (Medium 30%)
- Rule 8 — 비자발적 RT 방전 리스크 미해결 (6월 5일 precedent -$4,520; 원인 미확인)
- AS Playbook ABSENT (61st cycle) — NS 청산가 자체 판단

**Rule 6 OVERRIDE**: P(binding)=42-58% (>35% 트리거)에도 DA-RT spread $65-70/MWh unprecedented(Jul 1 확정 binding 일 $11.87 대비 5-6x) → DA 시장이 혼잡 이미 반영. DA 방전 우선 유지.

---

## 5. D+1 DART Virtual Position — 2026-07-22

> 출처: dart-virtual-trader | `reports/daily/dart-virtual/2026-07-22.md`
> 모델: v3 + v4 enhanced (full-SB regime, 90% calibration)
> Advisory-only mode (W27 deadline 2026-07-13 경과; W28 확인)
> Spread 부호: spread = DA − RT. Positive → INC (Short DA / Long RT).

**방향**: INC bias (Short DA / Long RT) — 3 active hours (HE19-21), 21 skip
**Reference node**: HB_NORTH (SOUTH_HOUSTON_IMPORT binding risk 절연)
**총 포지션**: 66 MW notional (22 MW × 3 hours; DA-conditional veto override 적용)

| HE | 방향 | MW | DA $/MWh | RT Est $/MWh | Spread $/MWh | P(DA>RT) | E[P50] $ | 결정 |
|---|---|---:|---:|---:|---:|---|---:|---|
| **HE19** | **INC Short DA** | **22** | **$100.47** | **$35.13** | **+$65.34** | **75.0%** | **+$719** | **ENTER** |
| **HE20** | **INC Short DA** | **22** | **$109.51** | **$38.95** | **+$70.56** | **72.9%** | **+$711** | **ENTER** |
| **HE21** | **INC Short DA** | **22** | **$78.73** | **$35.14** | **+$43.59** | **72.2%** | **+$426** | **ENTER** |
| HE01-18, HE22-24 | — | 0 | — | — | — | — | — | SKIP |
| **합계** | **HB_NORTH INC** | **66** | — | — | — | — | **+$1,855** | |

**E[P50] 산출** (공식: (2×P−1) × MW × E[|spread|]):
- HE19: (2×0.750−1) × 22 × $65.34 = **+$719**
- HE20: (2×0.729−1) × 22 × $70.56 = **+$711**
- HE21: (2×0.722−1) × 22 × $43.59 = **+$426**
- **합계: +$1,855 E[P50] gross**

**PnL Range**: P25 ≈ -$900 / **P50 +$1,855** / P75 ≈ +$3,500
**Max loss scenario**: SOUTH_HOUSTON_IMPORT P99 binding ($2,700/MWh shadow), RT HE21 spike — tail P ≈ 0.5%, loss 22 MW × ($2,700-$78.73) = -$57,678

**Override 근거**: DA-conditional veto override (W29 pending 첫 공식 적용) — DA > $75 AND P(DA>RT) ≥ 70% AND floor PASS → 표준 RT spike veto 반전, 22 MW (half ceiling). 이 cycle이 해당 규칙의 calibration event.

**HE22-24 SKIP 근거**: v4 enhanced correction (-10 ppt; NS HE21 = $13.85 > $5 trigger) → HE22 corrected P=56.9%, HE23 corrected P=57.6% — 모두 60% 최소 기준 미달.

**Backtest 상태**: DEGRADED — dart_virtual_revenue parquet 38th+ consecutive null. 정산 없음; 구조적 추론만 가능.

---

## 6. CRR Opportunities

N/A — 옥션 사이클 D-7 시기 아님. crr-trader 산출물 없음.

---

## 7. Watch Items (Cross-Agent 일관성 점검)

| # | 항목 | 에이전트 | 상태 | 비고 |
|---|---|---|---|---|
| 1 | **저녁 피크 시간대**: market-analyst HE20 최고가($109.51) → bess-optimizer HE19-20 방전 → dart-virtual-trader HE19-21 INC | market-analyst / bess-optimizer / dart-virtual-trader | 일관 | BESS SoC 제약으로 HE21 물리 불참; DART HE21은 금융만. 구조적으로 일치. |
| 2 | **SOUTH_HOUSTON_IMPORT P=42-58%**: congestion-analyst MEDIUM-HIGH → bess-optimizer Rule 6 OVERRIDE(DA $65-70 spread unprecedented) → dart-virtual-trader HB_NORTH 선택 | congestion-analyst / bess-optimizer / dart-virtual-trader | 일관 | 동일 리스크를 각 에이전트 역할에 따라 일관 대응. |
| 3 | **NS HE21-24 HIGH ($13.09-13.85)**: bess-optimizer Rule 3 alert 발령(SoC=0 물리 불가) → dart-virtual-trader v4-enhanced P<60% → HE22-24 SKIP | bess-optimizer / dart-virtual-trader | 일관 | 두 에이전트 동일 결론(물리/금융 각각 참여 불가). |
| 4 | **HE21 물리/금융 분리**: bess-optimizer SoC=0(물리 참여 불가) → dart-virtual-trader HE21 INC 22MW(금융만) | bess-optimizer / dart-virtual-trader | 일관 | 명확히 분리됨. R&R 상 충돌 없음. |
| 5 | **Enverus 풍력 상방 괴리 +1,195 MW**: market-analyst·congestion-analyst·bess-optimizer·dart-virtual-trader 4개 에이전트 전부 동일 리스크 명시 | 전 에이전트 | 일관 | Stack B trigger / binding downgrade / veto clearance 각 에이전트별 대응 구체화. |
| 6 | **Jul 20 WEST_TO_NORTH HE23 probable binding**: congestion-analyst HE23 $6.90 spread 식별 → dart-virtual-trader Jul 20 HE23 DART 포지션 교차검증 필요 | congestion-analyst / dart-virtual-trader | **Flag** | T+2 settlement (Jul 22 예정) 수신 시 pnl-manager·dart-virtual-trader·congestion-analyst 교차 확인 권고. |

---

## 8. Self-Feedback Summary (Front/Middle 에이전트)

> 출처: `memory/*/learnings/2026-07-20.md` (3개 파일 참조)

**market-analyst (2026-07-20 flowday)**
HE21 DA phantom spike 2연속 miss (-52%; 예측 $53.12 → 실제 $25.33). 풍력 괴리 1.9 GW(formal trigger 2 GW 미달)에서 -$27.79 miss 발생 — trigger 하향(1.5 GW) 및 HE21 DA > $40 예측은 wind gap < 0.5 GW 시만 신뢰 규칙 신설 필요. Non-Spin은 HE23이 피크($10.06/MW-hr)이며 HE22($9.36) 아님 — AS 프로파일 형태 수정. RT-opportunistic 방전(HE22-24)과 DA-scheduled 방전 개념 분리 필요.

**congestion-analyst (2026-07-20 flowday)**
WEST_TO_NORTH HE23 probable binding (LOW 6-12% 예측 → HE23 $6.90 spread; NMMS 확인 대기 — tail event 방향 적중 가능성). Finding 7 MCC magnitude 2-4x 과대 추정 → Update 2 즉시 적용 확정(-$0.5 to -$1.5/MWh for NL trough 29,000-32,000 MW, 2nd consecutive cycle 확인). HE15-16 오후 RT 억제(+$5-6 spread) 미예측 → Finding 9 candidate instance 1 개시. W3 hub-pair LMP 미확보 60th cycle — OVERDUE 40일; 제약 attribution 저하 지속.

**bess-optimizer (2026-07-20 flowday)**
DA 방전 미실행 (예측 total $9,338 vs 실제 $4,743; -49%). Non-Spin 2.07x 초과달성($3,629 vs $1,750 예측)으로 부분 보전 — 방향·상품 선택은 정확. 핵심 개선 4가지: (1) DA 예측가 계절 P75 초과 시 haircut 30% 후 재판단; (2) 방전 window HE21-24로 확장; (3) NS 저녁 희소성(HE19-24) 별도 추정 모델(표준 0.75x haircut 부적합); (4) SoC 초기값 실측 확보 최우선.

**dart-virtual-trader (2026-07-20 flowday)**
learnings 파일 미제공 — N/A

---

*저장: `reports/daily/2026-07-22.md`*
*HTML 대시보드: `reports/daily/2026-07-22.html`*
*History 사본: `memory/reporter/history/2026-07-22.md`*
