# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-08-12)

> 작성: 2026-08-11 07:30 CT (Houston) | for the day starting at 2026-08-12 00:00 CT
> 출처 에이전트: market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, pnl-manager
> 데이터 품질: YES_ENERGY=PRODUCTION | SMARTBIDDER=DEGRADED (Day 17, 2026-07-26~) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

---

## 1. Yesterday Lookback — 2026-08-10 실적

**출처**: pnl-manager | `reports/daily/pnl/2026-08-10.md`

- **GKS Total Revenue: $369.97** (vs Smartbidder benchmark: N/A — DEGRADED Day 17)
- 가장 손실 컸던 부분: RT Energy -$1,825.18 — HE10-11 RT unscheduled charging (57 + 51 MWh at $18.70-$20.25/MWh without DA hedge); HE12-13 DA sell 30.1 MWh without physical delivery → RT buy-back at higher RT prices ($22.15-$23.69/MWh)
- 가장 outperform 한 부분: NonSpin $3,483.00 (100 MW all 24 HEs; HE21-24 late-evening spike $347/$488/$560/$403 per HE)
- 충방전: Injection (DA sales) 60.2 MWh (HE12-13), RT Consumption 137.71 MWh (HE10-12 주요 129.15 MWh + residual 8.56 MWh)
- Self-feedback (front/middle office):
  - market-analyst: Duck floor hour (HE10) GR_WEST가 afternoon trough보다 2-3 GW 높다는 사실 확인 → 향후 브리핑에 HE10 GR_WEST 별도 추적 추가. 음가격 프로토콜 (NL < 22,000 MW) 공식화.
  - congestion-analyst: Aug 10 GKS HE01 RT charging ~76-78 MW 확인 — MEDIUM WEST_TO_NORTH overnight 방향 신호 tentatively consistent. T+2 정산 검증 대기.
  - bess-optimizer: P50 $7,014 대비 실현 $369.97 (-94.7%). 근본 원인: 추천 없는 DA charge HE06-07 + sell HE12-13 집행; 추천 DA charge HE09-11 + discharge HE20-21 미집행; DA offer floor $38/$35가 시장 실제($24.79/$25.47)보다 $13-18/MWh 높아 미청산. 08/12 모두 보정 반영.
  - dart-virtual-trader: MODERATE tier E[spread] 심각 과대 추정 확인 (실측 +$0.13/MWh vs 모델 $7/MWh). Cap-out 이상(9,702 MW HE10) → INC spread 압축 메커니즘 확인. MODERATE/SEVERE 교정값 적용 ($0.5-2 / $1-3/MWh).

---

## 2. D+1 Market View — 2026-08-12

**출처**: market-analyst | `reports/daily/market-briefing/2026-08-12.md`
**데이터**: Yes Energy BIDCLOSE (PRODUCTION, 24 hourly rows) | Smartbidder DEGRADED Day 17 | PARTIAL mode

- **Duck floor HE10 = 17,060 MW — 전체 post-dome 시리즈 신기록.** Aug 11의 19,981 MW 대비 -2,921 MW; Aug 04 pre-dome 23,639 MW 대비 -6,579 MW. 4일 연속 신기록 갱신 (08/09: 27,151 → 08/10: 26,477 → 08/11: 19,981 → 08/12: 17,060 MW). 주도 원인: GR_WEST HE10 = 14,552 MW (Aug 11 HE10의 11,997 MW 대비 +2,555 MW 강화).
- **HE09-12 음가격 창 — 이벤트 시리즈 최광 (4시간).** DA 가격 추정: HE09 ~$-5/$+3, HE10 ~$-15/$-35, HE11 ~$-12/$-28, HE12 ~$-5/$-15/MWh. 모든 시나리오 (±2 GW 풍력 불확실성)에서 HE10 음가격 기본 케이스.
- **솔라 클리프 HE19→HE20 = -13,891 MW — 이벤트 시리즈 극단 신기록** (-422 MW steeper than Aug 11). 4일 연속 신기록. HE19→HE20 net load ramp +11,593 MW (new event extreme). 열 발전 DA commitment 위험 지속 (HE20 RT spike 가능성).
- **ERCOT 풍력 24h avg 23,398 MW** (+3,408 MW vs Aug 11). GR_WEST 야간 14,521-15,437 MW 지속; 낮 trough HE16 = 11,306 MW (+1,887 MW vs Aug 11 trough). GR_COASTAL HE18 = 4,104 MW (이벤트 신기록, 3일 연속). GR_NORTH avg 2,038 MW (+419 MW; ~+500 MW/day 페이스로 회복 중; 오후 trough 1,567-1,572 MW).
- **Cap-out avg 8,188 MW** (+874 MW vs Aug 11 — HE24 predictor 붕괴 확인). HE10-12 spike 9,042-9,056 MW (정비 완료 후 commissioning 중 가용 용량 일시 감소). HE13에 7,735 MW로 급감 (대규모 복귀).
- **DA 24h 평균 ~$5-12/MWh.** HE17 peak (88,475 MW gross load) 에서도 net load 34,377 MW (Aug 11 대비 -3,688 MW; GR_WEST 강화 효과). HE21 net load peak 54,947 MW ($15-28/MWh est.) — Aug 11의 58,656 MW 대비 -3,709 MW. Smartbidder DEGRADED로 정량 분포 없음.

---

## 3. D+1 Congestion / Constraint — 2026-08-12

**출처**: congestion-analyst | `reports/daily/congestion/2026-08-12.md`
**Stage**: Stage 0 — rule-based heuristic | Hub-pair LMP ABSENT (82nd consecutive cycle)

### Top 3 Binding Constraints

| Constraint | Hours | P(binding) | E[λ\|binding] $/MWh | Note |
|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE09-12 (EXTREME duck curve)** | **VERY HIGH 60-80%** | **$50-150** | NL 17,060 MW HE10 — NEW WDPEAK Phase 2 series record (970 MW below Jul 9's 18,030 MW); EXTREME dual-hour HE10+HE11; SCI 0.452-0.492 HIGH/MEDIUM-HIGH |
| **WEST_TO_NORTH_345** | **HE22-24 (late evening)** | **HIGH 50-70%** | **$30-80** | SCI 0.519-0.567 — NEW Phase 2 evening records (HE23: 0.550, HE24: 0.567); PANHANDLE MEDIUM co-active |
| **WEST_TO_NORTH_345** | **HE01-07 (overnight)** | **HIGH 45-65%** | **$25-65** | SCI 0.491-0.522 — NEW Phase 2 overnight record; FIRST 7-hour all-HIGH SCI window in series; PANHANDLE LOW-MEDIUM HE01-04 |
| SOUTH_HOUSTON_IMPORT | HE19-22 (Finding 3: HE20-22) | MEDIUM-HIGH 30-45% | $20-60 | NL ramp +19,533 MW (1,598 MW above Jun 17 binding floor); Wednesday WDPEAK match; WEST_TO_NORTH co-active HE20-21 → sign ambiguity |
| PANHANDLE_EXPORT_345 | HE22-24 (evening) | MEDIUM 20-32% | $15-45 | First 3-hr post-W25 breach (GR_WEST 15,357-16,780 MW, +357/+1,281/+1,780 MW above 15k) |

### GKS 노드 MCC 스냅샷 (GKS_BESS_RN)

| Window | HE | E[MCC] $/MWh | Direction | Magnitude |
|---|---|---|---|---|
| EXTREME duck curve | HE10-11 | -$10 to -$20+ | HIGH confidence | VERY LOW (extrapolation; 82nd absent LMP cycle) |
| Overnight | HE01-07 | -$6 to -$15 | HIGH confidence | VERY LOW |
| Solar cliff | HE19-22 | +$0.5 to +$2.5 | MEDIUM (sign ambiguity HE22) | LOW |
| Late evening | HE22-24 | -$8 to -$20 | HIGH confidence | VERY LOW |

**5개 Phase 2 신기록 동시 수립 (2026-08-12):**
1. NL trough 17,060 MW (HE10) — WDPEAK Phase 2 series record
2. 7시간 연속 all-HIGH overnight SCI (HE01-07: 0.491-0.522)
3. HE23 (0.550), HE24 (0.567) evening SCI Phase 2 신기록
4. 첫 overnight PANHANDLE_EXPORT 돌파 in post-W25 era (HE01-04)
5. 24/24시간 전시간 MEDIUM-or-higher SCI (Phase 2 사상 최초)

---

## 4. D+1 GKS BESS Recommendation — 2026-08-12

**출처**: bess-optimizer | `reports/daily/bess-optimizer/2026-08-12.md`
**Asset**: GKS_BESS_RN 100 MW / 200 MWh | Stack A (Primary) | SoC init 10 MWh (assumed)
**DA offer floors**: HE10 buy ≤ -$15/MWh hub | HE11 buy ≤ -$12/MWh hub | HE20 sell ≥ $25/MWh hub | HE21 sell ≥ $15/MWh hub

| HE | Mode | DA MW | NS MW | ECRS MW | SoC End (MWh) | Hub DA Est. $/MWh | Expected $/h |
|---|---|---|---|---|---|---|---|
| 01-09 | NS_HOLD | 0 | 75 | 0 | 10 | $-5 to $18 | $105 |
| **10** | **DA_CHARGE** | **-100** | **75** | **0** | **95** | **$-15 to $-35** | **+$3,700** |
| **11** | **DA_CHARGE** | **-100** | **75** | **0** | **180** | **$-12 to $-28** | **+$3,000** |
| **12** | **DA_CHARGE_TOPOFF + ECRS** | **-24** | **0** | **76** | **200** | **$-5 to $-15** | **+$1,572** |
| 13-18 | NS_HOLD | 0 | 75 | 0 | 200 | $0 to $22 | $105 |
| 19 | NS_SOC_HOLD | 0 | 45 | 0 | 200 | $18-38 | $63 |
| **20** | **DA_DISCHARGE** | **+100** | **0** | **0** | **91** | **$22-45** | **+$3,450** |
| **21** | **DA_DISCHARGE_ECRS** | **+75** | **0** | **25** | **10** | **$15-28** | **+$1,888** |
| 22-24 | ECRS_HOLD | 0 | 0 | 25 | 10 | $8-20 | $50 |

### Expected Revenue (Stack A)

| Category | P10 | P50 | P90 |
|---|---|---|---|
| Charge HE10-12 (earn from negative DA) | $3,800 | **$7,100** | $10,800 |
| Discharge HE20-21 (hub + SOUTH_HOUSTON MCC) | $3,200 | **$5,200** | $7,600 |
| NS (HE01-09, HE13-19) | $1,000 | $1,700 | $2,400 |
| ECRS HE12 (76 MW, cap-out elevated) | $500 | $1,200 | $2,100 |
| ECRS HE21-24 (25 MW) | $100 | $200 | $350 |
| **Grand Total** | **$8,100** | **$15,100** | **$23,150** |

- **Expected Total P50 = $15,100** (vs Smartbidder benchmark N/A — DEGRADED Day 17)
- **vs Aug 10 realized ($369.97): +$14,730 P50** — 격차 전부 DA energy 미스매치 보정에서 발생
- **핵심 risk**: (1) duck floor 덜 음수 → P10 $8,100; (2) HE20 RT spike (solar cliff -13,891 MW 신기록; Stack B trigger: HE19 RT > $38/MWh); (3) SOUTH_HOUSTON 비결속 (55-70% base case); (4) DA 집행 미스매치 재발 (08/10 핵심 실패 — 집행 전 확인 필수)
- **야간 충전 거부 논거**: HE10-12 GKS node -$25/-$55 vs 야간 ~$-3/$8 → $28-36/MWh 차이. SOC headroom HE10 확보 필수.

---

## 5. D+1 DART Virtual Position — 2026-08-12

**출처**: dart-virtual-trader | `reports/daily/dart-virtual-trader/2026-08-12.md`
**Mode**: Advisory-only (ACTIVE) | **Node**: HB_BUSAVG | **Model**: NL-tier v4 (SB-DEGRADED -3 ppt penalty)
**Spread convention**: spread = DA − RT; positive => INC profit

| HE | Direction | Size MW | DA Offer $/MWh | P(win) | E[P50] $ | Note |
|---|---|---|---|---|---|---|
| 01-07 | INC BLOCK | — | — | — | — | W2N HIGH 45-65%; PANHANDLE HE01-04 |
| 08 | skip | — | — | 52% | — | NL 35,295 MW; P < 55% |
| **09** | **INC** | **10** | **+$3** | **60%** | **+$4** | SEVERE NL 24,128 MW; half-size |
| **10** | **INC** | **25** | **-$15** | **72%** | **+$55** | EXTREME NEW WDPEAK RECORD 17,060 MW; cap-out 9,042 MW |
| **11** | **INC** | **25** | **-$12** | **70%** | **+$50** | EXTREME 18,178 MW; 2nd consecutive EXTREME |
| **12** | **INC** | **20** | **-$5** | **63%** | **+$16** | SEVERE lower 22,489 MW; transitioning |
| 13-18 | skip | — | — | 47-53% | — | P < 55%; no structural INC driver |
| 19-21 | DEC SKIP | — | — | 30-33% | — | Ramp 19,533 MW < 20,000 MW DEC v5 threshold (miss 467 MW) |
| 22-24 | INC BLOCK | — | — | — | — | W2N HIGH 50-70% (SCI 0.519-0.567); PANHANDLE MEDIUM |

- **Total Notional**: 80 MW | **E[P50]**: +$125 | **Confidence-weighted**: +$100
- **Max upside** (all WIN, spread $10/MWh): +$775 | **Max loss** (all LOSE): -$330
- **BESS vs DART 충돌 없음**: DART INC HE09-12 (HB_BUSAVG, financial) vs BESS DA_CHARGE HE10-12 (GKS_BESS_RN, physical) — 별개 product, 별개 노드.

---

## 6. 데이터 품질 / 운영 제약

| 항목 | 상태 | 비고 |
|---|---|---|
| Yes Energy BIDCLOSE | PRODUCTION | 24시간 확인; 단일 소스 (AG2/Enverus 미수집 17일차) |
| **Smartbidder (Energy/AS/DA-RT)** | **DEGRADED Day 17** | **AADSTS7000222 client_secret 만료 2026-07-26~. Ascend rep 즉시 갱신. P0 CRITICAL** |
| Tenaska PTP | PRODUCTION | 정상 수신; Smartbidder와 독립 운영 |
| Enverus STPF | NOT_COLLECTED | 단일소스 풍력 위험 (특히 17,060 MW 극단값 검증 불가) |
| AG2 WSI Windcast IQ | NOT_COLLECTED | 교차검증 없음 17일차 |
| Hub-pair LMP (ERCOT) | ABSENT (82nd cycle) | MCC 크기 추정 완전 미검증 |
| recommend_as_position.py | 미구현 | AS playbook prior 없음 |

> **Smartbidder 운영 손실 정량 추정**: 08/12는 시리즈 최심 음가격 덕 플로어. HE10 P(DA<RT) 분포 없이 최적 충전 입찰가 결정 불가 → 시간당 $400+ 잠재 기회손실. 17일 연속 누적 운영 영향 중대. 계약상 consequence trigger 활성화 여부 확인 필요.

---

## 7. Watch Items (Cross-Agent 일관성 검토)

- **HE18 방전 개시 시점**: market-analyst는 "HE18 시작 (net load 35,414 MW 전환 프리미엄 포착)"을 권고; bess-optimizer는 HE19 NS_SOC_HOLD + HE20 DA_DISCHARGE (HE18 pass). 방향 일치, 개시 시점 2시간 차이. bess-optimizer의 HE20 집중 전략은 HE20 solar cliff (-13,891 MW) 리스크 최대 포착 논거로 타당. 단, HE18 프리미엄 포기 여부는 검토 필요. **(flag for review)**

- **HE09 충전 포함 여부**: market-analyst는 HE09를 음가격 창에 포함 (NL 24,128 MW, ~$-5/$+3); bess-optimizer는 Option B (HE10-12 집중) > Option A (HE09-11 + ECRS) $912 우위 산출로 HE09 NS_HOLD 유지. 수학적으로 정당화됨. **일관성 있음.**

- **야간 MCC (E[MCC] -$6/-$15 per congestion-analyst) vs 야간 충전 거부 (bess-optimizer)**: congestion-analyst의 음수 MCC 방향 = 충전 유리. bess-optimizer는 HE10-12 대비 $28-36/MWh 기회비용 논거로 거부. **방향 일치, 결론 일관성 있음.**

- **DART INC vs BESS 물리 dispatch**: DART INC HE09-12 (HB_BUSAVG 금융) vs BESS DA_CHARGE HE10-12 (GKS_BESS_RN 물리). **충돌 없음. 재확인.**

---

## 8. Self-Feedback Summary — Front/Middle 에이전트 (2026-08-10 learnings)

**market-analyst** (`memory/market-analyst/learnings/2026-08-10.md`):
Duck floor hour HE10 GR_WEST가 afternoon trough (HE14-15)보다 2-3 GW 높다 → 별도 추적 필요 (이미 08/12 브리핑에 반영). HE24 cap-out → 익일 predictor 패턴 붕괴 (08/11 HE24 6,827 MW → 08/12 morning 8,777 MW; 발전사 전략적 야간 정비 취득 행동 원인). 음가격 프로토콜 NL < 22,000 MW 공식화. 도매 붕괴는 선형 외삽보다 빠르게 2-3일 내 완성됨.

**congestion-analyst** (`memory/congestion-analyst/learnings/2026-08-10.md`):
Aug 10 GKS HE01 RT charging (~76-78 MW) — MEDIUM WEST_TO_NORTH overnight 신호와 방향 일치 (tentatively consistent; T+2 공식 검증 대기). Finding 13 (2-hour EXTREME 패턴), Finding 14 (Mon→Wed evening SCI 에스컬레이션), Finding 15 (12시간 연속 MEDIUM SCI) 정립. T+2 정산 Jul 31 이후 7건 연체 — CRITICALLY OVERDUE.

**bess-optimizer** (`memory/bess-optimizer/learnings/2026-08-10.md`):
실현 $369.97 vs P50 $7,014 (-94.7%). 원인 3가지: (1) DA 포지션 미스매치 (추천 없는 HE06-07 buy + HE12-13 sell 집행; 추천 HE09-11 charge + HE20-21 discharge 미집행). (2) DA offer floor 과도 ($38/$35 vs 시장 $24.79/$25.47 — $13-18 초과). (3) MODERATE tier 덕 플로어 가격 모델 과소 추정 (추정 $7-9.5 vs 실측 $17.31-17.09/MWh). 08/12 보정 모두 반영 완료.

**dart-virtual-trader** (`memory/dart-virtual-trader/learnings/2026-08-10.md`):
MODERATE tier E[spread] 심각 과대 추정: 실측 +$0.13/MWh (일일 avg) vs 모델 $7/MWh. Cap-out 이상 9,702 MW → RT 물리 과잉공급 압축 → INC spread 소멸 메커니즘 확인. 수정 교정값: MODERATE $0.5-2/MWh, SEVERE $1-3/MWh. Aug 11 EXTREME tier T+2 (2026-08-13) = 첫 EXTREME 실증 데이터. P=60% borderline + 이상 캡아웃 + SB-DEGRADED → half-size 규칙 공식화 필요.

---

*Reporter | Generated: 2026-08-11 07:30 CT | Flowday: 2026-08-12 (Wednesday WDPEAK)*
*취합 전용 — 자체 분석 추가 없음 | Smartbidder DEGRADED Day 17 | Hub-pair LMP ABSENT 82nd cycle*
