# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-09-26, Saturday)

> 작성: 2026-09-25 07:30 CT (Houston) | for the day starting at 2026-09-26 00:00 CT
> 출처 에이전트: pnl-manager, market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader
> CRR: SKIPPED (D-7 auction window trigger not met)

---

## SYSTEM STATUS (CRITICAL — READ FIRST)

| Component | Status | Detail |
|---|---|---|
| Smartbidder CLIENT_SECRET | EXPIRED — Day 12+ | Expired 2026-09-14. AADSTS7000222. All price forecasts, BESS stack quantiles, DART P(win), congestion MCC dollar estimates UNAVAILABLE. |
| Tenaska PTP (GKS actuals) | DOWN — 8+ days | HTTP 401 Unauthorized — cloud execution IP not on Ascend whitelist. P&L data unavailable since 2026-09-17 (8+ settlement days missing). |
| Daily cycle gap | Sep 20-24 not run | 4-5 days of cycle gaps. Today (2026-09-25) resumes the daily cycle. |
| Last confirmed GKS P&L | 2026-09-17: -$2,231.14 | Last production Tenaska fetch. All Sep 18-24 actuals missing. |

**ALL D+1 RECOMMENDATIONS BELOW ARE DEGRADED-INPUT. Structural uncertainty ±40% on all revenue figures. All DART positions are ADVISORY-ONLY (ERCOT non-submission). Confirm critical data sources before DAM cutoff 10:00 CT.**

---

## 1. Yesterday Lookback — 2026-09-24 (DEGRADED)

> Source: pnl-manager | `reports/daily/pnl/2026-09-24.md`

**2026-09-24 GKS 실적 전체 미취득 (FULLY DEGRADED)**

| Item | GKS (actual) | Smartbidder Benchmark | Delta |
|---|---|---|---|
| DA Energy | N/A (Tenaska 401) | N/A (MSAL expired) | N/A |
| RT Energy | N/A | N/A | N/A |
| All AS products | N/A | N/A | N/A |
| DART Virtual | N/A | N/A | N/A |
| **Total** | **N/A** | **N/A** | **N/A** |

- **충방전**: UNKNOWN — no Tenaska data for 2026-09-24
- **최종 확인 실적**: 2026-09-17 total = -$2,231.14 (Smartbidder benchmark N/A, Day 12+ expired)
- **2026-09-17 주요 실패 요인** (bess-optimizer Sep 17 self-review): Smartbidder 자율 실행이 추천 스케줄과 역전됨 — 야간/피크 시간대 DA 충전(HE02-06, HE21), HE19-20 방전 미실행. HE18 RT 불균형 -$1,562.65(일일 손실의 70%). DART virtual -$976.13 (5개 포지션 모두 역스프레드). 2026-09-18 이후 실적: 전체 DEGRADED (Tenaska 401 만성 지속).
- **Self-feedback (front office)**:
  - market-analyst: 가장 최근 self-review 2026-09-24 (DEGRADED 기간) — 데이터 소스 단일화(Yes Energy 전용) 지속. AG2/Enverus 미호출 상태 지속.
  - bess-optimizer: Sep 17 learning — 권고-실행 피드백 갭이 핵심 실패 원인. HSL 실제 48.6 MW (정격 대비 49%). Rule 8 미해결 (Day 36+ 지속).
  - dart-virtual-trader: 2026-09-24 self-review (DEGRADED) — Smartbidder Day 12+ 만료로 P(win) 정량 없음. Sep 13 이후 실측 settlement 수신 불가.

---

## 2. D+1 Market View — 2026-09-26 (Saturday)

> Source: market-analyst | `reports/daily/market-briefing/2026-09-26.md`
> 데이터: Yes Energy DAM Bidclose (PRODUCTION — verified). Smartbidder DEGRADED Day 12+ (방향만 서술, 정량 수치 없음). AG2/Enverus 미호출.

- **Load**: WZ_ERCOT 24h 평균 63,747 MW. 일중 최저 HE06 51,715 MW, 피크 HE17 78,393 MW. 토요일 효과로 평일 대비 6-8 GW 낮은 레벨 추정.
- **Net Load Duck Curve**: NL 24h 평균 43,344 MW. 최저 HE11 27,230 MW (태양광 23.9 GW 최대 구간). Duck curve 진폭 34,721 MW. **Duck curve 전제 체크: Wind 조건 미달** (avg 9.9 GW < 기준 12 GW) — 미드데이 저가 창 불확실. 음전력 가능성 제한적.
- **Evening Ramp**: HE17(47,208 MW NL) → HE18(51,022, +3,814) → HE19(58,741, **+7,719**) → HE20(61,951, +3,210). HE18→HE19가 단일시간 기준 최급. 태양광 HE18(17,919) → HE19(7,211, -10,708 MW/hr) 붕괴가 직접 원인.
- **Wind**: 24h 평균 9,926 MW. GR_WEST HE16-17 구간 3,792-3,813 MW로 주간 최저 (야간 9,172 MW 대비 -58%). 오후 풍력 급락이 순부하 상승 핵심 요인. GR_COASTAL HE18 1,645 MW — 저녁 램프 구간 부분 완충.
- **Solar**: 24h 평균 9,611 MW. 피크 HE13 26,564 MW. HE11-15 구간 23,862-26,564 MW 안정 고원. HE19(7,211) → HE20(376 MW) 급락.
- **Outages**: 24h 평균 9,915 MW. HE01-08 10,587 MW (야간 계획 정비 최고). HE18-20 9,267-9,652 MW 잔존 — 저녁 피크 구간 가용 열병합 마진 타이트.
- **Risk**: (1) HE18-19 evening ramp 강도 — 단일시간 +7,719 MW NL 급등 + 아웃티지 9,652 MW = RT spike 최대 리스크 구간. (2) 토요일 실제 부하 하회 가능성 (AG2/Enverus 교차확인 불가).

---

## 3. D+1 Congestion / Constraint — 2026-09-26

> Source: congestion-analyst | `reports/daily/congestion/2026-09-26.md`
> Stage 0 provisional — No ML model. Pattern-matching heuristics only. All P(binding) estimates qualitative. Dollar values intentionally omitted. LOW decision weight per Stage 0 policy.

### Top 3 Binding Constraints

| Constraint | Hours | P(binding) | Tier | Key Driver |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-12 | 20-30% | MODERATE | NL trough HE11 = 27,230 MW; GR_WEST 5.7-6.5 GW at midday adds congestion pressure beyond typical solar-only duck |
| HOUSTON_IMPORT_345 | HE18-20 | 15-25% | MEDIUM | NL ramp +14,743 MW (HE17→HE20); 118 MW below Jul 2 confirmed non-binding floor; cap-out 9.3-9.7 GW |
| WEST_TO_NORTH_345 | HE01-04 | 5-15% | LOW-MEDIUM | GR_WEST 7.9-9.2 GW overnight; SCI 0.263-0.306; below MEDIUM threshold (0.350). D+2 carry-in status from Sep 25 unknown. |

### GKS 노드 MCC View (PTDF projection — NO execution-grade dollar values)

| Node | E[MCC 방향] | Primary Hours | Note |
|---|---|---|---|
| GKS | Negative, moderate | HE10-12 | MODERATE duck analog (Sep 20 = -$2-3/MWh); Sep 26 trough deeper (27.2 GW vs 30.4 GW). Directionally larger negative. No model — low confidence. |
| LZ_HOUSTON | Positive, moderate | HE18-20 | Evening ramp near Jul 2 threshold + cap-out. Positive premium vs HB_NORTH if HOUSTON_IMPORT binds. |
| HB_WEST | Negative, small-moderate | HE01-04 | GR_WEST 7.9-9.2 GW; below MEDIUM threshold. |

---

## 4. D+1 GKS BESS Recommendation — 2026-09-26

> Source: bess-optimizer | `reports/daily/bess-stack/2026-09-26.md`
> DEGRADED-INPUT. Smartbidder price quantiles ABSENT. Tenaska SoC UNKNOWN (assumed 100 MWh, Rule 7 midpoint default). Structural uncertainty ±40% on all revenue figures.
> **Rule 8 RT dispatch mismatch: HIGH risk, Day 36+ UNRESOLVED. Revenue net must be treated as wide-range.**

### Primary Recommendation: Stack A — Hybrid RT-Hold + Duck Charge + ECRS Mandate

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin |
|:--:|---|---:|---:|---:|---:|---:|---:|
| 01-04 | Overnight idle + NS | 0 | 0 | 0 | 0 | 0 | 15 |
| 05-06 | Idle (OFFPEAK) | 0 | 0 | 0 | 0 | 0 | 0 |
| 07-09 | Morning AS (Rule 1 ECRS) | 0 | 0 | 0 | 0 | 15 | 0 |
| **10** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 |
| **11** | **Charge top-off DA** | **-18** | 0 | 0 | 0 | 0 | 0 |
| 12-17 | Hold + RRS + NS | 0 | 0 | 0 | 20 | 0 | 10 |
| 18 | Standby + NS | 0 | 0 | 0 | 0 | 0 | 10 |
| **19** | **Discharge DA (primary)** | **+100** | 0 | 0 | 0 | 0 | 0 |
| 20 | Hybrid: ECRS + NS + RT hold | 0 | 0 | 0 | 0 | 15 | 20 |
| 21 | RT optionality + ECRS | [+RT if triggered] | 0 | 0 | 0 | 15 | 0 |
| 22-24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 |

**DA bid floors/ceilings**: HE10 charge ceiling $20/MWh; HE11 charge ceiling $18/MWh; HE19 discharge floor $80/MWh.

**SoC math**: Start 100 MWh (assumed) → HE10 charge +85 MWh → HE11 +15 MWh → SoC 200 MWh → HE19 discharge -109 MWh → SoC 91 MWh → HE20-21 AS only (RT optionality held).

### Expected Total Revenue

| Scenario | Energy Net | AS | Total |
|---|---|---|---|
| Base case (Stack A clean) | +$6,684 | +$1,900 | **~$8,584** |
| RT optionality triggered (P=20%, HOUSTON_IMPORT binds) | +$6,684 + $11,960 | +$1,900 | **~$20,544 (bull)** |
| Mild underperformance (duck charge higher) | +$4,584 | +$1,900 | **~$6,484** |
| Rule 8 severe (mismatch recurs, 50-90% haircut) | +$1,337-3,342 | +$1,900 | **~$3,237-5,242** |
| **Base + RT EV (P=20% weighted)** | | | **~$10,991** |

- vs Smartbidder benchmark: **N/A (DEGRADED Day 12+)**
- vs Sep 17 Saturday analog (last confirmed): N/A (actuals DEGRADED)
- Stack A vs Stack B: Stack A = RT optionality (EV ~$2,400 at P=20%); Stack B = full DA HE20 discharge (~$16,212 certain revenue, $7,968 from HE20). Stack B preferred if risk appetite is low or P(HOUSTON_IMPORT binding) confirmed < 10%.

**핵심 Risk**: Rule 8 RT dispatch mismatch HIGH (Day 36+ unresolved). Starting SoC unverified (Tenaska DEGRADED). ECRS Rule 1 summer mandate expires Sep 30 — Oct 1 needs update.

**Prohibited Bid Slots (action required before 10:00 CT DAM cutoff)**:
- HE01-06, HE22-24: Block all DA Energy charge bids in Smartbidder
- HE12-18: No DA Energy discharge bids; hold SoC for HE19 primary window

---

## 5. D+1 DART Virtual Position — 2026-09-26

> Source: dart-virtual-trader | `reports/daily/dart-position/2026-09-26.md`
> DEGRADED-INPUT. Smartbidder P(DA>RT) ABSENT (Day 12+). Historical spread data NOT FETCHED this cycle. All positions ADVISORY-ONLY — not for ERCOT submission.
> DEGRADED factor: 0.65 applied to all confidence-weighted PnL estimates.

**Net direction**: DEC bias (HE19-20 DEC; HE11, HE15-16 INC; 19/24 skip)

| HE | Direction | Size MW | Bid $ | P(win) | Exp $ | Key Rationale |
|---|---|---|---|---|---|---|
| 11 | Short DA / Long RT (INC) | 10 | $8 | 54% | $20 | MODERATE duck trough NL=27,230 MW; P(DA>RT at GKS) elevated vs MILD. Minimum explore size. |
| 15 | Short DA / Long RT (INC) | 15 | $25 | 56% | $75 | Solar ~22-24 GW RT suppression; GR_WEST approaching trough; DA reflects tight supply premium. Half size (DEGRADED + Sat). |
| 16 | Short DA / Long RT (INC) | 15 | $30 | 57% | $90 | Wind trough: GR_WEST 3,792 MW; solar RT suppression; load near HE17 peak. Half size. |
| 19 | Long DA / Short RT (DEC) | 25 | $80 | 60% | $450 | NL single-hour spike +7,719 MW (HE18→19); solar 17,919→7,211 MW collapse; thermal cold-start delay → RT spike structural. Sat size reduction. |
| 20 | Long DA / Short RT (DEC) | 30 | $95 | 62% | $565 | NL peak 61,951 MW (>60k scarcity cliff); solar ~0; HOUSTON_IMPORT MEDIUM (15-25%) adds directional support. Highest conviction. |
| All other HE | Skip | — | — | ~50-53% | — | Signal below conviction threshold; overnight directional instability; transition zones |

- **Total notional**: 95 MW (40 MW INC + 55 MW DEC)
- **Expected PnL (gross)**: ~$1,200
- **Confidence-weighted (×0.65 DEGRADED)**: **~$780**
- **토요일 규모 조정**: 평일(Sep 21 Mon, 135 MW) 대비 -40 MW. NL HE20 61,951 MW (Sep 21 68,296 MW 대비 -6,345 MW) 반영.

---

## 6. CRR Opportunities

**SKIPPED** — Not within D-7 of CRR auction window. Conditional trigger not met for 2026-09-25 cycle.

---

## 7. Watch Items (Cross-Agent Consistency)

### Consistency Check (confirmed aligned)

| Signal | market-analyst | congestion-analyst | bess-optimizer | dart-virtual-trader | Status |
|---|---|---|---|---|---|
| Evening spike peak HE | HE19-20 (primary risk) | HE18-20 HOUSTON_IMPORT MEDIUM | HE19 primary discharge | HE19-20 DEC position | CONSISTENT |
| Duck curve tier | MODERATE (NL HE11=27.2k MW, Wind condition NOT met) | MODERATE (NL trough 27,230 MW) | MODERATE duck charge HE10-11 | INC explore HE11 (MODERATE duck) | CONSISTENT |
| Wind trough concern | GR_WEST HE16-17 3.8 GW, avg 9.9 GW < 12 GW baseline | GR_WEST 5.7-6.5 GW at midday adds congestion beyond solar | Duck curve wind caveat: charge ceiling conservative | HE15-16 INC (wind trough + solar suppression) | CONSISTENT |
| HOUSTON_IMPORT congestion | HIGH direction HE18-20 | MEDIUM (15-25%) | Rule 6 Hybrid triggered | DEC HE19-20 (congestion MEDIUM referenced) | CONSISTENT |
| Saturday load reduction | -6-8 GW vs weekday | HE17 78.4 GW (Saturday) | Saturday WEPEAK discount applied | Position sizes reduced vs Sep 21 weekday | CONSISTENT |

**No cross-agent contradictions identified.** All five agents are structurally aligned on the dominant signal: MODERATE duck curve charge HE10-11, MODERATE-to-HIGH evening ramp HE18-20, HOUSTON_IMPORT MEDIUM (15-25%).

### Minor Gap to Flag

- **congestion-analyst**: Sep 25 HE24 GR_WEST D+2 carry-in status unresolved (data not fetched). If Sep 25 HE24 SCI > 0.350, WEST_TO_NORTH HE01-04 probability should be upgraded +5-8 ppt. bess-optimizer and dart-virtual-trader did not incorporate this unresolved flag into their HE01-04 positions (both skipped overnight). Directional impact: minimal (both agents correctly skipped overnight per conservative DEGRADED stance). No contradiction — gap in upstream data only.

---

## 8. KEY ACTION ITEMS

| Priority | Source | Issue | Action Required | Deadline |
|---|---|---|---|---|
| **P0** | Smartbidder / Ascend | CLIENT_SECRET expired Day 12+ (since 2026-09-14). AADSTS7000222. Affects all price forecasts, BESS stack, DART positions, congestion MCC estimates. | Contact Ascend rep immediately for client_secret renewal. Post-renewal: backfill Sep 14-25 benchmark data. | **IMMEDIATE** |
| **P0** | Tenaska PTP | HTTP 401 Unauthorized (cloud IP not on Ascend whitelist). 8+ settlement days missing (Sep 17-24+). | Run `fetch_pnl_data.py` from local machine or company VPN (whitelisted IP). Ascend rep: register cloud automation IP for permanent fix. | **Before next cycle** |
| **P1** | bess-optimizer / Tenaska / Smartbidder | Rule 8 RT dispatch mismatch UNRESOLVED — Day 36+. Sep 17 loss -$2,231 confirmed attributable. Smartbidder autonomous bids contradict Stack recommendations at HE02-06 and HE21. | Confirm execution source for DA charge bids with Tenaska/Ascend. Implement hard guard rail: no DA purchase bids in HE18-23 unless explicitly recommended. | **Before 2026-09-26 DAM cutoff (10:00 CT)** |
| **P2** | bess-optimizer | ECRS Rule 1 summer mandate expires **Sep 30** (last day Sept 30). Oct 1+ recommendations need re-evaluation of ECRS inclusion without summer override. | Update ECRS inclusion logic for Oct 1 recommendation. Review Rule 1 definition for post-summer threshold. | **By 2026-09-30 cycle** |
| **P2** | congestion-analyst | Sep 20-24 daily cycle gaps — 4-5 days of congestion reports not generated. Sep 25 HE24 D+2 GR_WEST status unknown. | Backfill cycle runs when data is available. Monitor Sep 25 HE24 GR_WEST for D+2 trigger. | **Next cycle** |

---

## 9. Self-Feedback Summary (Front/Middle 에이전트)

> Source: most recent learnings files. Sep 20-24 learnings may be DEGRADED or limited due to cycle gaps.

| Agent | Most Recent Learning | Key Takeaway |
|---|---|---|
| market-analyst | 2026-09-24 (DEGRADED cycle) | AG2/Enverus 미호출 지속; Yes Energy 단독 소스 의존. Duck curve wind condition check 추가. 토요일 상업 부하 불확실성 경고 강화. |
| congestion-analyst | 2026-09-24 (DEGRADED) | Stage 0 계속 운영 중. ERCOT SCED/shadow price 미취득 지속. D+2 carry-in 로직은 작동 중이나 D+2 입력 데이터 미확보로 미확인. |
| bess-optimizer | 2026-09-17 (last confirmed actual review) | Sep 17 critical failure: 권고-실행 역전 (야간 충전, 피크 방전 미실행). Rule 8 Day 36+ 미해결. HSL 실제 48.6 MW (정격 49%). 주요 조치: HE18-23 DA 충전 금지 가드레일 필요. |
| dart-virtual-trader | 2026-09-24 (DEGRADED) | Sep 13 scarcity cliff 규칙(NL>60k MW + 태양광 소멸 = DEC) 오늘 HE20에 적용. 토요일 전용 analog 부재가 최대 약점. Smartbidder 복구 시 포지션 규모 즉시 확대 예정. |
| pnl-manager | 2026-09-17 (last confirmed production run) | 2026-09-17 total -$2,231.14. Sep 18-24 모든 flowday DEGRADED (Tenaska 401 만성). Smartbidder benchmark Sep 14 이후 전체 N/A. 소급 조회 필요 (복구 후). |

---

*데이터 기준: Yes Energy DAM Bidclose 2026-09-26 (PRODUCTION — verified). Smartbidder DEGRADED Day 12+. Tenaska PTP DOWN (401). Stage 0 congestion provisional (LOW decision weight). 모든 시각 CT (America/Chicago). Spread 부호: DA−RT, 양수 = short DA signal.*
*저장: `reports/daily/2026-09-25.md`*
*History: `memory/reporter/history/2026-09-25.md`*
