# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-10-08)

> 작성: 2026-10-07 07:30 CT (Houston) | for Thursday 2026-10-08 CT 00:00 start
> 출처 에이전트: market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, pnl-manager
> (crr-trader: 해당 없음 — 옥션 사이클 미해당)

---

## DATA QUALITY BANNER

| Source | Status | Detail |
|---|---|---|
| Yes Energy (bidclose) | **LIVE** | 2026-10-07 fetch 성공 — Oct 1-6 6일 갭 이후 복원. NL/Solar/Wind/Outage 실측 사용 |
| Smartbidder | **DEGRADED — Day 73+** | MSAL AADSTS7000222 만료 (기준: 2026-07-25). 가격 예측·AS 예측·P(DA>RT) 정량치 없음 |
| Tenaska PTP | **DEGRADED — Day 141+** | HTTP 401 Unauthorized — cloud IP not on Ascend whitelist (chronic since 2026-05-21). GKS actuals 미취득 (Sep 18 ~ Oct 6 = 19 consecutive flowdays). P&L 수치 전무. |

**Recovery Actions Required (P0)**:
1. **Tenaska PTP**: `fetch_pnl_data.py`를 사용자 로컬/VPN (whitelisted IP)에서 실행. Ascend rep에 cloud automation IP whitelist 등록 요청.
2. **Smartbidder MSAL**: Ascend rep에 client_secret 즉시 재발급 요청 (Day 73+ — 매일 지연 = 운영 리스크 누적).

---

## 1. Yesterday Lookback — 2026-10-06 실적 [FULLY DEGRADED]

**Source**: pnl-manager (`reports/daily/pnl/2026-10-06.md`) | Data quality: FULLY DEGRADED

> Tenaska PTP 401 + Smartbidder MSAL 만료로 2026-10-06 실적 수치 전체 N/A. 아래 표는 데이터 부재 상태를 기록한 것이며 추정치가 아님.

| Item | GKS (actual) | Smartbidder Benchmark | Delta |
|---|---|---|---|
| DA Energy | N/A (Tenaska 401) | N/A (MSAL 만료) | N/A |
| RT Energy | N/A | N/A | N/A |
| RegUp / RegDown / RRS | N/A | N/A | N/A |
| ECRS / Non-Spin | N/A | N/A | N/A |
| DART Virtual | N/A | N/A | N/A |
| **GKS Total** | **N/A** | **N/A** | **N/A** |

**Battery State (2026-10-06)**: UNKNOWN (Tenaska PTP 없음). 최종 확인: 2026-09-17 (Inj 9.92 MWh / Cons 40.93 MWh).

**Prior-day reference (last confirmed actuals — 2026-09-17)**:
- GKS Total: **-$2,231.14** (DA Energy -$8,995.80, RT Energy +$6,105.11, Non-Spin +$659.55, DART Virtual -$976.13)
- 7-day rolling avg (last 7 confirmed days Aug 31 ~ Sep 17): **$4,305/day** (비연속 — 데이터 갭으로 인해 7일 연속 평균 아님)

**Unrecovered flowdays**: 2026-09-18 ~ 2026-10-06 = **19 consecutive flowdays**. Smartbidder benchmark: 2026-07-25 이후 73+ days N/A.

**Self-feedback (pnl-manager)**: 데이터 소스 2종 모두 실패. 수치 추정 없음. 복구 없이 P&L 검증 불가.

---

## 2. D+1 Market View — 2026-10-08 (Thursday) [LIVE]

**Source**: market-analyst (`reports/daily/market-briefing/2026-10-08.md`) | Data quality: LIVE (Yes Energy bidclose)

- **Headline**: 역대급 덕커브 (10월 기준). 태양광 피크 HE12 **30,472 MW** (10월 초로서 여름 수준 — 이례적 강세). 24h 평균 풍력 **4,132 MW** (극약세; GR_WEST 미드데이 236-517 MW). 순부하 최저 HE11 **25,380 MW** → 최고 HE20 **62,356 MW**, 일중 스윙 +**36,976 MW**.

- **Evening ramp**: HE17 (40,841 MW NL) → HE18 (+5,953 MW) → HE19 (+12,753 MW, 단일 시간 최대) → HE20 (+2,809 MW). 3시간 총 +**21,515 MW** — 텍사스 역대 최대급 ramp 조건.

- **Thermal outage**: 24h 평균 **~20,000 MW** (추계 정비 고점 — 여름 대비 약 2배). HE19-20 가용 열원 제한, 저녁 spike 리스크 구조적으로 높음.

- **DA Energy 방향 추정** (Smartbidder 미가용; Net Load 기반 정성 추론, 신뢰도 중저): 24h 평균 $25-40/MWh. HE11-13 미드데이 $0-10/MWh (음전력 가능). HE18-20 $60-150/MWh (spike 가능).

- **AS 방향 (정성)**: RRS/ECRS 저녁 수요 높을 가능성 (20 GW outage + 급격한 evening ramp 결합). Non-Spin 미드데이 여유 → 저녁 타이트.

- **주요 리스크**: (1) HE18-19 spike: NL +12,753 MW/h + 20 GW outage — P(RT>$100) 구조적 조건 충족. (2) 미드데이 음전력(HE10-13): 태양광 과잉 시 RT $0 이하 가능. (3) Weather uncertainty: cold front 타이밍으로 HE17-20 부하 ±3-5 GW 변동 가능.

| HE 구간 | 순부하(MW) | 가격 방향 | BESS 시사 |
|---------|-----------|---------|---------|
| HE1-8 (야간~아침) | 42,608-49,425 | 저~중저 | AS 제공 / 충전 준비 |
| **HE11-13 (미드데이 최저)** | **25,380-31,983** | **매우 저 / 음전력 가능** | **충전 — 고확신 구간** |
| HE14-17 (오후 상승) | 35,233-40,841 | 저~고 진입 | AS 대기 |
| **HE18-20 (저녁 spike)** | **46,794-62,356** | **최고 — spike 가능** | **방전 핵심 구간** |
| HE21-24 (야간 복귀) | 48,562-58,759 | 고→중저 | 방전 지속→재충전 |

---

## 3. D+1 Congestion / Constraint — 2026-10-08 [LIVE / Stage 0 Provisional]

**Source**: congestion-analyst (`reports/daily/congestion/2026-10-08.md`) | Data quality: LIVE input / Stage 0 (no ML model)

> P(binding)는 NL-tier 히스토리 calibration (Stage 0). 절대 가격(λ) N/A. Stage 2 이전 달러 크기 불가.

**Top 3 Binding Constraints**:

| # | Constraint | Hours | P(binding) | Tier | GKS MCC Direction |
|---|---|---|---|---|---|
| 1 | WEST_SOLAR_EXPORT (duck curve) | HE10-13 | **50-70%** | **SEVERE** | 강하게 음수 (South/West 노드 디스카운트) |
| 2 | SOUTH_HOUSTON_IMPORT (evening ramp) | HE19-21 | **30-50%** | **ELEVATED** | 소폭 양수 (Houston/South 임포트 프리미엄) |
| 3 | WEST_SOLAR_EXPORT (duck shoulder) | HE14-17 | 15-30% | MODERATE | 중간 정도 음수 (완화 중) |

**GKS Nodal MCC Snapshot**:

| Period | E[MCC] | Confidence | Driver |
|---|---|---|---|
| HE10-13 | Strongly negative (directional) | LOW magnitude / MEDIUM direction | SEVERE duck — 30 GW solar export flood |
| HE19-21 | Slightly positive (directional) | LOW magnitude / LOW direction | Evening import premium during solar cliff |
| HE01-06 / HE22-24 | Near-flat | LOW | Wind SCI <0.21; WEST_TO_NORTH NEGLIGIBLE |

**Duck Curve Detail**:
- NL trough HE11: 25,380 MW — SEVERE tier (22,000-26,000 MW calibration range)
- Solar peak HE12: 30,472 MW (7-hour plateau HE11-17: 29,135-30,472 MW)
- GR_WEST midday: 236-517 MW (사실상 소멸)
- HE17→HE20 NL ramp: +21,515 MW — Stage 0 binding floor (+17,935 MW) 초과

**D+2 (Oct 9) Carry-in**: HE24 GR_WEST 5,138 MW, SCI ~0.17 — WEST_TO_NORTH trigger(0.350) 미달. D+2 overnight trigger NOT fired.

---

## 4. D+1 GKS BESS Recommendation — 2026-10-08 [SEMI-DEGRADED]

**Source**: bess-optimizer (`reports/daily/bess-optimizer/2026-10-08.md`) | Data quality: SEMI-DEGRADED (Yes Energy LIVE / Smartbidder EXPIRED / Tenaska UNAVAILABLE)

**Strategy**: Stack A (Primary) — SEVERE Duck Arbitrage + Rule 6 Hybrid
**ECRS Trigger**: SEVERE duck (NL trough 25,380 MW) + 20 GW outage → October explicit trigger met (not summer mandate)
**Starting SoC**: 100 MWh assumed (Rule 7 default — Tenaska PTP 없어 실제 SoC 미확인)

**Hourly Schedule (Key Hours)**:

| HE | Mode | Energy MW | Reg-Up | Reg-Down | RRS | ECRS | Non-Spin | SoC After (MWh) | Est. $/MWh |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01-10 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 | $20-25 |
| **11** | **Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | **192.2** | **$3** |
| 12 | Charge+AS | -9 | 18 | 0 | 27 | 18 | 28 | 200.0 | $5 |
| 13-18 | AS-hold | 0 | 20 | 10 | 40 | 20 | 10 | 200.0 | $12-65 |
| **19** | **Discharge-DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **91.5** | **$95** |
| **20** | **Discharge-RT** | **+84** | 0 | 0 | 0 | 0 | 0 | **~0** | **~$115 RT** |
| 21-22 | Idle | 0 | 0 | 20 | 0 | 0 | 0 | 0.0 | — |
| 23-24 | Recharge† | -50 | 0 | 0 | 0 | 0 | 0 | 92.2 | $28-35 |

†HE23-24 재충전은 Oct 9 starting SoC 설정용. Oct 8 수익 계산에 미포함.

**Top 2 Discharge Hours**: HE20 (NL 62,356 MW, RT hold, spike $150+ 가능) / HE19 (DA discharge, +12,753 MW/h ramp).
**Bottom 2 Charge Hours**: HE11 ($3/MWh est., SEVERE duck trough) / HE12 ($5/MWh est., solar peak 30,472 MW).

**Inj / Cons**: Charge = 109 MWh (DA), Discharge = 184 MWh (HE19 100 MWh DA + HE20 84 MWh RT).

**Expected Revenue**:

| Item | Net Rev |
|---|---|
| DA Energy HE11 charge (100 MWh × $3) | -$300 |
| DA Energy HE12 top-up (9 MWh × $5) | -$45 |
| DA Energy HE19 discharge (100 MWh × $95 × 0.80 haircut) | +$7,600 |
| RT Energy HE20 discharge (84 MWh × ~$115) | +$9,660 |
| AS HE01-10 (1,000 MW·h × ~$4.4/MW·h avg) | +$4,400 |
| AS HE12 partial (91 MW·h × ~$5.8) | +$528 |
| AS HE13-16 (400 MW·h × ~$5.6) | +$2,240 |
| AS HE17-18 (200 MW·h × ~$8.8) | +$1,760 |
| AS HE21-24 Reg-Down (80 MW·h × ~$5) | +$400 |
| **Total (Base)** | **~$26,000** |

- Low scenario (HE19-20 $60/$80, AS -40%): **~$15,000**
- Base: **~$26,000**
- High scenario (spike $130/$160, AS +30%): **~$38,000**
- vs Smartbidder benchmark: **N/A** (MSAL expired)
- vs Oct 6 recommendation ($15,100): **+$10,900** (SEVERE vs MODERATE duck, higher evening NL)

**Stack B conditional trigger**: If DAM HE20 clears >$120/MWh → switch to DA bid ≥$120 floor (RT optionality already priced in). Revenue ~$25,000 with higher certainty.

**Key Risks**: HE20 RT < $70/MWh (no spike: ~-$4,200 vs Stack B); SoC incorrect (actual > 150 MWh → skip HE11 charge); Rule 8 involuntary RT dispatch (standing risk, origin unconfirmed from 2026-06-05 incident).

---

## 5. D+1 DART Virtual Position — 2026-10-08 [SEMI-DEGRADED]

**Source**: dart-virtual-trader (`reports/daily/dart-virtual/2026-10-08.md`) | Data quality: SEMI-DEGRADED (Yes Energy LIVE / Smartbidder DEGRADED Day 24)
**Mode**: Advisory-only (ERCOT 미제출) | DEGRADED penalty: -5 ppt (Smartbidder Day 24; Yes Energy 갭 패널티 해제)

**Position Summary**:
- Active positions: **4** (20/24 hours skip)
- INC (Short DA / Long RT): HE10 + HE11 = **30 MW** notional
- DEC (Long DA / Short RT): HE19 + HE20 = **50 MW** notional
- Total notional: **80 MW**
- Expected E[PnL]: **~$400 gross risk-adj** (advisory estimate)

**Position Table**:

| HE | Direction | Size MW | Bid/Offer $ | P(win) adj | E[|spread|] $/MWh | E[gross $] | Conviction |
|----|-----------|---------|-------------|------------|-------------------|-----------|----|
| **10** | INC (Short DA / Long RT) | 15 | $12 offer | 58% | $14 | **$34** | SEVERE duck entry; NL 25,785 MW; GR_WEST 517 MW |
| **11** | INC (Short DA / Long RT) | 15 | $8 offer | 59% | $15 | **$41** | Duck trough; NL 25,380 MW; GR_WEST 324 MW (near-zero) — 최고 INC conviction |
| **19** | DEC (Long DA / Short RT) | 25 | $75 bid | 61% | $28 | **$154** | NL 59,547 MW; +12,753 MW/h single-hr ramp; outage 19,746 MW |
| **20** | DEC (Long DA / Short RT) | 25 | $90 bid | 62% | $28 | **$168** | NL 62,356 MW (일중 최고; Oct Scarcity Cliff 60k 초과 — Oct 첫 DEC gate firing); 최고 DEC conviction |

**INC 메커니즘**: 태양광 30 GW 단독 과잉 → WEST_SOLAR_EXPORT binding (P 50-70%) → RT 음전력 가능 → DA > RT (spread 양수, INC win). Sep 고풍황 INC(21,515 MW avg)와 다른 October 구조.

**DEC 메커니즘**: 태양광 -28,000 MW (HE17→20) + NL 62,356 MW + 20 GW outage → RT scarcity pricing → DA < RT (spread 음수, DEC win). Oct 첫 Scarcity Cliff (≥60k MW NL) gate firing 확인.

**Wind regime**: EXTREME LOW (24h avg 4,132 MW — DEC 체제 확정; 11 GW threshold 크게 하회).

**Key risks**: (1) Solar bidclose vs actual ±3 GW → INC P(win) ±3-5 ppt. (2) Thermal cold-start 충분 시 RT spike 완화 → DEC P(win) 하락. (3) Smartbidder Day 24 지속 → CI ±10-12 ppt. (4) Oct 8 INC 역사적 analog 없음 (10월 30 GW solar 전례 없음).

---

## 6. CRR Opportunities

해당 없음 — 이번 사이클은 CRR 옥션 주기에 해당하지 않음. crr-trader 미호출.

*(참고: congestion-analyst는 WEST_EXPORT path (West→North, HE10-13) HIGH CRR long signal, SOUTH_HOUSTON_IMPORT (South→Houston, HE19-21) MEDIUM CRR long signal을 식별했으나 이는 다음 옥션 사이클 참고용임.)*

---

## 7. Watch Items (Cross-Agent Consistency)

**일관성 확인 (consistent — no action needed)**:

| 항목 | market-analyst | bess-optimizer | dart-virtual-trader | 판정 |
|---|---|---|---|---|
| 최고가 구간 | HE19-20 (NL peak + spike) | HE19 DA + HE20 RT hold (top 2 discharge) | DEC HE19-20 | 일관 |
| 최저가 구간 | HE11-13 (duck trough) | HE11 charge (-100 MW) | INC HE10-11 | 일관 |
| ECRS 필요성 | ECRS demand elevated (20 GW outage + duck) | ECRS 20 MW HE01-18 (explicit Oct trigger) | (해당 없음) | 일관 |
| Evening spike 메커니즘 | +12,753 MW/h HE18→19 + 20 GW outage | Rule 6 MEDIUM/HIGH → RT hold HE20 | DEC HE19-20, Oct DEC gate confirmed | 일관 |
| HE20 RT > DA 방향 | RT spike likely (음수 spread 기대) | RT hold — expects RT > DA | DEC (Long DA/Short RT — RT > DA 가정) | 일관 |

**검토 필요 항목 (flags — downstream agents에 위임)**:

1. **HE20 DA vs RT split**: bess-optimizer는 HE20 RT hold (RT > DA 기대), dart-virtual-trader는 DEC HE20 (Long DA/Short RT, 동일 방향). 두 에이전트 모두 HE20 RT > DA를 전제. **방향 일관**하지만, bess-optimizer Stack B trigger($120/MWh DA clear) 시 RT hold를 취소하는 반면 DART DEC HE20은 계속 유지된다는 점에서 Stack B 전환 시 포지션 해석 차이 발생 가능. 에이전트 간 통보 권장.

2. **bess-optimizer congestion input weight**: congestion-analyst P(binding) HE19-21 = 30-50% (center ~40%)을 MEDIUM/HIGH 경계로 처리 → Rule 6 MEDIUM 보수 적용 (HE19 DA, HE20 RT). 만약 P(binding)이 실제로 HIGH 이상으로 확인될 경우 HE20 RT hold 전략이 더 유효. Stage 0 불확실성 감안한 보수적 결정 — 명시적 flag.

3. **Smartbidder 부재 AS 가격 불확실성**: bess-optimizer AS 수익 추정(~$9,328)은 NL 기반 구조 추론에만 의존. 실제 ECRS/RRS DA clearing 가격은 ±40% 범위 가능. AS 수익 비중 (~$9,328 / $26,000 = 36%)이 높아 가격 오차가 전체 수익에 미치는 영향 큼.

---

## 8. Self-Feedback Summary (Front/Middle 에이전트 2026-10-06 learnings)

**Source**: 각 에이전트 `memory/<agent>/learnings/2026-10-06.md`

**market-analyst** (LIVE — file exists):
- MAJOR heuristic misses: Solar +8,000-11,000 MW 과소추정, Wind 3-4x 과대추정, Outage ~8,000 MW 과소추정. 10월 계절 휴리스틱 obsolete 확인.
- 수정된 October 기준: Solar clear-sky 25,000-32,000 MW (기존 19,000-22,000 MW), Outage ~20,000 MW (기존 10,500-12,500 MW), Wind ±8,000 MW 불확실성 명시 필수.
- Process gap: 2026-10-07 briefing 미생성 (Yes Energy 데이터 부재 시에도 placeholder 브리핑 작성 필요).
- Smartbidder 73+ days: Day 7 이전에 P0 에스컬레이션 했어야 함.

**congestion-analyst** (LIVE — file exists):
- 2026-10-07 D+1 outlook 미제출 — DEGRADED 사이클에서도 최소한 stub provisional outlook 제출 필요. 프로세스 갭.
- October calibration update: 초기 10월 solar peak SEVERE tier (27,000-31,000 MW) 가능. MODERATE-MILD 기본값 obsolete.
- SOUTH_HOUSTON_IMPORT NEGLIGIBLE assumption for early October 오류 확인 — 실제 ramp (+21,515 MW) 이 binding floor (+17,935 MW) 초과.
- W3 infrastructure: disk capacity 문제로 여전히 BLOCKED (140+ consecutive cycles overdue).

**bess-optimizer** (N/A — `memory/bess-optimizer/learnings/2026-10-06.md` 미존재):
- 자체 리뷰 파일 없음. 해당 없음.

**dart-virtual-trader** (LIVE — file exists):
- Cycle failure 확인: Oct 6 daily cycle이 Oct 7 D+1 recommendation을 미생성. ALL NO_BID stub 파일조차 없음 — 가장 큰 프로세스 갭.
- Oct 6 flowday (filed Oct 5, ALL NO_BID) 결정은 Columbus Day 수요 억제 + -6 ppt 페널티 조건에서 구조적으로 정당.
- Oct 5 learnings framework 검증: DEC gate 조건 Oct 8에서 처음 확인 (NL 62,356 MW, 3가지 기준 모두 충족). Wind Regime 체제 분류 framework 유효.
- Action items: (1) DEGRADED 사이클에서도 최소 24행 NO_BID stub 파일 생성 필수, (2) Smartbidder P0 에스컬레이션, (3) Tenaska whitelist P0 에스컬레이션.

---

## 9. Appendix — Hourly Data Table (Yes Energy Bidclose, 2026-10-08)

| HE | 부하(MW) | 순부하(MW) | 태양광(MW) | 풍력(MW) | 아웃티지(MW) | Peak |
|----|---------|----------|----------|--------|-----------|------|
| 1 | 52,528 | 44,831 | 0 | 7,650 | 20,124 | OFF |
| 2 | 50,251 | 43,320 | 0 | 6,769 | 20,124 | OFF |
| 3 | 48,630 | 42,608 | 0 | 5,851 | 20,124 | OFF |
| 4 | 47,682 | 42,629 | 0 | 4,912 | 20,124 | OFF |
| 5 | 47,627 | 43,514 | 0 | 3,990 | 20,124 | OFF |
| 6 | 48,847 | 45,551 | 0 | 3,258 | 20,124 | OFF |
| 7 | 50,978 | 48,429 | 0 | 2,535 | 20,331 | WD |
| 8 | 51,885 | 49,425 | 551 | 1,937 | 20,197 | WD |
| 9 | 52,828 | 38,826 | 11,294 | 2,446 | 20,044 | WD |
| **10** | 55,509 | **25,785** | 26,969 | 1,883 | 20,044 | WD |
| **11** | 58,575 | **25,380** | 30,256 | 1,806 | 20,014 | WD |
| **12** | 61,819 | 28,154 | **30,472** | 2,004 | 20,011 | WD |
| 13 | 65,143 | 31,983 | 29,983 | 2,111 | 20,011 | WD |
| 14 | 68,349 | 35,233 | 29,816 | 2,235 | 20,011 | WD |
| 15 | 70,932 | 37,528 | 30,013 | 2,389 | 20,061 | WD |
| 16 | 72,916 | 39,334 | 29,908 | 2,596 | 20,087 | WD |
| **17** | **73,937** | 40,841 | 29,135 | 2,936 | 20,061 | WD |
| 18 | 73,195 | 46,794 | 22,156 | 3,284 | 19,971 | WD |
| **19** | 70,282 | **59,547** | 6,291 | 3,953 | 19,746 | WD |
| **20** | 68,059 | **62,356** | 107 | 5,457 | 19,746 | WD |
| 21 | 66,160 | 58,759 | 0 | 7,265 | 19,896 | WD |
| 22 | 63,624 | 56,779 | 0 | 6,698 | 19,896 | WD |
| 23 | 60,186 | 52,508 | 0 | 7,473 | 19,896 | OFF |
| 24 | 56,519 | 48,562 | 0 | 7,725 | 19,846 | OFF |
| **AVG** | **59,853** | **43,695** | **11,540** | **4,132** | **19,988** | |

---

*저장: `reports/daily/2026-10-08.md` | HTML: `reports/daily/2026-10-08.html`*
*Memory copy: `memory/reporter/history/2026-10-08.md`*
*데이터: Yes Energy bidclose LIVE. Smartbidder EXPIRED (Day 73+). Tenaska PTP UNAVAILABLE (Day 141+, 19 consecutive flowdays).*
*Spread 부호: DA−RT, 양수 = DA expensive = short DA signal (INC). 모든 시각 CT (America/Chicago).*
