# ERCOT 전력 트레이딩 Daily Report — D+1 (2026-10-23)

> 작성: 2026-10-22 07:30 CT (Houston) | for the day starting at 2026-10-23 CT 00:00
> 출처 에이전트: market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, pnl-manager
> 어제 실적 기준일: 2026-10-21 (DEGRADED — Tenaska 401)

---

## 1. Executive Summary

한랭전선 유입으로 10/23 풍력이 전일 대비 +94% (15,625 MW) 급증, DA 24h 평균이 $32.47/MWh로 하락하며 전형적인 가을 shoulder 약세장으로 전환된다. GKS BESS 운영 전략은 HE10-11 duck-curve 충전 후 HE18-19 DA 방전(Stack C, 예상 수익 $7,797)이며, DART Virtual은 5개 포지션(INC 4 + DEC 1, E[conf-wt] ~$37)을 제안한다. 어제 실적(2026-10-21)은 Tenaska 401 만성 장애로 전면 N/A이며 34+ 연속 flowday 누락 상태가 지속된다.

---

## 2. 어제 실적 (2026-10-21) — DEGRADED

**[DEGRADED — Tenaska PTP HTTP 401 Unauthorized]**
*cloud IP 미화이트리스트 — 2026-05-21 이후 만성 장애, 34 consecutive flowdays (Sep 18 ~ Oct 21) 전체 미확인*

| 항목 | 실적 |
|---|---|
| DA Energy | N/A (Tenaska 401) |
| RT Energy | N/A |
| RegUp / RegDown / RRS / ECRS / NonSpin | N/A |
| DART Virtual | N/A |
| **Total** | **N/A** |

- 마지막 확인된 실적: **2026-09-17 flowday**, Total **-$2,231.14** (Tenaska actual)
- Smartbidder 벤치마크: 영구 N/A (계약 해지 2026-10). Tyba Shadow asset API 문의 중 (대체 미확정)
- Parquet 미생성: `shared/data/pnl/gks/hourly/2026-10-21.parquet` 미작성 (원본 데이터 부재)
- **Action Required (P0)**: `fetch_pnl_data.py`를 사용자 로컬/VPN (화이트리스트 IP)에서 실행, Sep 18 ~ Oct 21 전체 소급 조회 필요. Ascend rep에 cloud automation IP 화이트리스트 등록 요청.

---

## 3. D+1 시황 브리핑 (2026-10-23) — market-analyst

*Source: `reports/daily/market-briefing/2026-10-23.md` | 데이터: Yes Energy BidClose, Tyba GKS P50, Enverus, AG2 WSI — 전 소스 PRODUCTION*

### Headline

10/23(금) 가을 shoulder 시즌. 한랭전선 유입으로 풍력이 전일 8,044 MW 대비 **+94% (15,625 MW)**로 급증. DA 24h 평균 **$32.47/MWh** (전일 $38.67 대비 -$6.20). 저녁 HE19 DA $55.06 / HE18 $48은 태양광 소멸 + 25 GW 열원 정지 구조로 ramp spike 유효.

### 수요 / 공급

- **부하 (Yes Energy BidClose)**: 24h 평균 54,019 MW. 피크 HE17-18 64,705 MW. 10월 하순 평일 전형적 프로파일.
- **AG2 (WSI)**: 24h 평균 ~55,230 MW (+1,211 MW vs YE). 3개 소스 중 최상방.
- **Enverus**: 24h 평균 ~54,899 MW (+880 MW vs YE). YE < Enverus < AG2 계층 유지.
- **열원 정지**: 24h 평균 24,581 MW — 가을 정비 시즌 정점, 전일과 동일 수준.

### 재생에너지

- **태양광**: YE 비보정 피크 27,794 MW → **보정 후 실질 피크 ~23,625 MW** (0.85 배율, Oct-Mar 10/23 사이클부터 명시적 섹션 적용). Net load floor 재추정: ~19,225 MW (보정 기준).
- **풍력**: 24h 평균 15,625 MW. GR_WEST 평균 10,759 MW 주도. Enverus 24h 평균 ~17,459 MW (YE 대비 +1,834 MW 상방, 갭 전일보다 축소).

### 가격 전망

- **DA Energy (Tyba GKS P50)**: 24h 평균 $32.47/MWh. 최고 HE19 $55.06 / HE18 $47.76.
- **RT Energy (Tyba P50)**: 24h 평균 $32.75/MWh. HE18-20 RT premium +$3.4~$4.8/MWh but P(RT>DA)=42-45% (과반 미달 — "mild RT bias").
- **AS**: NSPIN HE22 $5.80/MWh (전일 $17-18 대비 급락). ECRS HE22 $1.73/MWh. REGDN HE08 $2.74/MWh. 풍력 급증으로 scarcity signal 거의 없음.

### 주요 리스크

1. GR_WEST 오후 일시 약화 시 HE18-19 RT spike 확대 가능성
2. Solar 실제값과 예측 갭(Enverus 28,910 vs 보정 YE 23,625 MW — 5,285 MW 차이)
3. 야간 wind 소스 간 갭 (YE HE24 22,129 MW vs Enverus ~24,857 MW)
4. 금요일 → 주말 transition (10/24 토 수요 4-5% 하락 예상)

---

## 4. D+1 혼잡 전망 (2026-10-23) — congestion-analyst

*Source: `reports/daily/congestion/2026-10-23.md` | Stage 0 — Infrastructure (정성 분석, 통계 모델 미성숙)*

### Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] | Note |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-14 | **22-35%** | $18-32/MWh | YE NL 15,056 MW + Enverus 13,026 MW 양 소스 EXTREME; SOLAR-ONLY (dual-stressor 없음); Tyba P(RT>DA)>0.59 시장 확인 |
| WEST_TO_NORTH_345 | HE22-24 | **20-30%** | $20-38/MWh | YE SCI 0.459-0.483 MEDIUM-HIGH; Enverus implied SCI 0.517-0.542 HIGH; D+2 Oct 24 트리거 활성 |
| SOUTH_HOUSTON_IMPORT | HE18-20 | **12-22%** | $25-50/MWh | YE ramp +18,175 MW (binding floor +17,935 MW 대비 +240 MW — 극히 marginal); 크로스소스 지지 있으나 마진 작음 |
| WEST_TO_NORTH_345 | HE01-04 | **15-25%** | $18-30/MWh | D+2 Oct 22 carry-in 실현; YE SCI 0.371-0.392 MEDIUM |

### GKS_BESS_RN 노드 MCC 전망 (Stage 0 구조적 추정)

| 시간대 | E[MCC] | P50 / P90 |
|---|---|---|
| HE01-04 | -$0.5 ~ -$1.5/MWh | -$0.3 / -$1.2 |
| HE10-14 | -$1.0 ~ -$3.0/MWh | -$0.5 / -$2.5 |
| HE18-20 | +$0.2 ~ +$0.8/MWh (conditional, blended) | +$0.3 / +$2.0 |
| HE22-24 | -$1.0 ~ -$3.0/MWh | -$0.5 / -$2.5 |
| **일 평균** | **-$0.5 ~ -$1.0/MWh** | -$0.3 / -$1.0 |

*CI ±$2-3/MWh. Hub-pair LMP ABSENT (~157th+ 연속 사이클). 다운스트림 의사결정 가중치 낮게 유지.*

### D+2 Oct 24 Carry-In 트리거

**ACTIVATED** — YE HE24 GR_WEST SCI=0.483 (>> 0.350 threshold). Enverus implied SCI ~0.542 (HIGH tier). Oct 24 overnight WEST_TO_NORTH_345 MEDIUM-HIGH 예상.

---

## 5. GKS BESS 운영 제안 (2026-10-23) — bess-optimizer

*Source: `reports/daily/bess-optimizer/2026-10-23.md` | SoC init: 82.5 MWh ASSUMED (Tenaska DOWN, Rule 7)*

### 핵심 전략: Stack C — Duck-Curve 충전 + DA Peak 방전 HE18-19

**NSPIN Rule 3 체크**: NSPIN HE21-22 $5.74-5.80/MWh — $15/MW EXTREME 임계값 훨씬 하회. Rule 3 미발동 → 전량 에너지 방전 전략 적용.

### 시간별 추천 요약

| HE | Mode | Energy MW | ECRS | NonSpin | SoC After (MWh) | 비고 |
|:--:|---|---:|:---:|:---:|---:|---|
| 01-06 | NSPIN_DA | 0 | 0 | 88 | 82.5 | ~$154/h est |
| 07-09 | ECRS_RT | 0 | 88 | 0 | 82.5 | 플레이북 fine_rule 정렬 |
| **10** | **Charge DA** | **-80** | 0 | 0 | 150.5 | -$1,760 |
| **11** | **Charge DA** | **-58** | 0 | 0 | 200.0 | -$1,045 |
| 12-17 | NSPIN_DA | 0 | 0 | 88 | 200.0 | ~$176/h est |
| **18** | **Discharge DA** | **+100** | 0 | 0 | 100.0 | +$3,821 (0.80x haircut) |
| **19** | **Discharge DA** | **+100** | 0 | 0 | 0.0 | +$4,405 (0.80x haircut) |
| 20-23 | Standby | 0 | 0 | 0 | 0.0 | SoC=0, 기회 없음 |
| **24** | **Recharge DA** | **-50** | 0 | 0 | 42.5 | Oct 24 주말 소형 재포지션 |

### 예상 수익

| 항목 | 금액 |
|---|---|
| 에너지 충전 합계 (HE10-11) | -$2,805 |
| 에너지 방전 합계 (HE18-19, 0.80x haircut) | +$8,226 |
| **Net Energy (DA arb)** | **+$5,421** |
| AS 합계 (NSPIN_DA HE01-06, ECRS_RT HE07-09, NSPIN_DA HE12-17) | +$2,376 |
| **Day Cycle Total (재포지션 제외)** | **+$7,797** |
| HE24 재포지션 포함 | ~$6,397 |

- **Revenue range**: Bear ~$5,500 / Base ~$7,797 / Bull ~$10,500
- **vs Oct 22 ($12,773)**: -$4,976 (-39%). 주 원인: 풍력 +94%로 HE19 DA $55.06 (vs $69.50) + NSPIN HE21-22 $5.7/MWh (vs $17-18) $0 수익

### 주요 Playbook 오버라이드

| HE | 플레이북 Prior | 결정 | 이유 |
|---|---|---|---|
| 10 | RRS_DA | **Charge DA -80 MW** | 에너지 아비트라지 ~$33+/MWh >> RRS $0.50/MW |
| 11 | NSPIN_DA | **Charge DA -58 MW** | SoC 200 MWh 충전 완료; 에너지 arb >> NSPIN |
| 18-19 | ECRS_RT | **Discharge DA +100 MW** | DA $47.76/$55.06 >> ECRS ~$1.5/MW; P(RT>DA)<50% |
| 21-22 | NSPIN_DA | **Standby** | SoC=0, 방전 불가 |

---

## 6. DART Virtual 포지션 (2026-10-23) — dart-virtual-trader

*Source: `reports/daily/dart-virtual-trader/2026-10-23.md` | Advisory-only (Day 101, W28 2026-07-13 이후 live 중단)*
*DEGRADED -5 ppt 패널티 활성 (Smartbidder 해지 2026-10)*

### 포지션 요약

- **Net direction**: INC bias (4 INC + 1 DEC, 19 hours SKIP)
- **Total notional**: 85 MW (70 MW INC + 15 MW DEC)
- **E[gross advisory]**: ~$43 | **E[conf-wt advisory]**: ~$37

| Block | HE | Direction | MW | Adj P | Spread (DA-RT) | E[gross $] | 근거 |
|---|---|---|---|---|---|---|---|
| INC Morning Thermal | 08 | Short DA / Long RT | 15 | 56.9% | +$2.44 | $5.1 | 아침 열원 ramp premium |
| DEC Duck Trough | 10 | Long DA / Short RT | 15 | 56.3% | -$2.65 | $5.0 | Duck 트로프; DUCK_CURVE_MIDDAY P=22-35% 지지 |
| INC Pre-Ramp | 17 | Short DA / Long RT | 15 | 57.2% | +$2.41 | $5.2 | 저녁 ramp 진입; 태양광 소멸 시작 |
| INC Post-Peak | 21 | Short DA / Long RT | 15 | 56.9% | +$2.39 | $5.0 | Post-peak DA 역전; NSPIN $5.74 낮아 RT spike 리스크 감소 |
| INC Post-Peak | 22 | Short DA / Long RT | 25 | **60.0%** | **+$4.60** | **$23.0** | 최강 신호; full size; WEST_TO_NORTH_345 P=20-30% |

**SKIP HE18-20**: P50 spread는 RT>DA (-$3.4 ~ -$4.84) 이지만 DEGRADED -5 ppt 후 adj P=50-52% → 55% floor 미달. 10/22와 동일 처리.

**야간 DEC 블록 부재**: 풍력 +94%가 DA와 RT를 대칭적으로 낮춰 overnight DA-RT spread 압축 → HE01-05 adj P 52-54% (모두 SKIP). 고풍력이 DEC edge를 역설적으로 약화.

**Oct 2026 advisory cumulative (through Oct 23, est.)**: ~$6,799 conf-wt (hypothetical, 미검증)

---

## 7. Self-Review 인사이트 요약 (4개 에이전트)

*Source: `memory/*/learnings/2026-10-22.md`*

### market-analyst (2026-10-22)

- **P0 RESOLVED**: Oct-Mar 기간 YE 태양광 과대추정 (+15%) 보정을 10/23 브리핑에 "Solar Calibration Check" 명시적 섹션으로 구조화 완료. 4개 연속 사이클 누락이 구조적 수정으로 해결됨.
- **P1 미이행 (6차 연기)**: ERCOT RTMIDP 공개 fetch 스크립트 미구현. 실적 기반 가격 보정 루프 34일+ 미작동.
- AG2 10/23 사이클에서 복구 (4+ 사이클 부재 후 복귀); 지속 모니터링 필요.
- P(RT>DA) 언어 정밀도 개선 ("mild RT bias" 표현) — 10/22 브리핑에 적용 확인.

### congestion-analyst (2026-10-22)

- **WEST_TO_NORTH D+2 트리거 체인 확인**: Oct 22→23→24 3일 연속 트리거 활성화. Oct 24 D+1 분석에서 HE01-04 MEDIUM-HIGH 신호 포함 필요.
- **Tyba 직접 접근 완료** (Oct 21 Priority 1 이행): HE10-11 P(RT>DA) duck 혼잡 신호, HE18-20 SOUTH_HOUSTON_IMPORT 비대칭 tail 패턴 확인.
- SOUTH_HOUSTON_IMPORT binding floor (+17,935 MW) 여전히 Jun 17 단일 여름 reference — Oct 전용 재캘리브레이션 필요 (Hub-pair LMP 복구 후).
- Stage 0 → Stage 1 전환 blocker: `fetch_hub_lmp.py` 미구현 (Oct 27 deadline — 5일 남음).

### bess-optimizer (2026-10-22)

- **Rule 3 EXTREME 트리거 로직 검증**: Oct 22 NSPIN HE21-22 $17-18 → SoC 보존 후 NSPIN 포지션 (Rule 3 발동). Oct 23 NSPIN $5.7 → 전량 에너지 방전 (Rule 3 미발동). 패턴 정확 — $15/MW threshold 올바르게 calibrated.
- 0.80x haircut 스탈레니스: 2026-05-24 마지막 캘리브레이션, 5+ 개월 경과. Tenaska DOWN으로 검증 불가.
- 태양광 보정 리스크 (standing): HE11-12 실제 DA clearing이 Tyba P50 대비 $5-9/MWh 높을 경우 충전 비용 ~$150-500/day 과소추정. 미추적 (Tenaska DOWN).

### dart-virtual-trader (2026-10-22)

- **Oct 22 HE21-22 INC 고위험 플래그**: NSPIN $17-18/MWh 환경에서 INC 포지션 진입. RT spike 발생 시 손실 가능성. 현재 모델에 NSPIN 기반 INC 리스크 조정 없음 — MEDIUM 우선순위 구현 계획 수립 필요.
- **풍력 역설 문서화**: 고풍력(15+ GW)은 DA-RT spread를 대칭 압축 → DEC edge 오히려 약화. 중간 풍력(8-14 GW)이 최적 DEC 환경.
- **ERCOT 공개 LMP fetch — 4차 에스컬레이션**: 35 연속 flowday 실적 미검증. Advisory 누적 ~$6,762 (conf-wt) 완전 미검증. 사용자 직접 조치 요청.
- Tier 2 DEGRADED rule (|spread|>$5 → -3 ppt) 공식 문서화 미완료 (Oct 21 carry-over).

---

## 8. 데이터 품질 이슈

| 이슈 | 심각도 | 현황 |
|---|---|---|
| Tenaska PTP HTTP 401 | **P0 (만성)** | 2026-05-21 이후 클라우드 IP 미화이트리스트. Sep 18 ~ Oct 21 = **34 consecutive flowdays** 전체 N/A. GKS 실제 수익, SoC, AS clearing 전면 차단. |
| ERCOT 공개 LMP fetch 미구현 | **P1 (4차 에스컬레이션)** | DA/RT SPP 가격 검증 루프 전면 중단. DART 모델 hit rate 미추적. 50줄 스크립트로 해결 가능 — 사용자 직접 조치 또는 명시적 advisory-only 수용 확인 필요. |
| Smartbidder 벤치마크 영구 종료 | P1 (영구) | 2026-10 계약 해지. BESS 상대 성과 비교 불가. Tyba Shadow asset API 대체 문의 중 (미확정). |
| Hub-pair LMP ABSENT | P1 | ~157th+ 연속 사이클. Stage 1 진입 blocker. Oct 27 deadline 임박 (5일). |
| AG2 D+1 rows 확인 미완료 | P2 | 10/23 사이클에서 4개 파일 available이지만 first valid time = Oct 22. D+1 데이터 미직접 활용. |
| 태양광 보정 (Oct-Mar) | P0 → RESOLVED | 10/23 사이클부터 "Solar Calibration Check" 명시적 섹션 적용. 4회 연속 누락 해결. |

---

## Cross-Agent 일관성 체크 (Watch Items)

- **market-analyst peak HE19 ($55.06) / HE18 ($47.76)** — bess-optimizer 방전 시간 HE18+HE19: **일치** (이견 없음).
- **dart-virtual-trader HE18-20 SKIP** — market-analyst P(RT>DA)=42-45% 기반 DEGRADED -5 ppt 후 adj P 50-52%: **일관** (동일 데이터, 동일 방향).
- **congestion-analyst SOUTH_HOUSTON_IMPORT HE18-20 P=12-22%** — bess-optimizer에 반영됨 (blended MCC +$0.09/MWh, 전략 변경 불요): **통합 처리됨**.
- **bess-optimizer SoC init 82.5 MWh ASSUMED** — Tenaska DOWN으로 미검증. 실제 SoC 상이 시 HE10 충전 시작 조정 필요: **[주의] operator DAM 제출 전 SoC 수동 확인 요망**.
- **특이 모순 없음** — 5개 에이전트 전반 방향 일치.

---

*reporter | 2026-10-22 07:30 CT*
*Source agents: pnl-manager (DEGRADED), market-analyst (PRODUCTION), congestion-analyst (Stage 0 provisional), bess-optimizer (PRODUCTION), dart-virtual-trader (ADVISORY-ONLY)*
*CRR opportunities: 해당 없음 (옥션 사이클 외)*
