# GKS BESS — D+1 (2026-05-25, Memorial Day Monday) Optimal Revenue Stack

**Generated**: 2026-05-24 | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Data basis**: PRODUCTION (energy prices) / MISSING (all AS prices, DA-RT probability)
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py not run)

---

## Data Quality Status

| Data Feed | Status | Impact |
|---|---|---|
| Smartbidder DA Energy Prices | PRODUCTION (24 hourly values) | None — primary input received |
| Smartbidder DA-RT Forecast (P(DA>RT)) | MISSING — CSV has Date column only | DA-RT spread direction unconfirmed |
| Smartbidder DA AS Prices | MISSING — all null | AS MW/product allocation is estimated |
| Smartbidder RT AS Prices | MISSING — all null | RT AS positioning unconfirmed |
| AS Playbook (recommend_as_position.py) | NOT RUN — file absent | No prior; self-optimization only |
| Market Analyst view | PRODUCTION (2026-05-25.md) | Full |
| Congestion Analyst view | PRODUCTION (Stage 0 heuristic) | Directional only |

**Downstream implication**: AS revenue figures below are estimates based on ERCOT May seasonal proxies. Operations should confirm AS prices from Smartbidder before 10:00 CT DAM cutoff and adjust product MW accordingly.

---

## Recommendation (Primary) — Stack A: Solar Trough Charge + Dual-Hour Peak Discharge

| HE | Mode | Energy MW | SoC Start | SoC End | Non-Spin MW | ECRS MW | RRS MW | RegUp MW | RegDown MW | DA Energy Price | Expected Rev ($) |
|----|------|-----------|-----------|---------|-------------|---------|--------|----------|------------|----------------|-----------------|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 29.54 | 0 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 27.71 | 0 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 27.03 | 0 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 26.19 | 0 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 29.04 | 0 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 30.56 | 0 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 24.57 | 0 |
| 08 | Charge | **-100** | 0 | 85 | 0 | 0 | 0 | 0 | 0 | 17.82 | -1,782 |
| 09 | Charge | **-100** | 85 | 170 | 0 | 0 | 0 | 0 | 0 | 16.87 | -1,687 |
| 10 | Charge (partial) | **-18** | 170 | 185 | 0 | 0 | 0 | 0 | 0 | 17.86 | -321 |
| 11 | Idle + AS | 0 | 185 | 185 | 50 | 30 | 0 | 0 | 0 | 20.62 | ~100 |
| 12 | Idle + AS | 0 | 185 | 185 | 50 | 30 | 0 | 0 | 0 | 21.64 | ~100 |
| 13 | Idle + AS | 0 | 185 | 185 | 50 | 30 | 0 | 0 | 0 | 24.35 | ~125 |
| 14 | Idle + AS | 0 | 185 | 185 | 50 | 30 | 0 | 0 | 0 | 26.10 | ~125 |
| 15 | Idle + AS | 0 | 185 | 185 | 50 | 30 | 0 | 0 | 0 | 27.96 | ~150 |
| 16 | Idle + AS | 0 | 185 | 185 | 50 | 30 | 0 | 0 | 0 | 28.63 | ~195 |
| 17 | Idle + AS | 0 | 185 | 185 | 50 | 30 | 0 | 0 | 0 | 29.31 | ~250 |
| 18 | Idle (hold) | 0 | 185 | 185 | 0 | 0 | 0 | 0 | 0 | 31.51 | 0 |
| 19 | **Discharge** | **+85** | 185 | 100 | 0 | 0 | 0 | 0 | 0 | 49.52 | 4,209 |
| 20 | **Discharge** | **+100** | 100 | 0 | 0 | 0 | 0 | 0 | 0 | 59.67 | 5,967 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 45.29 | 0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 38.74 | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 28.27 | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 29.54 | 0 |

*AS revenue marked with ~ = estimated (no Smartbidder AS data). Energy charge shown as negative (cost).*

---

## Top / Bottom Hours

**Top 2 DA Energy discharge hours:**
- HE20: $59.67/MWh — net load 51,508 MW (Enverus), solar collapse, Monday peak demand, Houston import HIGH
- HE19: $49.52/MWh — net load 39,817 MW (Yes), solar 17,783 MW declining, pre-peak ramp

**Bottom 3 DA charge hours (solar trough):**
- HE09: $16.87/MWh (cheapest of day — solar 19,891 MW, net load 20,931 MW trough)
- HE08: $17.82/MWh
- HE10: $17.86/MWh

**RT spike retention**: No RT hold-back in primary stack. DA commitment at HE19-20 locks in $49.52/$59.67. RT spike at HE20 would benefit if DA clearing price < RT outturn (but P(DA>RT) unknown — this is a data gap risk).

**Hours forgone**: HE21 ($45.29) is not dispatched because SoC = 0 after HE20 full discharge. Opportunity cost: $45.29 × any SoC remaining. Under Stack B (see below), partial HE21 capture is possible.

---

## DA-RT Spread Strategy

**Energy (HE19-20):**
- P(DA>RT) data NOT received — spread direction is unconfirmed.
- DA discharge recommended on price level alone: $49.52/$59.67 are strong absolute values for a 2-hour Memorial Day with only 185 MWh available.
- Directional reasoning: The 72,614 MW gross load Monday peak + 17.3 GW net load ramp + 17.3 GW cap out creates scarcity conditions where RT spikes are possible (upside to DA price). However, Memorial Day depression (-2-5% load below weekday) may dampen actual RT outturn vs forecast, making DA the safer side.
- Decision: DA commitment at HE19-20. If Smartbidder DA-RT data becomes available before 10:00 CT, revisit if P(DA>RT) < 40% at HE20.

**Spread convention**: spread = DA − RT. Positive = DA expensive (favor DA sell). Negative = RT expensive (favor RT sell, hold back from DA).

**RRS (DA vs RT):**
- No RRS offered in primary stack. Rationale: No AS prices received, and historical pattern (2026-05-22 learnings) shows RRS clears higher in RT than DA at peak hours. If AS prices are obtained before DAM cutoff and DA RRS > $8/MWh at HE19-20, consider offering 15 MW RRS alongside 85 MW energy at HE19.

**ECRS (DA vs RT):**
- ECRS offered DA at HE11-17 (pre-peak, SoC full). DA ECRS is hub-priced and immune to West nodal congestion. No ECRS at HE18-20 (energy priority). Historical 2026-05-22 pattern: ECRS cleared at HE23-24 in RT at $77-349/h — these are RT events not DA-plannable; Tenaska SCED may capture these automatically.

**Non-Spin:**
- Offered DA at HE11-17 (50 MW). Non-Spin DA is immune to nodal basis (hub-settled). Off-peak prices estimated $0.8-2.0/MWh without Smartbidder data.

---

## Expected Revenue

| Component | MW/Hours | Price (est.) | Revenue |
|---|---|---|---|
| DA Energy discharge — HE19 | 85 MW | $49.52/MWh | $4,209 |
| DA Energy discharge — HE20 | 100 MW | $59.67/MWh | $5,967 |
| DA Energy charge — HE08 | -100 MW | $17.82/MWh | -$1,782 |
| DA Energy charge — HE09 | -100 MW | $16.87/MWh | -$1,687 |
| DA Energy charge — HE10 | -18 MW | $17.86/MWh | -$321 |
| **Net Energy Arbitrage** | 185 MWh discharged | — | **$6,386** |
| Non-Spin DA (HE11-17) | 50 MW × 7h | ~$0.9-2.0/MWh est. | ~$560 [LOW CONF] |
| ECRS DA (HE11-17) | 30 MW × 7h | ~$2.0-5.0/MWh est. | ~$485 [LOW CONF] |
| **Total AS (estimated)** | — | — | **~$1,045** |
| **TOTAL EXPECTED** | | | **~$7,431** |
| Range (low / high) | | | $6,000 / $8,500 |

**vs Smartbidder benchmark**: No benchmark available for 2026-05-25 (Smartbidder AS data missing; benchmark comparison deferred to settlement review).

**vs 7-day moving avg**: Insufficient history for trailing average. Prior comparable day (2026-05-22): GKS actual $3,009; 2026-05-24 scheduled estimate $8,564. This day's $7,431 sits between these, reflecting lower absolute peak prices today ($59.67 vs $65.76 on 2026-05-24) and lower available SoC given prior day end-of-day 0 MWh.

---

## Charge Cost Comparison: Solar vs Overnight

This is the key structural decision for this day.

| Charge Strategy | Charge Hours | Cost/MWh avg | Total Cost (218 MWh draw, 185 MWh SoC) | AS revenue gained (overnight SoC enables HE01-07 AS) |
|---|---|---|---|---|
| **Stack A (solar trough)** | HE08-10 | $17.35 avg | $3,790 | $0 (SoC=0 HE01-07) |
| Stack B (overnight + solar) | HE03-04 + HE09 | $24.05 avg | $4,905 | ~$210 (Non-Spin HE05-08) |

**Solar charge saves $1,115 in direct cost vs overnight**. Even accounting for ~$210 AS gain from overnight SoC, Stack A net advantage is ~$905. Solar-only charge is optimal given the price structure of this day (overnight $26-30 vs solar $16-18).

---

## Revenue Stack Scenarios (3 Options)

### Stack A (Primary — Solar Charge + Dual Discharge): ~$7,431
- Charge HE08-10 ($16.87-17.82); Discharge HE19 (85 MW) + HE20 (100 MW)
- Non-Spin + ECRS DA HE11-17
- Lowest charge cost; concentrates discharge at highest 2 price hours
- Weakness: forfeits HE21 ($45.29) and has no overnight AS capability

### Stack B (Alternative — Overnight Pre-Charge + 3-Hour Discharge): ~$7,050
- Charge HE03-04 (-50 MW each) + HE09 (-100 MW) = ~184 MWh SoC
- Discharge: HE19 (84 MW) + HE20 (100 MW) — same as Stack A but slight SoC difference
- Gains ~$210 overnight AS revenue; costs $1,115 more on charge
- Net ~$380 worse than Stack A on energy; offset partially by overnight AS
- Trigger for Stack B: if Smartbidder AS data shows Non-Spin DA > $3/MWh at HE01-07 (i.e., overnight AS value exceeds the charge cost premium)

### Stack C (RT Spike Capture — Partial DA Discharge + RT Hold): ~$6,200-8,000 (wide range)
- DA discharge HE20 only (100 MW, $59.67)
- Hold 85 MW RT at HE19 and HE21 to capture potential RT spike
- Requires P(DA>RT) < 40% at HE19/HE21 to justify RT hold
- Weakness: RT direction unknown (no P(DA>RT) data). Without confirmation, excessive risk.
- Not recommended as primary given data gap

**Primary recommendation: Stack A.** If Smartbidder DA-RT data or AS data arrives before 10:00 CT, reconsider Stack C for HE21 or Stack B for overnight AS.

---

## Congestion Impact on Schedule

| Window | Congestion Signal | GKS Impact | Schedule Adjustment |
|---|---|---|---|
| HE09-14 | WEST_TO_NORTH binding MEDIUM (20-30%) | GKS MCC negative — RT below DA | DA charge at HE08-10 protects against RT congestion (charge cost locked at DA price, immune to RT nodal discount at GKS) |
| HE19-22 | HOUSTON/SOUTH import binding HIGH (30-40%) | GKS MCC neutral to positive — RT may be at or above hub | DA discharge recommended; positive MCC in this window is upside, not risk |
| HE11-17 | Transitional | Easing to neutral | Non-Spin/ECRS DA hub-priced — immune to West nodal basis |

**Key congestion rule applied**: During HE09-13 West export binding, RT at GKS can be below DA at hub. By committing to DA charge (not RT), the charge cost is fixed at DA ($16.87/MWh) regardless of whether RT at GKS goes negative. This is the right behavior per congestion-analyst guidance.

---

## Risks

1. **Memorial Day load depression** (highest risk): If actual ERCOT load is 2-5% below Yes Energy/Enverus forecast, HE20 DA clearing price may be $5-10/MWh lower than Smartbidder's $59.67. At -$10, DA energy discharge revenue falls ~$1,000. DA commitment still preferred (RT uncertainty greater).

2. **HE20 not clearing at $59.67**: DA clearing price is market-determined. Smartbidder $59.67 is a forecast. Actual clearing depends on thermal unit offer stacks and real-time reserve. Memorial Day demand is ~8% lower than normal Monday — this is already directionally embedded in the forecast but could be more severe.

3. **SoC starting assumption**: Assumed 0 MWh. If actual start is 50-100 MWh (e.g., partial overnight charge by operations or different prior-day dispatch), the schedule should be adjusted — earlier/more discharge is possible. Operations to confirm actual SoC before market opens.

4. **West congestion stronger than expected**: If GR_WEST wind actual < 1,500 MW (vs 2,749 MW forecast), West binding moves to HIGH and GKS RT during HE09-13 goes deeply negative. The DA charge election at HE08-10 fully hedges this risk.

5. **RT spike at HE21 ($45.29+)**: The 17.3 GW net load ramp + 17.3 GW cap out creates conditions for RT spike. With SoC=0 at HE21, GKS cannot capture. If RT clears > $60 at HE21, this is the primary missed opportunity of Stack A.

6. **AS price data gap**: The entire AS revenue component (~$1,045 estimate) is unverified. Actual AS clearing at HE11-17 for Non-Spin and ECRS could range from $0 to $2,000+. No correction possible without Smartbidder AS data.

---

## Alternative (Conditional)

**Stack B** (Overnight Pre-Charge): Activate if Smartbidder DA Non-Spin price at HE01-07 > $3.0/MWh when data becomes available (signals overnight AS premium justifies the charge cost). 

**Stack C** (RT hold at HE21): Activate if:
(a) Smartbidder P(DA>RT) at HE20 < 40% (RT likely to be higher than DA at HE20), AND
(b) SoC allows — i.e., if starting SoC is confirmed > 0 MWh, enabling 3-hour discharge (HE19/20/21)

**Intraday trigger**: If 14:00 CT GR_WEST STWPF update shows wind tracking > 2 GW below morning forecast at HE09-13, West congestion risk is higher than expected. No schedule change needed (HE08-10 DA charge already committed) but note for self-review.

---

## Key Decision Log

| Decision | Rationale | Confidence |
|---|---|---|
| Solar trough charge (HE08-10) over overnight charge | $10/MWh price advantage over overnight ($16.87 vs $26-27). Saves $905 net after AS opportunity cost. | HIGH |
| Charge to 185 MWh (not 200 MWh) | Reserve 15 MWh headroom for RegDown / RT absorption optionality. Marginal cost of last 15 MWh at $17.86 = $321; preserving flexibility worth more. | MEDIUM |
| DA charge commitment (not RT charge) | West congestion MEDIUM probability makes RT at GKS uncertain during HE09-13. DA charge locks in hub price. | HIGH |
| Discharge HE19+HE20 (not HE20+HE21) | HE19 $49.52 > HE21 $45.29. Dispatching 85 MW at HE19 captures $49.52 vs $45.29 — net gain $357 on same MWh. | HIGH |
| No AS at HE18-20 (hold for energy) | At $49-60/MWh energy, AS products (est $5-15/MWh for ECRS/RRS) are clearly suboptimal. 100% energy commitment. | HIGH |
| No RRS/ECRS DA offered (vs Non-Spin + ECRS) | No price data; Non-Spin is most liquid and reliable off-peak. ECRS added for HE11-17 given tight reserve (cap out 17.3 GW). RRS skipped — too uncertain without price anchor. | LOW (data gap) |

---

*Generated: 2026-05-24 by bess-optimizer*
*Inputs: Smartbidder DA Energy (production), market-analyst 2026-05-25.md, congestion-analyst 2026-05-25.md*
*Missing: Smartbidder DA/RT AS prices, DA-RT P(DA>RT), AS playbook*
*Operations flag: Confirm starting SoC and HSL before 10:00 CT DAM cutoff. If AS prices received, re-check HE19 non-spin option and overnight AS value.*
