# GKS BESS — D+1 (2026-05-26) Optimal Revenue Stack

**Generated**: 2026-05-25 | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**DATA SOURCE: market-analyst + congestion-analyst PRODUCTION; as-playbook MISSING**

---

## Data Quality Status

| Data Feed | Status | Impact on this Schedule |
|---|---|---|
| Market Analyst (2026-05-26.md) | PRODUCTION | Full — hourly DA price anchors, P(DA>RT), AS spike prices |
| Congestion Analyst (2026-05-26.md) | PRODUCTION (Stage 0 heuristic) | Directional only — GKS congestion adjustment mild |
| Smartbidder DA Energy Prices | PRODUCTION (via market-analyst) | DA discharge prices $50.98/$53.57 HE20/21 confirmed |
| Smartbidder P(DA>RT) HE20-22 | PRODUCTION | 66-67% — DA discharge call confirmed |
| Smartbidder AS Spike Prices HE20-22 | PRODUCTION (via market-analyst) | Non-Spin $15-17, RRS $11, ECRS $10-11 — energy vs AS trade-off resolved |
| AS Playbook (2026-05-26.json) | MISSING — file not present | Self-optimization without prior; AS mid-day allocation estimated from yesterday's actuals |
| Yesterday P&L (2026-05-24.md) | PRODUCTION (Tenaska) | NonSpin dominance confirmed; RRS HE19-22 clearing pattern observed |

---

## Strategy Selected: Stack A — Solar Trough Charge (HE09-10) + Dual Peak Discharge (HE20-21)

**Key structural difference from 2026-05-25**: Today HE21 ($53.57) > HE20 ($50.98) and both exceed HE19 ($32.91) by a wide margin. The discharge window shifts to HE20+HE21 (not HE19+HE20 as yesterday). HE19 at $32.91 is not a discharge target — it is an AS-hold hour.

**Starting SOC**: 100 MWh (50% — per task specification). This gives 100 MWh of usable capacity before charge.

---

## Recommendation (Primary)

| HE | Mode | Energy MW | SoC Start MWh | SoC End MWh | Non-Spin MW | ECRS MW | RRS MW | RegUp MW | RegDown MW | DA Energy $/MWh | Expected Rev ($) |
|----|------|-----------|---------------|-------------|-------------|---------|--------|----------|------------|-----------------|-----------------|
| 01 | Idle + AS | 0 | 100 | 100 | 50 | 0 | 0 | 0 | 0 | ~28.00 | ~50 |
| 02 | Idle + AS | 0 | 100 | 100 | 50 | 0 | 0 | 0 | 0 | ~26.50 | ~50 |
| 03 | Idle + AS | 0 | 100 | 100 | 50 | 0 | 0 | 0 | 0 | ~26.00 | ~50 |
| 04 | Idle + AS | 0 | 100 | 100 | 50 | 0 | 0 | 0 | 0 | ~25.00 | ~50 |
| 05 | Idle + AS | 0 | 100 | 100 | 50 | 0 | 0 | 0 | 0 | ~27.00 | ~50 |
| 06 | Idle + AS | 0 | 100 | 100 | 50 | 0 | 0 | 0 | 0 | 31.40 | ~50 |
| 07 | Idle + AS | 0 | 100 | 100 | 50 | 0 | 0 | 0 | 0 | ~24.00 | ~50 |
| 08 | Idle + AS | 0 | 100 | 100 | 50 | 0 | 0 | 0 | 0 | ~22.00 | ~50 |
| 09 | **Charge** | **-100** | 100 | 185 | 0 | 0 | 0 | 0 | 0 | 19.21 | -1,921 |
| 10 | **Charge (partial)** | **-18** | 185 | 200 | 0 | 0 | 0 | 0 | 0 | 19.23 | -346 |
| 11 | Idle + AS | 0 | 200 | 200 | 50 | 30 | 0 | 0 | 0 | ~21.00 | ~115 |
| 12 | Idle + AS | 0 | 200 | 200 | 50 | 30 | 0 | 0 | 0 | ~22.00 | ~115 |
| 13 | Idle + AS | 0 | 200 | 200 | 50 | 30 | 0 | 0 | 0 | ~23.00 | ~115 |
| 14 | Idle + AS | 0 | 200 | 200 | 50 | 30 | 0 | 0 | 0 | ~25.00 | ~115 |
| 15 | Idle + AS | 0 | 200 | 200 | 50 | 30 | 0 | 0 | 0 | ~27.00 | ~150 |
| 16 | Idle + AS | 0 | 200 | 200 | 50 | 30 | 0 | 0 | 0 | ~28.00 | ~150 |
| 17 | Idle + AS | 0 | 200 | 200 | 50 | 30 | 0 | 0 | 0 | ~29.50 | ~150 |
| 18 | Idle + AS | 0 | 200 | 200 | 50 | 30 | 0 | 0 | 0 | ~30.00 | ~150 |
| 19 | Idle + AS | 0 | 200 | 200 | 50 | 0 | 30 | 0 | 0 | 32.91 | ~970 |
| 20 | **Discharge** | **+100** | 200 | 100 | 0 | 0 | 0 | 0 | 0 | 50.98 | 5,098 |
| 21 | **Discharge** | **+100** | 100 | 0 | 0 | 0 | 0 | 0 | 0 | 53.57 | 5,357 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 40.54 | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 33.10 | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | ~28.00 | 0 |

*Negative Energy MW = charge (grid draw). Positive = discharge (generation).*
*HE01-08, HE11-18 DA energy prices: overnight interpolated from market-analyst anchors (HE06=$31.40, HE10=$19.21, HE11=$19.23). Mid-day $21-29 per solar trough shape.*
*HE19 expected revenue includes RRS 30 MW at $11.28 = $338 + Non-Spin 50 MW at $12.00 est = $600 + ECRS cleared in prior hours (RRS and NonSpin are the priority at HE19 given $32.91 energy is not a discharge target). See note below.*
*HE01-08 Non-Spin 50 MW at off-peak ~$1/MWh est = ~$50/hr. Low confidence.*

---

## Top / Bottom Hours

**Top 2 DA Energy discharge hours (revenue priority):**
- HE21: $53.57/MWh — net load peak 53,062 MW (Yes Energy), solar fully collapsed, GR_WEST ~3,563 MW, thermal reserve thin (cap out 16.7 GW). Highest DA price of day.
- HE20: $50.98/MWh — net load ~50,000 MW, solar collapse accelerating (~1,000-2,000 MW), scarcity-adjacent. P(DA>RT) = 66-67%.

**Bottom 2 DA charge hours (cost minimum):**
- HE10: $19.23/MWh — solar cresting (23,305 MW peak HE13 approaching), net load trough ~29,114-29,331 MW.
- HE09: $19.21/MWh — solar 13,238 MW (Yes Energy COPHSL rising fast), net load at/near minimum.

**RT spike retention hour:**
- HE19: $32.91 DA — NOT a discharge target. Held for AS (Non-Spin 50 MW + RRS 30 MW at $11-17/MWh). P(DA>RT) at HE19 is not reported but market-analyst notes HE19-22 as the scarcity window — energy RT may overshoot DA at HE19. Retaining capacity as AS and avoiding DA discharge at $32.91 is correct.

---

## DA-RT Spread Strategy

**Energy (HE20-21):**
- Spread = DA − RT. Market-analyst: DA avg $29.32, RT avg $29.82 → full-day spread = −$0.50 (near-flat).
- HE20-21 window: DA $50.98/$53.57 vs Smartbidder RT forecast $34-39 → implied spread +$12-15 → strongly positive → short DA (sell DA) / hold RT is the wrong call here. DA discharge is correct.
- P(DA>RT) HE20-22 = 66-67% confirms DA commitment. The 34% probability that RT > DA means some RT spike risk is forfeited, but the $12-15 positive DA spread makes DA the higher expected value.
- Decision: Full 100 MW DA energy discharge at HE20 and HE21. No RT hold-back.

**Non-Spin (DA vs RT):**
- HE20-22: Non-Spin DA $15.71/HE20, $17.00/HE21, $17.43/HE22 (Smartbidder).
- At HE20-21, energy discharge (100 MW × $50.98/$53.57) >> Non-Spin AS (100 MW × $15-17). Energy wins by $35+/MWh. No Non-Spin offered at HE20-21.
- HE19: Non-Spin 50 MW at ~$12/MWh est (pre-spike) is viable alongside RRS 30 MW. Total capacity used = 80 MW AS; no energy discharge at $32.91.

**RRS (DA vs RT):**
- HE20-21: RRS DA $11.28/$5.82 (Smartbidder). Energy at $51-54 dominates. No RRS at HE20-21.
- HE19: RRS 30 MW DA at $11.28 — offered. Combined with Non-Spin 50 MW = 80 MW AS. The remaining 20 MW is buffer.
- Yesterday's actuals: RRS cleared $510.40 (240 MW-hr), concentrated HE19-24. Pattern is consistent — RRS in the pre/post-peak window is valuable.

**ECRS (DA vs RT):**
- HE11-18: ECRS DA 30 MW offered alongside Non-Spin. During solar trough hold period, ECRS value estimated $0.25-10 per market-analyst (near-zero off-peak, then $10.30 at HE20 peak).
- HE19: ECRS dropped at HE19 in favor of RRS — RRS $11.28 > ECRS est at HE19 shoulder. Switching to RRS 30 MW at HE19 is the better allocation.
- HE20-21: ECRS forfeited — energy $51-54 >> ECRS $10-11.

**Yesterday's NonSpin dominance insight (from 2026-05-24 actuals):**
- NonSpin cleared 980 MW-hr for $1,448.30 across HE01-18. This confirms Non-Spin has consistent value as a capacity reservation product throughout the off-peak window.
- Starting SOC = 100 MWh (50%) enables Non-Spin offering from HE01 onward (unlike yesterday's 0 MWh start). This is the most significant structural advantage of today's schedule vs yesterday.
- AS weight adjustment: NonSpin 50 MW maintained HE01-08 and HE11-19. ECRS added HE11-18 (30 MW) after charge completes. RRS added at HE19 (30 MW) for peak-adjacent window.

---

## SOC Walkthrough

| HE | SoC Start | Action | Grid Draw/Export | RTE | SoC Change | SoC End |
|----|-----------|--------|-----------------|-----|------------|---------|
| 01-08 | 100 MWh | Idle + AS | 0 | — | 0 | 100 MWh |
| 09 | 100 MWh | Charge -100 MW | -100 MWh | 0.85 | +85 MWh | 185 MWh |
| 10 | 185 MWh | Charge -18 MW | -18 MWh | 0.85 | +15.3 MWh | 200 MWh (cap) |
| 11-19 | 200 MWh | Idle + AS | 0 | — | 0 | 200 MWh |
| 20 | 200 MWh | Discharge +100 MW | +100 MWh | 1.0 (discharge at nameplate) | -100 MWh | 100 MWh |
| 21 | 100 MWh | Discharge +100 MW | +100 MWh | 1.0 | -100 MWh | 0 MWh |
| 22-24 | 0 MWh | Idle | 0 | — | 0 | 0 MWh |

Total grid draw (charge): 118 MWh. Total SoC added: 100 MWh. Total discharge: 200 MWh. Round-trip: 200/118 = 1.69 (discharge utilizes pre-existing SoC + newly charged). Effective cycle count: 1.0 full equivalent (200 MWh discharged / 200 MWh capacity).

---

## Expected Revenue

| Component | MW | Hours | Price | Revenue |
|---|---|---|---|---|
| DA Energy discharge — HE20 | +100 MW | 1h | $50.98/MWh | $5,098 |
| DA Energy discharge — HE21 | +100 MW | 1h | $53.57/MWh | $5,357 |
| DA Energy charge — HE09 | -100 MW | 1h | $19.21/MWh | -$1,921 |
| DA Energy charge — HE10 | -18 MW | 1h | $19.23/MWh | -$346 |
| **Net Energy Arbitrage** | | | | **$8,188** |
| Non-Spin DA (HE01-08) | 50 MW × 8h | 8h | ~$1.00/MWh est | ~$400 |
| Non-Spin DA (HE11-18) | 50 MW × 8h | 8h | ~$1.00-2.00/MWh est | ~$600 |
| Non-Spin DA (HE19) | 50 MW × 1h | 1h | ~$12.00/MWh est | ~$600 |
| ECRS DA (HE11-18) | 30 MW × 8h | 8h | ~$0.25-3.00/MWh est | ~$200 |
| RRS DA (HE19) | 30 MW × 1h | 1h | $11.28/MWh (Smartbidder) | ~$338 |
| **Total AS (estimated)** | | | | **~$2,138** |
| **TOTAL EXPECTED** | | | | **~$10,326** |
| Range (low / high) | | | | $8,500 / $12,500 |

**vs Smartbidder benchmark (2026-05-24)**: GKS beat benchmark +$886 (+19.5%) on 05-24, driven by RT spike capture at HE20-21. Today's strategy is DA-heavy (P(DA>RT) 66-67%) so less RT upside; benchmark likely more competitive if virtuals add value.

**vs 7-day moving avg**: Insufficient settled history for trailing average. Prior comps: 2026-05-24 actual $5,440.91 (weak day, RT-heavy). Today's $10,326 estimate reflects higher absolute DA prices at HE20-21 ($53.57 vs $52.85 on 05-24) and starting SOC advantage (100 MWh vs 0 MWh, enabling full 200 MWh discharge cycle).

---

## HE09-14 Charge Strategy Rationale

- Market-analyst confirms HE09-11 as P(DA<RT) = 65-66% — the probability that RT prices exceed DA is elevated during solar suppression. Charging at DA during this window locks in the minimum-cost slot regardless of RT outturn. If RT goes below DA (which has 35% probability), DA charge is even more favorable.
- Congestion-analyst: WEST_TO_NORTH binding risk LOW-MEDIUM (12-18%) during HE09-14. If binding, RT at GKS may trade $2-8 below DA hub. DA charge election fully hedges this risk — charge cost is fixed at DA hub price.
- Charging at HE09 ($19.21) and partial HE10 ($19.23) saves approximately $31/MWh vs discharge price ($53.57 at HE21). Net energy spread on new 100 MWh: $34.34/MWh × 100 MWh = $3,434. Pre-existing SoC (100 MWh at 0 cost basis for today) yields $50.98 + $53.57 / 2 = $52.28 × 100 MWh = $5,228 directly.
- Starting SOC advantage: Unlike 2026-05-25 (0 MWh start), starting at 100 MWh today enables immediate Non-Spin offering HE01-08 AND a full 200 MWh discharge at HE20-21 (vs only 185 MWh previously). This adds ~$1,600 in energy revenue at HE20-21 relative to yesterday's schedule.

---

## HE17-21 Discharge Strategy Rationale

- Net load ramp: +12,941 MW from HE17 to HE21 (Enverus). Load peak 70,890 MW at HE17, sustained through HE18-21. Solar collapses from ~18,940 MW (HE17) to ~264 MW (HE21). GR_WEST declines from ~6,200 MW (HE17) to ~3,563 MW (HE24). Reserve headroom tight with 16.7 GW cap out.
- HE19 hold: $32.91 DA energy — the spread to HE21 ($53.57) is $20.66/MWh. Dispatching 100 MW at HE19 instead of HE21 costs $2,066. Better to hold SoC through HE19 and capture the full dual-hour peak.
- HE20+HE21 > HE19+HE20: HE21 ($53.57) > HE19 ($32.91) by $20.66. Shifting dispatch from HE19 to HE21 gains $2,066 on 100 MWh.
- P(DA>RT) 66-67% at HE20-22: Majority probability supports DA discharge. The 33-34% RT-over-DA scenario could produce RT spikes > DA — but accepting this as a hedge requires forgoing the $50-54 DA lock-in, which is not justified at this confidence level.
- HOUSTON_IMPORT constraint MEDIUM (20-28%): This affects HB_HOUSTON nodes, not GKS (West node). No direct pricing impact at GKS. The evening scarcity signal is additive to the discharge case (tighter reserves = higher clearing probability) without introducing a GKS penalty.

---

## Prior Day NonSpin Dominance — AS Adjustment for 2026-05-26

Yesterday (2026-05-24):
- NonSpin: 980 MW-hr cleared, $1,448.30 revenue — dominant AS product
- ECRS: 280 MW-hr, $233.10 — moderate, concentrated HE07-10
- RRS: 240 MW-hr, $510.40 — concentrated HE19-24 (peak-adjacent window)
- RegUp/RegDown: $0 — no regulatory reserve cleared

**Adjustment applied:**
1. NonSpin 50 MW offered throughout HE01-19 (expanded from prior day's HE01-18 pattern) — this is the highest-value consistent product.
2. ECRS 30 MW added HE11-18 (post-charge hold period, where SoC=200 MWh and capacity is confirmed available).
3. RRS 30 MW at HE19 (replacing ECRS at that hour) — yesterday's RRS clearing was concentrated HE19-24. The $11.28 DA RRS at HE19 is the best single-hour AS opportunity of the day.
4. No RegUp offering — market-analyst AS data shows RegUp $10.59/HE20, $6.13/HE21, but these hours are allocated to energy discharge (100 MW). Offering RegUp alongside full energy discharge requires headroom that does not exist when committing all 100 MW to energy.
5. No ECRS at HE19 — RRS $11.28 > ECRS est ($6-10/MWh at HE19 pre-spike).

---

## Risks

1. **AG2 wind bullishness (primary swing factor)**: AG2 forecasts ERCOT wind avg 11,320 MW vs Yes Energy/Enverus consensus 9,100-9,400 MW — a +1,900 MW gap. If AG2 is correct, HE20-21 DA prices ($50.98/$53.57) may overstate clearing by $20-30. Monitor GR_WEST 5:00 AM actuals for early signal. At -$20 on both hours: energy revenue falls ~$4,000, total revenue ~$6,300.

2. **RT spike scenario (34% probability)**: P(DA<RT) is 33-34% at HE20-22. If RT spikes to $80-150 in an unplanned scarcity event, GKS DA commitments are locked at $50.98/$53.57. Missed upside: $30-100/MWh on 200 MWh = $6,000-20,000 opportunity cost. Mitigation: DA commitment still captures $50-54 guaranteed; the RT spike scenario requires thermal outage stacking or demand shock beyond forecast.

3. **HE09-14 congestion deeper than forecast**: If GR_WEST actual troughs below 2,000 MW (vs 4,300 MW forecast), WEST_TO_NORTH binding moves to MEDIUM (20-30%) and GKS RT during charging is $8-20 below hub. DA charge election fully hedges — no schedule adjustment needed. Risk is informational only.

4. **SoC starting at 50% (100 MWh) — unconfirmed**: Task specifies 50% initial SOC. If actual SoC differs (0 MWh = yesterday ended depleted; 200 MWh = fully charged from operations), schedule must be revised before 10:00 CT. Operations to confirm Tenaska HSL/PMin data.

5. **AS clearing prices**: HE01-18 Non-Spin and ECRS prices are estimated — market-analyst confirms near-zero off-peak ($1-2/MWh). If Non-Spin does not clear, ~$1,000 of the AS estimate falls out. HE19 RRS $11.28 is Smartbidder data (production) — higher confidence.

6. **Thermal outage concentration HE13 (17,979 MW)**: If additional forced outages occur during HE09-14, system headroom narrows. This could cause RT prices to spike intra-day (upside) or deepen West congestion (downside for RT at GKS). DA charge schedule is immune to either.

---

## Alternative (Conditional)

**Stack B — Energy-Heavy with 3-Hour Discharge (HE19+HE20+HE21):**
- Split 200 MWh across 3 hours: HE19 = 0 MW (AS-only as primary), HE20 = 100 MW, HE21 = 100 MW (same as Stack A)
- OR: HE19 = 67 MW, HE20 = 67 MW, HE21 = 67 MW energy (sacrifice AS at all 3 hours)
- Stack A already captures HE20+HE21 full. Stack B only adds value if HE19 energy ($32.91) is preferable to HE19 AS ($11.28 RRS + $12 NonSpin = ~$23/MWh blended on 80 MW). At $32.91 energy on 100 MW vs $23 blended AS on 80 MW: energy = $3,291 vs AS = $1,840. Energy wins by $1,451 — but this would require leaving HE21 partially underfilled (SoC constraint).
- **Activate Stack B** if: AG2 wind bullish signal confirmed at 05:00 CT actuals (GR_WEST > 5,500 MW, implying HE20-21 DA prices may not clear at $50-54). In that case, spreading 200 MWh across HE19-21 reduces concentration risk.

**Stack C — RT Hold at HE20 (if P(DA>RT) inverts):**
- Hold 100 MW from DA at HE20 for RT dispatch.
- Trigger: If intraday update shows P(DA>RT) at HE20 drops below 45% (from current 66-67%), RT spike risk increases and holding RT at HE20 has better expected value.
- Not recommended as primary — 66-67% DA advantage is strong.

---

*Generated: 2026-05-25 by bess-optimizer*
*Inputs: market-analyst 2026-05-26.md (PRODUCTION), congestion-analyst 2026-05-26.md (PRODUCTION Stage 0), pnl-manager 2026-05-24.md (PRODUCTION Tenaska)*
*Missing: as-playbook 2026-05-26.json (file not present)*
*Operations flag: Confirm starting SoC and HSL from Tenaska PTP before 10:00 CT. If AG2 wind at 05:00 CT GR_WEST > 5,500 MW, consider Stack B trigger. If P(DA>RT) HE20 drops below 45% intraday, evaluate Stack C.*
