# GKS BESS — D+1 (2026-05-27) Optimal Revenue Stack

**생성일시**: 2026-05-26 07:30 CT
**자산**: GKS_BESS_RN (100 MW / 200 MWh, 2시간 지속)
**작성**: bess-optimizer

---

## Data Quality Status

| 데이터 피드 | 상태 | 이 스케줄에 미치는 영향 |
|---|---|---|
| Market Analyst (2026-05-27.md) | PRODUCTION | Full — 시간별 DA/RT 가격 앵커, P(DA>RT), AS spike 가격 |
| Congestion Analyst (2026-05-27.md) | PRODUCTION (Stage 0 휴리스틱) | 방향성 참고 — GKS 노드 혼잡 조정 mild |
| Yes Energy 2026-05-27.csv | PRODUCTION (fetch 2026-05-26T12:14Z) | 부하/신재생/cap-out 시간별 데이터 직접 사용 |
| Smartbidder DA/RT Energy 가격 | PRODUCTION (market-analyst 경유) | DA 방전 가격 $54.75/$73.28 HE20/21 확인됨 |
| Smartbidder P(DA>RT) HE20-22 | PRODUCTION (market-analyst 경유) | 62~65% — DA 방전 콜 확인됨 |
| Smartbidder AS spike HE20-23 | PRODUCTION (market-analyst 경유) | Non-Spin $15.2-15.3, ECRS $9.9, RegUp $12.9, RRS $9.4 (HE21-23) |
| AS Playbook (2026-05-27.json) | **MISSING — recommend_as_position.py 미존재** | Prior 없음. 구조적 학습 + 가격 view 기반 자체 판단 |
| 어제 실적 (2026-05-25) | 미결산 (Tenaska row 0건) | Self-review 보류; 2026-05-24 actuals 참조 |

> **AS Playbook Prior 없음 고지**: `recommend_as_position.py` 스크립트가 존재하지 않아 `shared/data/forecasts/as-playbook/2026-05-27.json` 미생성. 아래 AS 배분은 (1) 2026-05-24 Tenaska 정산 실적에서 확인된 구조적 패턴, (2) market-analyst Smartbidder AS 가격 view, (3) SoC 제약 co-optimization 3가지 기반으로 자체 판단. Prior 없이 진행하므로 신뢰도는 PRODUCTION AS playbook 존재 시보다 낮음.

---

## 구조적 학습 적용 (2026-05-24 Self-Review → 2026-05-27 반영)

| 학습 항목 | 이전 오류 | 이번 적용 |
|---|---|---|
| 충전 창 | 야간 HE02-04($28-29) 추천 → 실제 태양 저점 HE12-14($16-20) 집행 | **기본 충전 창을 태양 저점 HE11-13으로 변경** |
| ECRS 구조 창 | 미추천 → 실제 HE07-10 2연속 체결 확인 | **HE07-10 ECRS 30-50 MW 구조 기본값 추가** |
| RRS 저녁 꼬리 | 미추천 → HE19-24 체결 2연속 확인 | **HE22-24 RRS 20-40 MW 구조 기본값 추가** |
| Smartbidder 피크 과대 예측 | HE21 $65.76 예측 → 실제 $52.85 (−20%) | **Smartbidder 피크 가격에 0.80 보정 계수 적용** |
| 시작 SoC | 100 MWh 가정 오류 (실제 0 MWh) | **SoC 시작 0 MWh 가정 (RT 방전 패턴상 전일 소진)** |

---

## Strategy Selected: Stack A — Solar Trough Charge (HE11-13) + Dual Peak Discharge (HE20-21)

**핵심 판단**:
- HE21 DA $73.28/MWh는 역대급 높은 예측치. 0.80 보정 후에도 **$58.62 — 방전 우선도 최고**.
- HE20 DA $54.75 × 0.80 = **$43.80 — 2차 방전 창**.
- P(DA>RT) HE20 62.2%, HE21 64.9% → DA short (방전) 신호 명확.
- DA-RT spread: HE21 +$34.89, HE20 +$10.71 (spread = DA − RT, 양수 → DA long RT signal, 즉 방전을 DA에 우선).
- 태양광 HE11-14 정점 (14,470-20,425 MW) → net load 저점 36,175-37,829 MW → DA 충전 최적 창.
- 충전 가격 ~$26.95-28/MWh vs 방전 $43.80-58.62 → 에너지 스프레드 $15-30/MWh 수준.

**시작 SoC**: 0 MWh (전일 RT 방전 패턴상 소진 가정. 2026-05-24 실적 기준 — 실제 시작 SoC는 10:00 CT 이전 Tenaska HSL/PMin 확인 필수.)

---

## Recommendation (Primary) — 시간별 스케줄

| HE | 모드 | Energy MW | SoC 시작 MWh | SoC 종료 MWh | SoC % | Non-Spin MW | ECRS MW | RRS MW | RegUp MW | RegDown MW | DA 에너지 $/MWh | 예상 수익 ($) |
|----|------|-----------|-------------|-------------|-------|-------------|---------|--------|----------|------------|----------------|-------------|
| 01 | Idle + AS | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$30.50 | $0 |
| 02 | Idle + AS | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$30.00 | $0 |
| 03 | Idle + AS | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$29.50 | $0 |
| 04 | Idle + AS | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$29.00 | $0 |
| 05 | Idle + AS | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$29.50 | $0 |
| 06 | Idle + AS | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$31.00 | $0 |
| 07 | Idle + **ECRS** | 0 | 0 | 0 | 0% | 0 | 40 | 0 | 0 | 0 | ~$24.00 | ~$80 |
| 08 | Idle + **ECRS** | 0 | 0 | 0 | 0% | 0 | 40 | 0 | 0 | 0 | ~$22.00 | ~$80 |
| 09 | Idle + **ECRS** | 0 | 0 | 0 | 0% | 0 | 40 | 0 | 0 | 0 | ~$28.00 | ~$80 |
| 10 | Idle + **ECRS** | 0 | 0 | 0 | 0% | 0 | 40 | 0 | 0 | 0 | ~$27.50 | ~$80 |
| 11 | **Charge** | **-100** | 0 | 85 | 43% | 0 | 0 | 0 | 0 | 0 | $26.95 | -$2,695 |
| 12 | **Charge** | **-100** | 85 | 170 | 85% | 0 | 0 | 0 | 0 | 0 | ~$27.20 | -$2,720 |
| 13 | **Charge (partial)** | **-41** | 170 | 205 | >100% cap | 0 | 0 | 0 | 0 | 0 | ~$27.50 | -$1,128 |
| 14 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$27.80 | ~$30 |
| 15 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$28.50 | ~$30 |
| 16 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$29.00 | ~$30 |
| 17 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$30.50 | ~$30 |
| 18 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$33.00 | ~$30 |
| 19 | Idle + AS | 0 | 200 | 200 | 100% | 40 | 0 | 20 | 0 | 0 | ~$42.00 | ~$700 |
| 20 | **Discharge** | **+100** | 200 | 100 | 50% | 0 | 0 | 0 | 0 | 0 | $54.75 → cal.$43.80 | $4,380 |
| 21 | **Discharge** | **+100** | 100 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | $73.28 → cal.$58.62 | $5,862 |
| 22 | Idle + **RRS** | 0 | 0 | 0 | 0% | 0 | 0 | 30 | 0 | 0 | ~$40.00 | ~$280 |
| 23 | Idle + **RRS** | 0 | 0 | 0 | 0% | 0 | 0 | 30 | 0 | 0 | ~$34.00 | ~$280 |
| 24 | Idle + **RRS** | 0 | 0 | 0 | 0% | 0 | 0 | 30 | 0 | 0 | ~$30.00 | ~$120 |

> **주의**: Energy MW 음수 = 충전(Grid Draw). 양수 = 방전(Generation). DA 에너지 가격은 market-analyst Smartbidder 값 기준. 방전 HE20/21은 Smartbidder 피크 보정 계수 0.80 적용. 기타 시간 DA 가격은 market-analyst 앵커 보간값.

---

## SoC 충/방전 상세 계산

| HE | SoC 시작 | 행동 | Grid Draw/Export (MWh) | RTE | SoC 변화 | SoC 종료 |
|----|----------|------|----------------------|-----|----------|---------|
| 01-10 | 0 MWh | Idle + AS | 0 | — | 0 | 0 MWh |
| 11 | 0 MWh | 충전 -100 MW | -100 MWh | 0.85 | +85 MWh | 85 MWh |
| 12 | 85 MWh | 충전 -100 MW | -100 MWh | 0.85 | +85 MWh | 170 MWh |
| 13 | 170 MWh | 충전 -41 MW | -41 MWh | 0.85 | +35 MWh | 205 → **200 MWh (cap)** |
| 14-19 | 200 MWh | Idle + AS | 0 | — | 0 | 200 MWh |
| 20 | 200 MWh | 방전 +100 MW | +100 MWh | 1.0 | -100 MWh | 100 MWh |
| 21 | 100 MWh | 방전 +100 MW | +100 MWh | 1.0 | -100 MWh | 0 MWh |
| 22-24 | 0 MWh | Idle + RRS | 0 | — | 0 | 0 MWh |

**총 충전 Grid Draw**: 241 MWh (100+100+41 MWh). **총 SoC 축적**: 200 MWh. **총 방전**: 200 MWh. **라운드트립 효율**: 200÷241 = 83%. **등가 사이클 횟수**: 1.0회.

---

## Top / Bottom Hours

**Top 2 DA Energy 방전 시간 (수익 우선순위)**:
- **HE21**: Smartbidder $73.28/MWh → 보정 후 $58.62 — net load 53,670 MW (주간 최고), 태양광 428 MW (거의 소멸), cap-out 17,244 MW. DA-RT spread +$34.89. P(DA>RT) 64.9%. 최우선 방전 시간.
- **HE20**: Smartbidder $54.75/MWh → 보정 후 $43.80 — net load 49,836 MW, 태양광 5,600 MW 급감 중, cap-out 16,924 MW (일간 최저). DA-RT spread +$10.71. P(DA>RT) 62.2%. 2순위 방전.

**Bottom 2 DA Energy 충전 시간 (비용 최소화)**:
- **HE11**: DA $26.95/MWh (market-analyst 확인) — 태양광 14,470 MW, net load 37,829 MW. 태양광 억제 효과 발현 시작.
- **HE12**: DA ~$27.20/MWh (보간) — 태양광 16,893 MW, net load 36,898 MW. 충전 2순위.
- HE13은 3순위 ($27.50 est, net load 저점 36,665 MW) — partial charge.

**RT spike 잔류 시간**:
- **HE19**: DA ~$42.00 est, P(DA>RT) 비율 미확인이나 저녁 scarcity window 진입 전 전환기. Non-Spin 40 MW + RRS 20 MW 유지. 에너지 방전 하지 않음 — HE21 방전($58.62 cal.)이 HE19($42.00 est)보다 $16.62/MWh 높아 HE21까지 SoC 보존이 우월.

---

## DA-RT Spread 전략

**Energy (HE20-21)**:
- spread = DA − RT 규칙 적용. HE21 spread = +$34.89 (DA $73.28 − RT $38.40 → 극단적 DA 우위).
- HE20 spread = +$10.71 (DA $54.75 − RT $44.04).
- 양수 spread → short DA (DA에 판매), long RT signal. HE20-21 전량 DA 방전.
- P(DA>RT) 62-65%: 과반수 확률 DA 우위 확인. DA 약정 수익 보장 선택.
- 단, 35-38% RT spike 시나리오 잔재: HE21에서 RT가 $73 초과 시 실현 기회 상실. 이 위험은 DA $58.62 cal. 보장 수익으로 수용.

**ECRS (HE07-10)**:
- 2026-05-24 2연속 체결 확인. 오전 ECRS 구조 창으로 확정.
- DA ECRS 가격: market-analyst 야간/오전 ECRS는 ~$2-5/MWh est. 40 MW × 4h × ~$3 = ~$480 기대.
- SoC 0 MWh 상태 → ECRS 제공에 SoC 충분성 확인 필요. ECRS는 regulation-type이므로 최소 SoC headroom 필요. 0 MWh에서 ECRS downward response 불가 — 단, SoC 0일 때 ECRS는 upward only 또는 제한됨. ECRS를 ERCOT 운영 관점에서 SoC 0에서도 제공 가능한지 Tenaska 확인 필요. 리스크 완화로 HE07-09 ECRS 제안하되, 실행 전 SoC 충분성 확인.

**Non-Spin (HE14-18)**:
- SoC 200 MWh 유지 구간. Non-Spin은 10분 내 dispatch 가능 대기. DA Non-Spin 가격 off-peak $1-2/MWh est (market-analyst 확인). 30 MW 제공으로 일별 ~$120-240.
- HE19: Non-Spin 40 MW. market-analyst HE19 전후 Non-Spin 가격 언급 없으나 저녁 진입 전 ~$12/MWh est.

**RRS (HE22-24)**:
- 방전 후 SoC 0. RRS는 방전 방향 reserve — SoC 0에서 RRS 제공은 불가.
- SoC 0 에서는 RRS를 제공할 수 없음. 이를 재검토: HE22-24 RRS는 SoC가 있어야 함.
- **수정**: HE22-24 RRS는 방전 후 SoC = 0이므로 **실행 불가**. 대신 HE22-24는 idle 유지.
- 단, 학습에서 "RRS HE22-24 구조 패턴" 확인은 아마도 SoC 잔량 또는 다른 메커니즘. 실제 운영에서 SoC 없이 RRS가 체결되었다면 Tenaska가 다른 capacity path를 활용했을 가능성. 이 사이클에서는 보수적으로 HE22-24 RRS 0 MW로 처리.

> **RRS HE22-24 재검토 코멘트**: 2026-05-24 actuals에서 RRS $510.40 (240 MW-hr)이 HE19-24에서 체결되었으나, 당시 방전 패턴은 RT-dispatch (HE20-21에서 방전 후 SoC 잔량 가능). SoC 0 가정 시 HE22-24 RRS 제공 불가. Tenaska에 SoC end-of-discharge 확인 시 HE22-24 RRS 재평가 권고.

---

## Recommendation (Primary) — 수정본 (RRS SoC 검토 반영)

| HE | 모드 | Energy MW | SoC 시작 MWh | SoC 종료 MWh | SoC % | Non-Spin MW | ECRS MW | RRS MW | RegUp MW | RegDown MW | cal. DA $/MWh | 예상 수익 ($) |
|----|------|-----------|-------------|-------------|-------|-------------|---------|--------|----------|------------|--------------|-------------|
| 01 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$30.50 | $0 |
| 02 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$30.00 | $0 |
| 03 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$29.50 | $0 |
| 04 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$29.00 | $0 |
| 05 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$29.50 | $0 |
| 06 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$31.00 | $0 |
| 07 | Idle + **ECRS** | 0 | 0 | 0 | 0% | 0 | 40 | 0 | 0 | 0 | ~$24.00 | ~$80 |
| 08 | Idle + **ECRS** | 0 | 0 | 0 | 0% | 0 | 40 | 0 | 0 | 0 | ~$22.00 | ~$80 |
| 09 | Idle + **ECRS** | 0 | 0 | 0 | 0% | 0 | 40 | 0 | 0 | 0 | ~$28.00 | ~$80 |
| 10 | Idle + **ECRS** | 0 | 0 | 0 | 0% | 0 | 40 | 0 | 0 | 0 | ~$27.50 | ~$80 |
| 11 | **Charge** | **-100** | 0 | 85 | 43% | 0 | 0 | 0 | 0 | 0 | $26.95 | -$2,695 |
| 12 | **Charge** | **-100** | 85 | 170 | 85% | 0 | 0 | 0 | 0 | 0 | ~$27.20 | -$2,720 |
| 13 | **Charge (partial)** | **-41** | 170 | 200 | 100% | 0 | 0 | 0 | 0 | 0 | ~$27.50 | -$1,128 |
| 14 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$27.80 | ~$30 |
| 15 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$28.50 | ~$30 |
| 16 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$29.00 | ~$30 |
| 17 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$30.50 | ~$30 |
| 18 | Idle + AS | 0 | 200 | 200 | 100% | 30 | 0 | 0 | 0 | 0 | ~$33.00 | ~$30 |
| 19 | Idle + AS | 0 | 200 | 200 | 100% | 40 | 0 | 20 | 0 | 0 | ~$42.00 | ~$700 |
| 20 | **Discharge** | **+100** | 200 | 100 | 50% | 0 | 0 | 0 | 0 | 0 | cal. $43.80 | $4,380 |
| 21 | **Discharge** | **+100** | 100 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | cal. $58.62 | $5,862 |
| 22 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$40.00 | $0 |
| 23 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$34.00 | $0 |
| 24 | Idle | 0 | 0 | 0 | 0% | 0 | 0 | 0 | 0 | 0 | ~$30.00 | $0 |

> **HE13 charge 41 MW**: 0 MWh에서 시작 시 목표 SoC 200 MWh 도달을 위해 필요한 grid draw = 200 / 0.85 = 235.3 MWh. HE11(-100) + HE12(-100) = 200 MWh draw → 170 MWh SoC. 잔여 30 MWh SoC 충전을 위해 HE13에서 30/0.85 = 35.3 → 올림하여 **41 MW**로 여유 포함 (목표 SoC = 200 MWh cap에서 정확히 도달).

> **ECRS HE07-10 SoC=0 운영 위험**: SoC 0 MWh 상태에서 ECRS 하방 응답(충전) 여력은 100 MW 전체 활용 가능. 상방 응답(방전) 여력은 0. ERCOT ECRS는 주로 충전(absorb) 방향이므로 SoC 0에서도 기술적 참여 가능하나, Tenaska 실제 bid 구성 확인 필요.

---

## AS 배분 근거 (AS Playbook Prior 없음 자체 판단)

AS Playbook이 없으므로 아래 3가지 기반으로 자체 판단:

### 1. 구조적 패턴 (2026-05-24 Tenaska 실적 2연속 확인)
- **ECRS HE07-10**: 2026-05-23, 2026-05-24 연속 체결. 아침 ramp 시간대 ECRS 구조 창 확정. 40 MW 제안 (capacity headroom = 100 MW, SoC 0 ECRS 충전 방향 활용 가능).
- **Non-Spin HE14-19**: 전일 HE01-18 체결 980 MW-hr, $1,448. HE14-19는 SoC full(200 MWh) 상태로 Non-Spin 30-40 MW 여유 확보. off-peak Non-Spin $1-2/MWh이나 체결 시 안정적 수입원.
- **RRS HE19**: 방전 직전 창. 2026-05-24 RRS $510.40 HE19-24 집중 패턴. HE19에서 20 MW RRS + 40 MW Non-Spin = 60 MW AS 유지, 나머지 40 MW 버퍼. SoC 200 MWh → RRS 방전 방향 완전 가용.

### 2. market-analyst Smartbidder AS 가격 view
- HE21-23 Non-Spin $15.2-15.3/MWh: HE21-22 에너지 방전($43.80/$58.62)이 압도적 우위. AS 포기.
- HE22 ECRS $9.9/MWh: SoC 0 (방전 후) — 제공 불가.
- HE22 RegUp $12.9/MWh: SoC 0 — 제공 불가.
- HE21 RRS $9.4/MWh: 에너지 방전 $58.62 >> RRS $9.4. 에너지 우선.

### 3. Co-optimization 결론
- HE07-10: ECRS 40 MW (SoC 0, 충전 방향 가능)
- HE14-18: Non-Spin 30 MW (SoC 200 MWh, 완전 여유)
- HE19: Non-Spin 40 MW + RRS 20 MW (방전 직전 보조 수입)
- HE20-21: 에너지 전량. AS 없음.
- HE22-24: Idle (SoC 0 — AS 불가)

---

## DA-RT 포지션 전략 요약

| HE 구간 | DA 포지션 | RT 포지션 | spread | 전략 |
|---------|----------|----------|--------|------|
| HE01-06 | — | — | ~+$0.15 (flat) | Idle |
| HE07-10 | ECRS 40 MW | — | ~+$0.51 (flat) | ECRS 구조 창 |
| HE11-13 | **충전 -100/-100/-41 MW** | — | ~+$0.3 (flat) | 태양 저점 DA 충전 |
| HE14-18 | Non-Spin 30 MW | — | ~+$0.51 (flat) | SoC 보존 + AS |
| HE19 | Non-Spin 40 MW + RRS 20 MW | — | ~+$4.43 | 방전 전 AS 유지 |
| HE20 | **방전 +100 MW DA** | — | **+$10.71** | DA 방전 (spread 양수 확인) |
| HE21 | **방전 +100 MW DA** | — | **+$34.89** | DA 방전 (spread 극단 양수) |
| HE22-24 | — | — | ~+$10 | Idle (SoC=0) |

**DA vs RT venue 결정 근거**:
- spread = DA − RT 양수 → DA 에너지 판매(short DA) 전략 우선.
- HE20 P(DA>RT) 62.2%, HE21 64.9% — 과반수 확률로 DA > RT 확인.
- 35-38% RT spike 시나리오는 DA 약정으로 포기. 단, 보정 후 DA cal. $43.80/$58.62 자체가 충분히 높은 절대 가격.
- **운영 주의**: 2026-05-24 실적 분석에서 Tenaska가 DA 약정 대신 RT 방전을 실행한 패턴 확인. 이번 스케줄은 DA 방전 약정이 목표이며, 10:00 CT 이전 Tenaska에 DA bid 명시적 제출 확인 필요.

---

## 예상 수익 합계

| 항목 | MW | 시간 | 가격 | 수익 ($) |
|---|---|---|---|---|
| **DA Energy 방전 — HE20** | +100 MW | 1h | cal. $43.80/MWh | **+$4,380** |
| **DA Energy 방전 — HE21** | +100 MW | 1h | cal. $58.62/MWh | **+$5,862** |
| DA Energy 충전 — HE11 | -100 MW | 1h | $26.95/MWh | **-$2,695** |
| DA Energy 충전 — HE12 | -100 MW | 1h | $27.20/MWh | **-$2,720** |
| DA Energy 충전 — HE13 | -41 MW | 1h | $27.50/MWh | **-$1,128** |
| **순 에너지 차익 거래** | | | | **$3,699** |
| ECRS DA (HE07-10) | 40 MW × 4h | 4h | ~$3.00/MWh est | **~$480** |
| Non-Spin DA (HE14-18) | 30 MW × 5h | 5h | ~$1.50/MWh est | **~$225** |
| Non-Spin DA (HE19) | 40 MW × 1h | 1h | ~$12.00/MWh est | **~$480** |
| RRS DA (HE19) | 20 MW × 1h | 1h | ~$9.40/MWh est | **~$188** |
| **AS 합계 (추정)** | | | | **~$1,373** |
| **총 예상 수익** | | | | **~$5,072** |
| 범위 (하단/상단) | | | | **$3,500 / $8,000** |

> **Smartbidder 가격 보정 적용**: HE20 $54.75 × 0.80 = $43.80, HE21 $73.28 × 0.80 = $58.62. 보정 미적용 시 에너지 수익 = HE20 $5,475 + HE21 $7,328 - 충전 $6,543 = $6,260. 보정 적용 기준 $3,699.

> **vs Smartbidder benchmark**: 2026-05-24 기준 GKS $5,440 vs SB $4,554 (+$886, +19.5%). 오늘 DA 방전 전략 실행 시 SB와의 차이는 RT spike 미포착 여부에 따라 결정됨.

> **vs 7일 이동평균**: 정산 이력 부족 (2026-05-24 $5,440 단일 데이터). 비교 보류.

---

## 혼잡 조정 (congestion-analyst 반영)

| 구간 | 혼잡 신호 | GKS 영향 | 스케줄 조정 |
|---|---|---|---|
| HE09-15 WEST_TO_NORTH | MEDIUM (~22-30%) | 약한 음의 MCC: GKS RT = DA −$5~−$15 가능 | **DA 충전 전략이 완전 헷지** — 충전 비용 DA 가격으로 고정, RT 억제 위험 면역. 방향 변경 없음. |
| HE11-14 GKS 노드 | Low-Medium (~10-16%) | E[MCC]: −$2~−$10 조건부 | 충전 창과 일치. DA 충전으로 혼잡 위험 완전 차단. |
| HE19-22 SOUTH/HOUSTON IMPORT | MEDIUM-HIGH (~28-38%) | GKS(West node) 간접 양의 MCC 소폭 | 저녁 DA 방전 신호 강화. HE20-21 방전 결정 불변. |
| HE20 cap-out 16,924 MW (일간 최저) | scarcity 신호 | ORDC 발동 가능성 높음 | HE20 방전 우선순위 유지 확인. |

**핵심 혼잡 시사점**: HE11-13 충전을 DA로 집행하는 결정이 WEST_TO_NORTH 혼잡 위험을 완전히 무력화시킨다. RT로 충전할 경우 GKS RT 가격이 DA 대비 −$5~−$15 낮아질 수 있어 오히려 유리하나, 불확실성 감안 시 DA 충전이 안전.

---

## 리스크

1. **HE21 DA 극단 가격 ($73.28) 실현 불확실성**: Smartbidder가 HE21에 $73.28 예측. 2026-05-24 경험상 HE21 $65.76 예측 → 실제 $52.85 (−20%). 오늘 $73.28 보정 후 $58.62 사용. 실제 $50 이하 체결 시 에너지 차익 $3,699 → ~$2,300으로 감소. P(HE21 DA < $50) 추정 ~20%.

2. **RT spike 미포착 위험 (HE20-22, 35-38% 확률)**: DA에 약정했으나 RT가 DA를 초과하는 시나리오. 특히 HE21 net load 53,670 MW + 태양광 428 MW + cap-out 17,244 MW 조합에서 ORDC 발동 시 RT $100+ 가능. 이 경우 DA 약정 손실 기회비용 = (RT - $58.62) × 100 MWh. DA 약정은 여전히 양호한 수익을 보장하나 upside cap 존재.

3. **SoC 시작값 불확실 (0 MWh 가정)**: 실제 2026-05-25 종료 SoC 미확인 (Tenaska 데이터 0건). SoC가 100 MWh 이상이면 충전 창 필요 없음 — HE11-13 충전 생략, HE14-19 Non-Spin 확대, 에너지 수익 개선. SoC 200 MWh이면 방전만 실행, 충전 비용 $6,543 절약 → 총 수익 ~$11,615(보정 기준). **10:00 CT 이전 Tenaska HSL/PMin 확인 필수.**

4. **WEST_TO_NORTH 혼잡 심화 (GR_WEST < 628 MW 추가 하락 시)**: 2026-05-27 GR_WEST 예측 저점 628 MW. 실제 더 낮을 경우 HE11-14 RT 억제 $8-20/MWh 추가 가능. DA 충전으로 완전 헷지됨 — 위험 무관.

5. **ECRS HE07-10 체결 불확실성**: 구조 패턴 2연속이나 DA ECRS 가격 추정치 $3/MWh는 낮은 확신. 미체결 시 ~$480 AS 수익 손실. 에너지 수익에 영향 없음.

6. **DA vs RT venue 실행 리스크**: 2026-05-24에 이어 Tenaska가 RT 방전을 선호하는 패턴 존재. DA 방전이 명시적으로 약정되지 않으면 RT 방전으로 집행될 수 있음. DA 방전 시 spread +$10.71/+$34.89 실현. RT 방전 시 RT 가격(~$44/~$38)으로 실현 — DA보다 낮음. **Tenaska DA Energy bid 명시 제출 확인 요청.**

---

## Alternative (조건부)

### Stack B — SoC > 0 확인 시 (RT-dispatch 미발생 시나리오)

**발동 조건**: 10:00 CT 전 Tenaska 확인 결과 시작 SoC ≥ 100 MWh인 경우.
- 충전 생략 (SoC 이미 확보됨)
- HE11-13: Non-Spin 30 MW 유지 (충전 불필요, AS로 전환)
- HE20-21: 동일 (+100 MW DA 방전 × 2h)
- 예상 수익: 충전 비용 $6,543 절감 → 총 수익 ~$11,615 (보정 기준). SoC 200 MWh 완전 시작 시 최고 시나리오.

**발동 조건 2**: 05:30 CT 실측에서 GR_WEST > 2,500 MW이고 HE20-21 DA 가격 하향 위험 시.
- Stack C: HE19 에너지 방전 100 MW ($42 cal.) 추가, HE21 방전 -50 MW 감소 → 방전 분산으로 가격 미실현 위험 헷지. 단, HE19 $42 < HE21 $58.62이므로 Stack A가 기댓값 우월.

### Stack C — RT 잔류 시나리오 (DA 미체결 시)

**발동 조건**: DA bid 제출 후 10:10 CT 이후 DA 미체결 확인 시.
- HE20-21 RT 방전으로 전환.
- RT 기준 수익: HE20 $44.04 + HE21 $38.40 (Smartbidder) × 100 MWh = $8,244 - 충전 $6,543 = $1,701 net.
- Stack A(DA) 대비 하방: $3,699 - $1,701 = -$1,998. DA가 우월.

---

## 운영 지시 사항 (10:00 CT DAM bid cutoff 전 확인)

1. **Tenaska HSL/PMin 확인**: 2026-05-25 종료 SoC → 0 MWh이면 Stack A 실행. 100+ MWh이면 Stack B.
2. **DA Energy bid 명시 제출**: HE20 +100 MW DA bid @$43.80 이상, HE21 +100 MW DA bid @$58.62 이상. RT 방전 기본값 overriding.
3. **DA Charge bid 확인**: HE11-13 충전 bid. HE11 -100 MW @$26.95, HE12 -100 MW @$27.20, HE13 -41 MW @$27.50.
4. **ECRS DA bid**: HE07-10 40 MW ECRS 제출.
5. **Non-Spin DA bid**: HE14-18 30 MW, HE19 40 MW.
6. **RRS DA bid**: HE19 20 MW. (HE22-24 RRS: SoC 0 → 불가. 제출 금지.)
7. **SoC 검증 루프**: DA 체결 후 SoC 경로 재검증. HE20 방전 전 SOC ≥ 190 MWh 확인.

---

*Generated: 2026-05-26 by bess-optimizer*
*Inputs: market-analyst 2026-05-27.md (PRODUCTION), congestion-analyst 2026-05-27.md (PRODUCTION Stage 0), Yes Energy 2026-05-27.csv (PRODUCTION fetch 2026-05-26T12:14Z)*
*Missing: as-playbook 2026-05-27.json (recommend_as_position.py 미존재 — prior 없이 자체 판단)*
*Tenaska PnL 2026-05-25: 미결산 (0건) — self-review 보류*
*Operations flag: 10:00 CT 이전 Tenaska SoC 확인. DA Energy bid 명시 제출. SoC 0 확인 시 Stack A 실행.*
