# GKS BESS — D+1 (2026-05-28) Optimal Revenue Stack
*Generated: 2026-05-27 07:30 CT | Asset: GKS_BESS_RN 100 MW / 200 MWh | bess-optimizer*
*AS Playbook Prior: MISSING (recommend_as_position.py absent) — structural pattern-based allocation*

---

## Recommendation (Primary) — Stack A: Dual-Window Charge + Dual Peak Discharge

| HE | Action | Energy MW | SoC End MWh | ECRS MW | RRS MW | NonSpin MW | Expected Rev $ |
|----|--------|----------:|------------:|--------:|-------:|-----------:|---------------:|
| 01 | Standby + AS | 0 | 0 | 0 | 0 | 30 | $64 |
| 02 | Standby + AS | 0 | 0 | 0 | 0 | 30 | $61 |
| 03 | **Charge -60 MW** | -60 | 51 | 0 | 0 | 0 | -$1,413 |
| 04 | **Charge -60 MW** | -60 | 102 | 0 | 0 | 0 | -$1,447 |
| 05 | **Charge -60 MW** | -60 | 153 | 0 | 0 | 0 | -$1,571 |
| 06 | Idle | 0 | 153 | 0 | 0 | 0 | $0 |
| 07 | ECRS standby | 0 | 153 | 40 | 0 | 0 | $63 |
| 08 | ECRS standby | 0 | 153 | 40 | 0 | 0 | $53 |
| 09 | ECRS standby | 0 | 153 | 40 | 0 | 0 | $76 |
| 10 | **Charge -55 MW** | -55 | 200 | 0 | 0 | 0 | -$1,289 |
| 11 | SoC hold + AS | 0 | 200 | 20 | 0 | 30 | $90 |
| 12 | SoC hold + AS | 0 | 200 | 20 | 0 | 30 | $56 |
| 13 | SoC hold + AS | 0 | 200 | 20 | 0 | 30 | $22 |
| 14 | SoC hold + AS | 0 | 200 | 20 | 0 | 30 | $19 |
| 15 | SoC hold + AS | 0 | 200 | 20 | 0 | 30 | $20 |
| 16 | SoC hold + AS | 0 | 200 | 20 | 0 | 30 | $22 |
| 17 | SoC hold + AS | 0 | 200 | 20 | 0 | 30 | $28 |
| 18 | SoC hold + AS | 0 | 200 | 20 | 0 | 30 | $46 |
| 19 | Pre-peak AS | 0 | 200 | 50 | 20 | 20 | $558 |
| 20 | **Discharge +100 MW** | +100 | 100 | 0 | 0 | 0 | $7,134 |
| 21 | **Discharge +100 MW** | +100 | 0 | 0 | 0 | 0 | $4,004 |
| 22 | Post-discharge AS | 0 | 0 | 0 | 0 | 50 | $760 |
| 23 | Post-discharge AS | 0 | 0 | 0 | 0 | 50 | $348 |
| 24 | Post-discharge AS | 0 | 0 | 0 | 0 | 30 | $64 |

*HE20-21 revenue shown at calibrated DA price (20% Smartbidder haircut applied). HE22-24 NonSpin contingent on Tenaska confirming SoC=0 eligibility.*

---

## Top / Bottom Hours

**Top 2 discharge hours (DA Energy):**
- HE20: DA $89.18 raw / $71.34 calibrated — Solar collapses to 6,290 MW, NL surges to 53,677 MW, P(DA>RT)=67.5%
- HE21: DA $50.05 raw / $40.04 calibrated — NL peaks at 56,775 MW (YE), solar near-zero (436 MW), wind 8,466 MW limits further spike

**Bottom 2 charge hours (DA Energy):**
- HE10: DA $23.44 — NL trough 30,785 MW, solar 20,083 MW, congestion risk highest but DA charge hedges RT negative price
- HE03: DA $23.55 — Night, wind 8,086 MW, P(RT>DA)=67% makes DA the favorable venue

**AS spike window:** HE19-23 — NonSpin peaks at $15-16/MWh, ECRS/RRS elevated from evening ramp scarcity

**RT spike caution:** HE10-13 oversupply zone — P(RT negative) = 50-60%, NO RT discharge in this window

---

## DA-RT Spread Strategy

**Energy:** DA strongly dominant HE18-21 (spread +$8.6 to +$34.1 per market-analyst). Strategy is full DA discharge at HE20-21. P(DA>RT) = 67.5% at HE20, 66.5% at HE21 — above threshold for DA-primary positioning.

**Night charge window HE03-05:** DA<RT signal is clear (P(RT>DA)=65-67%). DA charge at $23.5-26.2 provides certainty vs RT price of $25.7-28.9 est. Night RT could spike (benchmark confirms HE06 RT spike pattern from 2026-05-25). DA lock-in is the lower-risk approach overnight.

**RRS:** DA $2.08/MWh at HE19 vs prior pattern of RT ECRS $6-7/MWh at HE19. Learnings from 2026-05-24 and 2026-05-25 confirm structural RT ECRS spike at HE19. Strategy: ECRS 50 MW DA + RRS 20 MW DA at HE19, supplemented by RT ECRS upside if clearing.

**ECRS:** DA ECRS prices low mid-day ($0.27-1.90/MWh HE07-18), elevated at HE19 ($3.03) and HE20 ($8.62 per Smartbidder). Offering ECRS DA at HE07-09 (structural window) and HE11-18 (supplemental) to capture mid-day product revenue. No ECRS at HE20-21 (energy discharge takes priority — $71/MWh >> $8.6/MWh).

**NonSpin:** Evening AS window HE19-24 is the highest-value NonSpin window of the day (DA $6.96-15.19/MWh). Post-discharge SoC=0 limits to NonSpin only at HE22-24 (no RRS/ECRS without SoC).

---

## SoC Trace

| Event | SoC (MWh) | % |
|-------|----------:|--:|
| Day start (assumed) | 0 | 0% |
| After HE03 charge | 51 | 26% |
| After HE04 charge | 102 | 51% |
| After HE05 charge | 153 | 77% |
| After HE10 top-off | 200 | 100% |
| HE19 pre-discharge | 200 | 100% |
| After HE20 discharge | 100 | 50% |
| After HE21 discharge | 0 | 0% |

Total grid draw: 235 MWh. Total SoC added: 235 x 0.85 RTE = 200 MWh (full capacity). Fully loaded for dual-hour discharge.

---

## Expected Revenue

| Category | Revenue |
|----------|--------:|
| DA Energy — Discharge (HE20-21) | +$11,138 |
| DA Energy — Charge (HE03-05, HE10) | -$5,720 |
| **Net Energy Arbitrage** | **+$5,418** |
| AS — HE01-02 (NonSpin) | +$125 |
| AS — HE07-09 (ECRS) | +$192 |
| AS — HE11-18 (NonSpin + ECRS) | +$293 |
| AS — HE19 (ECRS + RRS + NonSpin) | +$558 |
| AS — HE22-24 (NonSpin) | +$1,172 |
| **AS Gross Total** | **+$2,340** |
| RT AS Drag Est. (20%) | -$468 |
| **AS Net Total** | **+$1,872** |
| **Grand Total Expected** | **+$7,290** |
| Range Low (oversupply / congestion downside) | $5,500 |
| Range High (Smartbidder raw prices, no haircut) | $10,500 |

*HE20 discharge at calibrated $71.34/MWh (Smartbidder $89.18 x 0.80). HE21 at calibrated $40.04/MWh (Smartbidder $50.05 x 0.80).*
*If HE22-24 NonSpin SoC=0 ineligible, deduct ~$1,172 AS from total → ~$6,118 floor.*

---

## AS Allocation Rationale

**Mid-day ECRS (HE07-09, HE11-18):** Structural ECRS window confirmed across 3 prior days. DA ECRS prices low ($0.27-1.90/MWh) but nonzero and consistent. Low MW (20-40 MW) to keep bids simple and avoid SoC conflicts with pending charge bids.

**HE19 ECRS priority over energy:** DA energy at HE19 Smartbidder shows $79.48 (this is actually the HE20-peak window per timestamp mapping). Per congestion-analyst, SOUTH/HOUSTON IMPORT P(binding)=20-28% at HE19-21. Pre-peak ECRS structural spike confirmed at HE19 in both 2026-05-24 and 2026-05-25 data at ~$198-200 RT. Allocating 50 MW ECRS + 20 MW RRS + 20 MW NonSpin at HE19 to capture this pattern without foregoing HE20-21 energy.

**HE22-24 NonSpin:** Post-discharge SoC=0 precludes RRS/ECRS (require SoC for discharge-direction reserve). NonSpin is the only AS product eligible. Evening NonSpin DA prices ($6.96-15.19/MWh) are far above daytime ($0.27-0.53/MWh) — this is the best NonSpin window of the day. 50 MW offered HE22-23, 30 MW HE24 (wind suppresses AS prices late night).

**No RegUp/RegDown:** Regulation products not offered due to low observed clearing prices relative to NonSpin/ECRS. Tenaska confirmation required before adding these products.

---

## Risks

1. **HE10-13 Oversupply / Negative Price (HIGH impact, 50-60% probability):** NL trough at 29,700-30,785 MW (Enverus/YE) with solar 20,000-30,000 MW and wind 727-2,057 MW. This is ERCOT's most extreme supply surplus condition this week. DA charge at HE10 locks in $23.44 and fully hedges against RT going negative. Risk is limited by design — no RT discharge in this window.

2. **HE20-21 DA Price Disappointment:** Smartbidder HE20 DA = $89.18. After 20% haircut: $71.34. Historical correction range: -15% to -25%. If actual DA clearing comes in at -25%: $66.89 HE20, $37.54 HE21. Revenue at floor: $66.89 x 100 + $37.54 x 100 = $10,443 discharge gross - $5,720 charge = $4,723 net energy. Still profitable but below central case.

3. **Wind Forecast Bust — HE12-14 extreme low:** Enverus 727 MW HE12 (ERCOT total), Yes Energy 1,412 MW HE13. If actual wind is even lower, WEST_TO_NORTH congestion intensifies, potentially holding down GKS RT prices longer. Mitigated: DA charge complete by HE10, no RT discharge exposure.

4. **HE19 AS clearing — ECRS vs energy tradeoff:** If Smartbidder HE19 actually maps to HE20 in ERCOT convention (timestamp offset), the $79.48 at row 18 is the HE20 energy bid, not HE19. The HE19 energy price per market-analyst is ~$43.5. In that case, the HE19 ECRS + AS allocation (est $558) is correct and energy at HE19 ($43.5 x 100 = $4,350 - opportunity cost vs HE20) would be suboptimal.

5. **SoC start assumption:** Starting SoC assumed near-zero. If actual SoC is 100+ MWh, the night charge (HE03-05) should be cancelled and AS expanded at HE01-06. Confirm via Tenaska before 10:00 CT.

6. **HE22-24 NonSpin eligibility at SoC=0:** NonSpin may require minimum SoC headroom per Tenaska operating constraints. If ineligible at SoC=0, deduct ~$1,172 from expected revenue. Confirm before bid submission.

---

## Alternative Stack B (Conditions: DA prices disappoint or high-SoC start)

**Trigger condition:** HE20 DA clearing at DAM < $40 or HE21 DA < $35 (checked 10:00 CT after DAM results)

**Action:** Cancel energy discharge bids HE20-21. Pivot to AS-heavy:
- HE19-23: ECRS 60 MW + RRS 20 MW + NonSpin 20 MW = 100 MW AS capacity
- Expected revenue under Stack B: ~$4,000-5,500 (AS-dominated)
- Only viable if NonSpin clears near Smartbidder forecast ($15/MWh at HE21-22)

**When Stack B beats Stack A:** If HE20-21 DA prices below $40 AND NonSpin clears at $15+/MWh, Stack B produces higher revenue than energy arbitrage at depressed prices.

---

## Smartbidder Benchmark Comparison

No same-day benchmark available for 2026-05-28 (benchmark covers prior day). For context:
- 2026-05-25 Smartbidder benchmark earned $2,902 (Memorial Day — holiday-suppressed)
- 2026-05-27 D+1 expectation: $5,072
- Today's $7,290 central case is +44% vs prior day, driven by HE20-21 spike ($89/$79 Smartbidder vs prior day $75/$54 calibrated)
- vs 7-day moving avg (est ~$4,500-5,000): +$2,290 to +$2,790 (+46-62%)

---

## Operations Checklist (Before 10:00 CT)

1. Confirm starting SoC via Tenaska HSL/PMin. If SoC >= 100 MWh: cancel HE03-05 night charge, expand NonSpin HE01-06 to 50 MW.
2. Submit DA Energy discharge: HE20 +100 MW >= $71.34, HE21 +100 MW >= $40.04.
3. Submit DA Energy charge: HE03 -60 MW <= $23.55, HE04 -60 MW <= $24.11, HE05 -60 MW <= $26.18, HE10 -55 MW <= $23.44.
4. Submit DA ECRS: HE07-09 40 MW each; HE11-18 20 MW each; HE19 50 MW.
5. Submit DA NonSpin: HE01-02 30 MW; HE11-18 30 MW; HE19 20 MW; HE22-23 50 MW; HE24 30 MW.
6. Submit DA RRS: HE19 20 MW.
7. Verify DA bid structure overrides default RT dispatch at HE20-21.
8. After 10:00 CT DAM clearing: if HE20 DA < $40, evaluate Stack B pivot (section above).
9. Confirm NonSpin SoC=0 eligibility with Tenaska for HE22-24.

---

*Data sources: Smartbidder production fetch 2026-05-27T06:56 CT | Yes Energy production fetch 2026-05-27T12:14Z | Enverus production fetch 2026-05-27T06:41-06:45 CT | All data DAM cutoff-compliant (pre-D-1 10:00 CT vintage).*
*Prior learnings applied: 20% Smartbidder peak haircut (2026-05-24), HE19 ECRS structural spike (2026-05-24/25), RT AS drag 20% adjustment (2026-05-25 benchmark).*
