# GKS BESS — D+1 (2026-05-29) Optimal Revenue Stack

**Generated**: 2026-05-28 07:30 CT
**Asset**: GKS_BESS_RN | 100 MW / 200 MWh | 100% Merchant
**Strategy**: Stack A — Solar Trough Dual-Charge (HE09-10) + AS Hold (HE11-18) + Evening AS Stack (HE19) + Dual Peak DA Discharge (HE20-21) + Post-Discharge NonSpin (HE22-23)
**Starting SoC**: 0 MWh assumed (post-discharge depletion pattern; confirm via Tenaska HSL/PMin before 10:00 CT)
**AS Playbook Prior**: MISSING — recommend_as_position.py not present. AS allocation based on Smartbidder DA Ancillary Forecasted prices + structural patterns from prior-day learnings.
**Data Status**: YES ENERGY + ENVERUS + SMARTBIDDER confirmed PRODUCTION. AG2 CSV files referenced but not parsed (gap flagged in market-analyst). Tenaska HSL not fetched in this run — SoC assumption required.
**Smartbidder Peak Correction**: 0.80x applied to HE20-21 calibrated DA price (per 2026-05-24 learning confirmed in 2026-05-26 review).

---

## Recommendation (Primary — Stack A)

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | SoC Start | SoC End | DA Price | Calibrated / AS Revenue Est |
|----|------|-----------|----------|------------|--------|---------|------------|-----------|---------|----------|------------------------------|
| 01 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 0 | 0 | $27.97 | NonSpin $6.28x30=$188 gross |
| 02 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 0 | 0 | $24.76 | NonSpin $4.52x30=$135 gross |
| 03 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 20 | 0 | 0 | $23.31 | NonSpin $3.07x30→20MW=$61 |
| 04 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 20 | 0 | 0 | $23.49 | NonSpin $2.53x20=$51 |
| 05 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 20 | 0 | 0 | $27.44 | NonSpin $2.64x20=$53 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $29.81 | — |
| 07 | Idle-ECRS | 0 | 0 | 0 | 0 | 40 | 0 | 0 | 0 | $24.06 | ECRS $0.99x40=$40 |
| 08 | Idle-ECRS | 0 | 0 | 0 | 0 | 40 | 0 | 0 | 0 | $19.97 | ECRS $1.09x40=$43 |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 85 | $19.07 | Charge cost -$1,907 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 85 | 170 | $19.97 | Charge cost -$1,997 |
| 11 | Charge-Topoff | -35 | 0 | 0 | 0 | 0 | 0 | 170 | 200 | $20.62 | Charge cost -$722 |
| 12 | Idle-AS | 0 | 0 | 0 | 0 | 20 | 20 | 200 | 200 | $24.60 | ECRS $1.62x20=$32 + NS $1.62x20=$32 |
| 13 | Idle-AS | 0 | 0 | 0 | 0 | 20 | 20 | 200 | 200 | $28.00 | ECRS $0.96x20=$19 + NS $0.65x20=$13 |
| 14 | Idle-AS | 0 | 0 | 0 | 0 | 20 | 20 | 200 | 200 | $29.33 | ECRS $0.37x20=$7 + NS $0.59x20=$12 |
| 15 | Idle-AS | 0 | 0 | 0 | 0 | 20 | 20 | 200 | 200 | $31.29 | ECRS $0.34x20=$7 + NS $0.65x20=$13 |
| 16 | Idle-AS | 0 | 0 | 0 | 0 | 20 | 20 | 200 | 200 | $34.96 | ECRS $0.38x20=$8 + NS $0.85x20=$17 |
| 17 | Idle-AS | 0 | 0 | 0 | 0 | 20 | 20 | 200 | 200 | $32.03 | ECRS $0.46x20=$9 + NS $1.01x20=$20 |
| 18 | Idle-AS | 0 | 0 | 0 | 0 | 20 | 20 | 200 | 200 | $42.04 | ECRS $1.33x20=$27 + NS $1.23x20=$25 |
| 19 | Idle-AS | 0 | 0 | 0 | 20 | 30 | 30 | 200 | 200 | $60.01* | RRS $12.10x20=$242 + ECRS $3.75x30=$113 + NS $20.67x30=$620 = $975 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 200 | 100 | $60.01 cal.$48.01 | DA Energy $48.01x100=$4,801 |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 100 | 0 | $53.42 cal.$42.74 | DA Energy $42.74x100=$4,274 |
| 22 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 50 | 0 | 0 | $44.96 | NS $27.39x50=$1,370 gross |
| 23 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 40 | 0 | 0 | $39.96 | NS $20.15x40=$806 gross |
| 24 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 20 | 0 | 0 | $26.61 | NS $2.60x20=$52 |

*HE19 row uses Smartbidder row 18 timestamp (19:00 CT) which is the pre-peak hour (the $60.01 DA is HE20 price from row 19). HE19 AS prices sourced from Smartbidder DA Ancillary row 228 (HE19 block: NonSpin=$20.67, RegUp=$25.54, RRS=$12.10, ECRS=$3.75).

---

## SoC Trace

| HE | SoC Start | Action | Grid MWh | RTE MWh | SoC End |
|----|-----------|--------|----------|---------|---------|
| 01-08 | 0 | Idle/AS | 0 | 0 | 0 |
| 09 | 0 | Charge -100 MW | -100 | +85 | 85 |
| 10 | 85 | Charge -100 MW | -100 | +85 | 170 |
| 11 | 170 | Charge -35 MW | -35 | +30 | 200 |
| 12-18 | 200 | Idle-AS | 0 | 0 | 200 |
| 19 | 200 | AS Hold | 0 | 0 | 200 |
| 20 | 200 | Discharge +100 MW | — | -100 | 100 |
| 21 | 100 | Discharge +100 MW | — | -100 | 0 |
| 22-24 | 0 | Idle-AS | 0 | 0 | 0 |

Total grid draw: 235 MWh. RTE check: 235 × 0.85 = 199.75 MWh ≈ 200 MWh SoC. Checks out.

---

## Top / Bottom Hours

**Top 2 DA Energy (Discharge):**
- HE20: DA $60.01 (calibrated $48.01) — highest hour. Net load peaks at 49,815 MW. Solar near-zero. P(DA>RT)=74.8%. DA-RT spread +$19.82.
- HE21: DA $53.42 (calibrated $42.74) — second highest. Net load 51,783 MW (YE max). Solar = 0. P(DA>RT)=72.9%.

**Bottom 2 DA Energy (Charge):**
- HE09: DA $19.07 — cheapest hour. Solar peak 27,423 MW. Net load trough approaching.
- HE10: DA $19.97 — second cheapest. Net load trough 23,827 MW. Solar peak proximity.

**AS Spike Hours:**
- HE19: NonSpin DA $20.67, RRS DA $12.10, ECRS DA $3.75 — structural pre-peak AS elevation. Full AS stack deployed before energy discharge.
- HE20: RegUp DA $34.00, RRS DA $21.75, NonSpin $15.75 — but capacity fully committed to energy discharge at $48 calibrated. Energy wins over AS at this price level ($48 > $34 RegUp cap).
- HE21: NonSpin DA $28.03 — high but capacity again committed to energy discharge.
- HE22: NonSpin DA $27.39 — post-discharge, SoC=0. Maximum NonSpin offering (50 MW).
- HE23: NonSpin DA $20.15 — wind recovering. 40 MW offering.

**RT Spike Retention:**
- HE20-21: P(DA>RT) 73-75% favors DA discharge. Short-DA signal is strong. Retaining RT flexibility would require abandoning DA bids — not warranted at this P(DA>RT) level. DA discharge confirmed.
- No RT energy withheld for these hours; DA venue is the correct call.

---

## DA-RT Spread Strategy

**Energy:**
- 24h avg DA-RT spread = +$3.05 (positive → DA expensive → short DA / long RT signal on average).
- HE20 spread = +$19.82 (strongest of the day): DA discharge confirmed. P(DA>RT)=74.8%.
- HE21 spread = +$14.73: DA discharge confirmed. P(DA>RT)=72.9%.
- HE22 spread = +$11.63: SoC=0 post-discharge; energy not available. Captured via NonSpin instead.
- HE09-10 spread: DA $19.07-19.97 vs RT $18.00-17.00 (spread +$1.07 to +$2.97). DA charge is correct — locks in known cheap cost rather than risking RT oversupply.
- Overnight HE01-05: P(DA<RT) 55-62% (weak RT premium). Not strong enough to justify DA charge at $23-27 range given low solar trough charge value.
- **Conclusion**: DA-heavy strategy for energy. Evening ramp window (HE20-21) is a clear short-DA signal with 73-75% probability confirmation.

**AS Spread (DA vs RT):**
- RT AS actuals not available for D+1 (expected — D+1 date). Using DA forecast as primary venue for all AS submissions.
- HE19 ECRS: DA $3.75/MWh. Structural pattern (confirmed HE19 ECRS spike in learnings 2026-05-24/25/26) makes this a mandatory DA offer slot.
- HE19 RRS: DA $12.10/MWh. Good DA value; offering 20 MW to complement ECRS.
- HE19 NonSpin: DA $20.67/MWh. Highest NonSpin window of the day (pre-peak). Full 30 MW offered.
- HE22 NonSpin: DA $27.39/MWh — unusually high. This exceeds HE19 NonSpin. Post-discharge at SoC=0, NonSpin does not require SoC headroom. Full 50 MW offered.
- HE23 NonSpin: DA $20.15/MWh. Wind recovering from HE22 → price should soften. 40 MW offered.
- RRS/ECRS not offered HE22-24: SoC=0; ERCOT AS rules require SoC headroom for up-reserve products (confirm with Tenaska).

**Congestion overlay:**
- GKS node MCC E[MCC] = -$0.5 to +$1.0. Near-neutral — negligible basis impact on hub-settled AS products.
- Houston import congestion (HE19-22, MEDIUM-HIGH 30-40%) does not directly harm GKS (West node). DA discharge at hub price is unaffected.
- WEST_TO_NORTH constraint HE11-15 (LOW 8-12%): No RT discharge during this window; DA charge at HE09-11 preferred regardless.

---

## Expected Revenue (Primary — Stack A)

### Revenue Detail

| Component | Quantity | Price | Amount |
|-----------|----------|-------|--------|
| DA Energy Discharge HE20 | 100 MWh | $48.01 cal. | +$4,801 |
| DA Energy Discharge HE21 | 100 MWh | $42.74 cal. | +$4,274 |
| DA Energy Charge HE09 | 100 MWh | $19.07 | -$1,907 |
| DA Energy Charge HE10 | 100 MWh | $19.97 | -$1,997 |
| DA Energy Charge HE11 (top-off) | 35 MWh | $20.62 | -$722 |
| **Net Energy Arbitrage** | | | **+$4,449** |
| HE01-02 NonSpin (30 MW each) | 60 MW-hr | $5.40 avg | +$323 |
| HE03-05 NonSpin (20 MW each) | 60 MW-hr | $2.61 avg | +$156 |
| HE07-08 ECRS (40 MW each) | 80 MW-hr | $1.04 avg | +$83 |
| HE12-18 ECRS (20 MW each, 7 hrs) | 140 MW-hr | $0.76 avg | +$106 |
| HE12-18 NonSpin (20 MW each, 7 hrs) | 140 MW-hr | $0.86 avg | +$121 |
| HE19 AS stack (RRS 20 + ECRS 30 + NS 30) | — | see above | +$975 |
| HE22 NonSpin (50 MW) | 50 MW-hr | $27.39 | +$1,370 |
| HE23 NonSpin (40 MW) | 40 MW-hr | $20.15 | +$806 |
| HE24 NonSpin (20 MW) | 20 MW-hr | $2.60 | +$52 |
| **AS Gross Total** | | | **+$3,992** |
| RT AS drag est. (−20% on AS gross, per 2026-05-25 benchmark) | | | -$798 |
| **AS Net Total** | | | **+$3,194** |

| Summary Item | Amount |
|---|---|
| Net Energy Arbitrage | +$4,449 |
| AS Net (after RT drag) | +$3,194 |
| **Total Expected Revenue** | **+$7,643** |
| Range Low | $5,500 |
| Range High | $10,500 |

**Calibration notes:**
- HE20 DA: Smartbidder $60.01 × 0.80 = $48.01. The 0.80 haircut reflects the consistent pattern observed in 2026-05-24 actuals and subsequent learning reviews. This day's Smartbidder peak ($60) is more moderate than prior days ($89/$79), so the haircut reduces to $48.01 — still well above the marginal discharge threshold of ~$35.
- HE21 DA: Smartbidder $53.42 × 0.80 = $42.74.
- HE22 NonSpin at $27.39 is exceptionally high relative to typical overnight AS. This is the dominant AS revenue driver today. If this clears, it alone covers half the AS contribution. Structural basis: tight reserves post-solar-exit + thermal cap-out ~15,500 MW at HE22.
- vs prior day (2026-05-28 expected $7,290 — $9,685 range): Today's stack is comparable but energy arbitrage is lower (HE20 $60 vs prior $89 Smartbidder) while AS contribution is stronger (HE22 NonSpin $27.39 DA).
- vs 7-day moving avg: Insufficient Tenaska data to compute precisely. Structurally, solar trough charge + dual peak discharge + elevated evening AS is the consistent pattern for this week. Today's stack is within the $5,000-$10,000 range consistent with prior recent days.

---

## DA vs RT Venue Decision (by Hour)

| Window | Hours | Venue | Rationale |
|--------|-------|-------|-----------|
| Charge | HE09-11 | DA | Locks cheapest cost; RT oversupply risk; DA-RT spread +$1-3 favors DA |
| AS (overnight) | HE01-05 | DA | P(RT>DA) 55-62%; no RT advantage at low NonSpin prices; DA certainty preferred |
| AS (morning) | HE07-08 | DA | ECRS structural window; DA clears reliably based on prior pattern |
| AS (midday) | HE12-18 | DA | Low prices, minimal venue difference; DA simplicity |
| AS (pre-peak) | HE19 | DA | NonSpin/RRS/ECRS all DA; structural ECRS spike pattern; not worth splitting venue |
| Energy (discharge) | HE20-21 | DA | P(DA>RT)=73-75%; spread +$14-20; strong short-DA signal; DA guarantees higher revenue |
| AS (post-discharge) | HE22-23 | DA | NonSpin DA $27/$20 are significantly above overnight base; SoC=0 compatible |

**No RT energy positions proposed.** The short-DA spread at HE20-21 is unambiguous (73-75% probability, +$14-$20 spread). Retaining RT exposure would require leaving DA bids uncovered, which is not warranted.

---

## Risks and Contingencies

### Risk 1 — Forced Outage Addition HE19-21 (PRIMARY UPSIDE RISK)
**Description**: Any unplanned thermal trip during the evening ramp window could push RT well above Smartbidder's $40.19 forecast for HE20. Capacity outage already at 15,525-15,783 MW HE19-22. A forced outage of 1,000+ MW could push RT above DA ($60.01), inverting the spread.
**Current exposure**: Fully committed to DA discharge at HE20-21. If RT spikes above $48 calibrated (i.e., above DA clearing), we sacrifice RT upside.
**Mitigation**: If RT clears > DA at HE20 (post-interval knowledge), re-evaluate HE22 strategy. For this cycle, the 73-75% P(DA>RT) justifies the DA commitment. Monitoring: check ERCOT capacity monitor by 09:30 CT for forced outage additions.

### Risk 2 — HE22 NonSpin DA $27.39 Clearing Uncertainty
**Description**: HE22 DA NonSpin $27.39 is unusually elevated (more than 10× the mid-day NonSpin). This forecast reflects tight reserve conditions but may not clear at this level if reserve margins are better than expected post-HE21.
**Current exposure**: $1,370 gross AS revenue at HE22 depends on clearing. If clearing price is $5/MWh instead, revenue impact = -$1,100.
**Mitigation**: HE22 NonSpin at $27.39 is from Smartbidder DA Ancillary Forecasted, consistent with the congestion-analyst's MEDIUM-HIGH reserve scarcity assessment at HE19-22. Accept the exposure; it is structurally justified. If DAM clears HE22 NonSpin below $15, total AS net drops to ~$2,500 — still positive.

### Risk 3 — Starting SoC Not Zero
**Description**: If actual SoC at start-of-day is 100 MWh (50%), the HE09-11 charge plan charges to 285 MWh (exceeds 200 MWh capacity).
**Contingency (confirm before 10:00 CT)**:
- SoC = 0 MWh (assumed baseline): Execute HE09-11 charge as planned (0 → 200 MWh).
- SoC = 50-100 MWh: Reduce HE09 charge to fill only the deficit. For example, at SoC=100 MWh, charge only HE09 (100 MW → 200 MWh). Skip HE10-11 charge. Redirect HE10-11 freed capacity to ECRS (add 40 MW ECRS HE10-11 at $0.94-1.94/MWh).
- SoC = 150-200 MWh: Skip charge entirely. Add ECRS HE09-11 (40 MW each). Expected revenue improves ~$200-400.
- SoC = 200 MWh: Skip all charge. Full AS mode HE09-11. Revenue impact: charge cost savings +$4,626 offset by no incremental revenue (SoC already full). Net positive.

### Risk 4 — Friday Memorial Day Weekend Demand Surprise
**Description**: Load may peak earlier (HE17-18) or softer (commercial building setbacks) vs Yes Energy forecast of 76,867 MW at HE18. If load is 2,000 MW lower, HE18-19 prices soften but HE20-21 spike may still hold on solar-exit ramp structure.
**Mitigation**: Primary risk is to HE19 AS prices (RegUp $25.54, NonSpin $20.67). If load disappoints, ECRS/NonSpin HE19 may clear lower. This reduces the $975 HE19 AS estimate by perhaps $200-300 worst case. Not enough to change the strategy.

### Risk 5 — West Wind Overnight Recovery (HE22-24 Softening)
**Description**: If GR_WEST wind recovers faster than forecast (Enverus vs Yes Energy +1,500 MW gap overnight), HE22-23 prices may soften faster than Smartbidder models, reducing NonSpin clearing prices.
**Mitigation**: Acceptable. HE22 NonSpin at $27.39 → floor estimate of $10/MWh still = $500 gross. The asymmetry is to the upside given tight reserves.

---

## Alternative Stack (Stack B — Conditional)

**Trigger**: If DAM clearing (results ~13:00 CT today) shows HE20 DA < $40 calibrated threshold OR HE21 DA < $35 calibrated.

**Stack B Action**: Cancel energy discharge bids for HE20-21. Pivot to full AS mode:
- HE19-22: NonSpin 50 MW + ECRS 30 MW across all four hours.
- Expected Revenue under Stack B: ~$3,500-$5,500 (primarily HE22 NonSpin $27.39 × 50 = $1,370 + HE19 stack ~$900 + residual AS).
- Stack B is a significant revenue downgrade (~$2,000-$4,000 lower). Only execute if energy prices definitively disappoint at DAM.

**Stack B is NOT the current recommendation.** Smartbidder P(DA>RT) 73-75% at HE20-21 is well above the typical threshold for DA discharge commitment. Calibrated prices of $48/$43 are well above the $35 breakeven.

---

## Operations Checklist (Before 10:00 CT)

1. Confirm starting SoC via Tenaska HSL/PMin. Apply contingency in Risk 3 if SoC != 0.
2. Submit DA Energy discharge bids: HE20 +100 MW at minimum $48.01/MWh, HE21 +100 MW at minimum $42.74/MWh.
3. Submit DA Energy charge bids: HE09 -100 MW at max $19.07/MWh, HE10 -100 MW at max $19.97/MWh, HE11 -35 MW at max $20.62/MWh.
4. Submit DA AS bids: HE01-02 NonSpin 30 MW; HE03-05 NonSpin 20 MW; HE07-08 ECRS 40 MW; HE12-18 ECRS 20 MW + NonSpin 20 MW; HE19 RRS 20 MW + ECRS 30 MW + NonSpin 30 MW; HE22 NonSpin 50 MW; HE23 NonSpin 40 MW; HE24 NonSpin 20 MW.
5. Verify RegUp is NOT offered any hour — Smartbidder RegUp forecast for HE20 is $34.00 but all 100 MW capacity is committed to energy discharge. RegUp requires up-regulation headroom not available during full discharge.
6. Post-DAM (13:00 CT): Check HE20-21 DA clearing prices. If both clear above $40, confirm Stack A. If either clears below $35, evaluate Stack B pivot for RT window.
7. Confirm NonSpin eligibility at SoC=0 with Tenaska for HE22-24 offering (ongoing open question from 2026-05-26 review).
8. Monitor ERCOT forced outage additions via ERCOT capacity monitor by 09:30 CT.

---

## Self-Review Notes (For 2026-05-29 End-of-Day)

Items to verify once Tenaska data available:
1. HE20-21 actual DA clearing vs calibrated $48.01/$42.74 — Smartbidder 0.80 factor accuracy for this day.
2. HE22 NonSpin DA actual clearing price — was $27.39 Smartbidder forecast realized?
3. HE19 AS stack — which products cleared at what prices (ECRS, RRS, NonSpin)?
4. Actual SoC at start-of-day vs 0 MWh assumption.
5. HE09-11 charge execution — did DA charge clear at or below bid price?
6. Total realized revenue vs $7,643 central estimate.
7. vs Smartbidder Mount Blue Sky benchmark (when available via pnl-manager).

---

*Inputs: market-analyst/2026-05-29.md (PRODUCTION), congestion-analyst/2026-05-29.md (PRODUCTION Stage 0), yes-energy/2026-05-29_summary.json (PRODUCTION fetch 2026-05-28T12:13Z), smartbidder/2026-05-29_Energy_Price_Forecasts.csv (PRODUCTION fetch 2026-05-28T06:56Z), smartbidder/2026-05-29_DA_Ancillary_Prices.csv (PRODUCTION fetch 2026-05-28T06:56Z), smartbidder/2026-05-29_DA-RT_Forecast.csv (PRODUCTION fetch 2026-05-28T06:56Z). Tenaska HSL not fetched — SoC assumed 0 MWh.*
*bess-optimizer | 2026-05-28 07:30 CT*
