# GKS BESS — D+1 (2026-05-31) Optimal Revenue Stack

**Generated**: 2026-05-30 07:30 CT
**Asset**: GKS_BESS_RN | 100 MW / 200 MWh | 100% Merchant
**Strategy**: Stack A — Solar Trough Charge (HE09-10 top-off from SoC=100) + Evening Peak Discharge (HE20-21 DA) + Pre-Peak AS Stack (HE19) + Post-Discharge NonSpin (HE22-23)
**Starting SoC**: 100 MWh (~50%) — as specified. Confirm via Tenaska HSL/PMin before 10:00 CT.
**AS Playbook Prior**: MISSING — recommend_as_position.py not implemented. AS allocation based on Smartbidder DA Ancillary Forecasted prices + structural patterns from prior-day learnings.
**Data Status**: PRODUCTION market inputs (Yes Energy + Enverus + Smartbidder + AG2). No Tenaska HSL this cycle — SoC provided by task. Congestion: Stage 0 provisional (heuristic, no PTDF matrix).
**Smartbidder Peak Correction**: 0.80x applied to calibrated DA discharge prices (per 2026-05-24 learning; consistent through all post-2026-05-24 cycles).

---

## Recommendation (Primary — Stack A)

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | SoC Start | SoC End | DA Price | Revenue Est |
|----|------|-----------|----------|------------|--------|---------|------------|-----------|---------|----------|-------------|
| 01 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 100 | 100 | $25.33 avg | NonSpin $1.44×30 = $43 |
| 02 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 100 | 100 | — | NonSpin $1.44×30 = $43 |
| 03 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 100 | 100 | — | NonSpin $1.44×30 = $43 |
| 04 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 100 | 100 | — | NonSpin $1.44×30 = $43 |
| 05 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 100 | 100 | — | NonSpin $1.44×30 = $43 |
| 06 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 100 | 100 | — | NonSpin $1.44×30 = $43 |
| 07 | Idle-AS | 0 | 0 | 0 | 0 | 30 | 0 | 100 | 100 | — | ECRS $0.70×30 = $21 |
| 08 | Idle-AS | 0 | 0 | 0 | 0 | 30 | 0 | 100 | 100 | — | ECRS $0.94×30 = $28 |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 100 | 185 | $12.79 | Charge cost -$1,279 |
| 10 | Charge (top-off) | -18 | 0 | 0 | 0 | 0 | 0 | 185 | 200 | $11.84 | Charge cost -$213 |
| 11 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 200 | 200 | — | NonSpin $0.86×30 = $26 |
| 12 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 200 | 200 | — | NonSpin $0.86×30 = $26 |
| 13 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 200 | 200 | — | NonSpin $0.86×30 = $26 |
| 14 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 200 | 200 | — | NonSpin $0.86×30 = $26 |
| 15 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 200 | 200 | — | NonSpin $1.00×30 = $30 |
| 16 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 200 | 200 | — | NonSpin $1.00×30 = $30 |
| 17 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 30 | 200 | 200 | — | NonSpin $1.00×30 = $30 |
| 18 | Idle-AS | 0 | 0 | 50 | 0 | 0 | 0 | 200 | 200 | — | RegDown $5.12×50 = $256 |
| 19 | Idle-AS (pre-peak) | 0 | 0 | 0 | 30 | 0 | 50 | 200 | 200 | — | RRS $13.68×30=$410 + NonSpin $26.10×50=$1,305 = $1,715 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 200 | 100 | $40.25 cal. $32.20 | DA Energy $32.20×100 = $3,220 |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 100 | 0 | $45.13 cal. $36.10 | DA Energy $36.10×100 = $3,610 |
| 22 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 50 | 0 | 0 | — | NonSpin $17.66×50 = $883 |
| 23 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 40 | 0 | 0 | — | NonSpin $17.88×40 = $715 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — | — |

**Note on HE18 RegDown**: HE18 DA RegDown forecast is $5.12/MWh — elevated due to solar step-down ramp. Offering 50 MW RegDown (absorb direction) at SoC=200 MWh would push SoC above 200 MWh if dispatched; treat as a standing offer only if Tenaska co-optimization model allows it. If co-optimization requires SoC headroom for RegDown absorption, reduce to 0 MW or cap at 20 MW. Revenue impact is modest relative to risk. Operator discretion.

**Note on HE19 ECRS**: SoC=200 MWh at HE19 means no absorb headroom. ECRS (sustained frequency-response absorb product) is therefore NOT offered at HE19. RRS (sustained discharge/up-reserve) and NonSpin (discharge on activation) are appropriate at full SoC.

**Note on HE19 RegUp**: Market-analyst shows DA RegUp $1.37/MWh at HE18 and does not provide HE19 RegUp separately. Smartbidder HE21 RegUp=$16.31 and HE20 RegUp=$3.91 suggest HE19 RegUp may be $4-10/MWh. Given the 100 MW capacity is NOT committed to energy at HE19, 20 MW RegUp could be added alongside RRS 30 MW + NonSpin 50 MW = 100 MW total. This is explored in the Alternative stack below.

---

## SoC Trace

| HE | SoC Start | Action | Grid MWh (draw) | RTE | SoC End |
|----|-----------|--------|-----------------|-----|---------|
| 01-08 | 100 | Idle/AS | 0 | — | 100 |
| 09 | 100 | Charge -100 MW | -100 | ×0.85 = +85 | 185 |
| 10 | 185 | Charge top-off -18 MW | -18 | ×0.85 = +15 | 200 |
| 11-19 | 200 | Idle/AS | 0 | — | 200 |
| 20 | 200 | Discharge +100 MW | — | -100 | 100 |
| 21 | 100 | Discharge +100 MW | — | -100 | 0 |
| 22-24 | 0 | Idle/AS | 0 | — | 0 |

Total grid draw: 118 MWh. RTE check: 118 × 0.85 = 100.3 MWh added (100 → 200). Checks out.

---

## Top / Bottom Hours

**Top 2 DA Energy (Discharge):**
- HE21: DA $45.13 (calibrated $36.10) — highest raw price of day. Net load 54,729-54,868 MW (Enverus/YE peak). Solar approaching zero. P(DA>RT) 71.4%.
- HE20: DA $40.25 (calibrated $32.20) — second highest. Net load ~52,000 MW (on solar-exit ramp). P(DA>RT) 68.7%, spread +$8.31.

**Bottom 2 DA Energy (Charge):**
- HE10: DA $11.84 — daily minimum. Solar peak HE13 at 30,257 MW; net load trough 15,519 MW. WEST_TO_NORTH P(binding) 45-60% → RT near-zero or negative at GKS. DA charge locks in $11.84 vs potential negative RT.
- HE09: DA $12.79 — second cheapest. Same congestion window. RT suppression HIGH.

**AS Spike Hours:**
- HE19: NonSpin DA $26.10, RRS DA $13.68 — strongest AS value of day excluding HE21. Full 80 MW AS stack deployed before energy discharge.
- HE21: NonSpin $26.10 and RRS $13.68 are actually HE21 prices; capacity committed to energy at calibrated $36.10. Energy wins ($36.10 > best AS alternative).
- HE22-23: NonSpin DA $17.66/$17.88 — elevated post-discharge evening AS; best remaining AS window with SoC=0.

**RT Spike Retention:**
- HE20-21: P(DA>RT) 68.7%/71.4% with spreads +$8.31/+$9.26. RT spike retention (holding back DA bids to capture RT) not warranted at these probability levels. DA discharge is the correct call.
- No RT energy positions proposed for HE20-21.

---

## DA-RT Spread Strategy

**Energy:**
- 24h avg DA-RT spread = +$1.75 (positive — DA expensive overall).
- HE20 spread = +$8.31 (DA $40.25 vs RT $31.94): DA discharge confirmed. P(DA>RT)=68.7%.
- HE21 spread = +$9.26 (DA $45.13 vs RT $35.87): DA discharge confirmed. P(DA>RT)=71.4%. Strongest signal of the day.
- HE22 spread = +$6.43 (DA $36.03 vs RT $29.60): SoC=0 post-discharge; energy not available. Captured via NonSpin DA instead.
- HE24 spread = -$1.16 (RT > DA): Mild overnight RT premium. Not strong enough to warrant reopening charge cycle.
- HE09-10: DA $12.79/$11.84 — charge confirmed. RT suppression risk (congestion-analyst: WEST oversupply P(RT<=0) at HB_WEST/GKS 50-65%) makes DA charge the dominant choice. Even without RT risk, DA $11.84 is the cheapest hour of the day.
- Conclusion: DA-heavy strategy for energy. HE21 discharge is the single most valuable hour (calibrated $36.10 × 100 MW = $3,610). HE20 follows closely.

**AS Spread (DA vs RT):**
- HE19 NonSpin: DA $26.10/MWh — very high. Structural pre-peak AS elevation ahead of +16,418 MW evening ramp. DA venue confirmed.
- HE19 RRS: DA $13.68/MWh — good value; discharge-direction reserve with SoC=200 MWh available. DA confirmed.
- HE18 RegDown: DA $5.12/MWh — elevated, solar step-down period. Absorb direction with SoC=200 MWh caution (headroom = 0). Offer with operational caveat.
- HE22-23 NonSpin: DA $17.66/$17.88 — structurally elevated due to tight reserves post-solar-exit + cap-out 14,639 MW at HE19-24. SoC=0 compatible (NonSpin is declared capability, not actual SoC-consuming product; confirm eligibility per prior open question).
- All AS venues: DA. RT AS bid timing is within RT 15-min market; without directional RT AS price signal to favor it, DA certainty preferred across all hours.

**Congestion adjustment:**
- GKS node MCC E[MCC] = -$3 to -$10 (midday HE09-14, uncertainty HIGH). This suppresses GKS-specific RT prices in the charge window — reinforces DA charge decision.
- WEST_TO_NORTH P(binding) 45-60% HE09-14: Do NOT attempt any RT discharge in this window. DA charge is the correct hedged position.
- HOUSTON_IMPORT P(binding) 28-38% HE17-21: LZ_HOUSTON +$3 to +$12 E[MCC] could benefit GKS if shift factor is aligned, but congestion-analyst explicitly notes GKS shift factor alignment unknown. Conservative treatment: do not upward-adjust discharge revenue for potential nodal premium.

---

## Expected Revenue

### Revenue Detail

| Component | Quantity | Price | Amount |
|-----------|----------|-------|--------|
| DA Energy Discharge HE21 | 100 MWh | $36.10 cal. | +$3,610 |
| DA Energy Discharge HE20 | 100 MWh | $32.20 cal. | +$3,220 |
| DA Energy Charge HE09 | 100 MWh | $12.79 | -$1,279 |
| DA Energy Charge HE10 (top-off) | 18 MWh | $11.84 | -$213 |
| **Net Energy Arbitrage** | | | **+$5,338** |
| HE01-06 NonSpin (30 MW each, 6 hrs) | 180 MW-hr | $1.44 avg | +$259 |
| HE07 ECRS (30 MW) | 30 MW-hr | $0.70 | +$21 |
| HE08 ECRS (30 MW) | 30 MW-hr | $0.94 | +$28 |
| HE11-17 NonSpin (30 MW each, 7 hrs) | 210 MW-hr | $0.90 avg | +$189 |
| HE18 RegDown (50 MW) | 50 MW-hr | $5.12 | +$256 |
| HE19 RRS (30 MW) | 30 MW-hr | $13.68 | +$410 |
| HE19 NonSpin (50 MW) | 50 MW-hr | $26.10 | +$1,305 |
| HE22 NonSpin (50 MW) | 50 MW-hr | $17.66 | +$883 |
| HE23 NonSpin (40 MW) | 40 MW-hr | $17.88 | +$715 |
| **AS Gross Total** | | | **+$4,066** |
| RT AS drag est. (−20% of AS gross, per 2026-05-25 benchmark) | | | -$813 |
| **AS Net Total** | | | **+$3,253** |

### Summary

| Item | Amount |
|------|--------|
| Net Energy Arbitrage | +$5,338 |
| AS Net (after 20% RT drag) | +$3,253 |
| **Total Expected Revenue** | **+$8,591** |
| Range Low (conservative) | $6,000 |
| Range High (optimistic) | $11,500 |

### Calibration Notes

- HE21 DA calibration: Smartbidder $45.13 × 0.80 = $36.10. This day's Smartbidder peak is more moderate than early-week forecasts ($89.18 on 2026-05-28, $60.01 on 2026-05-29). At $45.13 raw, the calibrated $36.10 is well above the marginal discharge threshold (~$25-30/MWh).
- HE20 DA calibration: Smartbidder $40.25 × 0.80 = $32.20. DA-RT spread +$8.31 raw; post-calibration effective arbitrage vs RT $31.94 = +$0.26. Energy arbitrage on HE20 is marginal post-calibration. However, the DA lock-in certainty (P(DA>RT)=68.7%) and the absence of RT dispatch certainty justify confirming the DA bid. The alternative (RT exposure at HE20) risks $31.94 or below if RT softens.
- Energy arbitrage note: With SoC starting at 100 MWh (vs 0 MWh in prior cycles), the charge cost is substantially reduced (only 118 MWh grid draw at avg $12.65 vs prior 235 MWh at $23-24). This makes the energy arbitrage materially more favorable — $5,338 net vs the $4,449 and $5,418 seen in recent 0-SoC cycles.
- HE19 AS driver: NonSpin DA $26.10 × 50 MW = $1,305 is the single largest non-energy revenue item. This is a structurally justified pre-peak AS window ahead of the +16,418 MW evening ramp (strongest ramp of the forecast week per congestion-analyst).
- HE22-23 NonSpin: DA $17.66/$17.88 is strong evening AS; cap-out 14,639 MW at HE22-24 + post-solar-exit supply tightness structurally supports elevated NonSpin.
- vs prior cycle (2026-05-30 D+1 for 2026-05-29): Energy arbitrage is weaker on absolute $/MWh (HE20 calibrated $32.20 vs prior $48.01) but the reduced charge cost from SoC=100 start nearly compensates. AS stack is slightly lower (HE22 NonSpin $17.66 vs prior $27.39) but HE19 NonSpin $26.10 and RRS $13.68 partially offset.

---

## Risks

### Risk 1 — HE20 Calibrated Arbitrage Is Marginal (PRIMARY)
**Description**: HE20 post-calibration effective spread vs RT = $32.20 DA − $31.94 RT = +$0.26. If actual DA clears even 1% below Smartbidder's $40.25 or if the 0.80 calibration factor is too aggressive on a lower-volatility day, HE20 DA could be near breakeven or negative vs RT.
**Current exposure**: $3,220 HE20 energy revenue depends on DA clearing above ~$32/MWh calibrated. If DA clears at $35 (Smartbidder overestimates by 13% instead of 20%), revenue = $3,500 — modest upside. If DA clears at $28 (30% over-estimate), loss vs RT.
**Mitigation**: HE20 P(DA>RT) = 68.7% still favors DA. The DA bid is a locked-in settlement; RT uncertainty is higher. Confirm at DAM results (~13:00 CT). If HE20 DA clearing < $35, evaluate whether to keep or reduce HE21 DA discharge if conditions indicate similar weakness.
**Note**: HE21 is the more confident discharge hour (P(DA>RT)=71.4%, spread +$9.26, calibrated $36.10 vs RT $35.87 — energy premium larger). If forced to choose one hour, HE21 is the priority.

### Risk 2 — GKS RT Suppression HE09-10 (CONFIRMED HIGH)
**Description**: Congestion-analyst: WEST oversupply P(RT<=0 at HB_WEST/GKS) = 50-65% during HE09-13. GKS MCC E[MCC] = -$3 to -$10 on top of hub-level suppression. GKS RT price could be negative in the charge window.
**Current exposure**: We are buying DA energy at HE09 ($12.79) and HE10 ($11.84). If RT GKS is negative (e.g., -$10), we avoided -$10 RT cost by locking in $12.79 DA — a real cost increase of ~$22.79 per MWh for the charge. However, charging at $12.79 DA is acceptable because the discharge revenue at $32-36 still yields positive arbitrage. The charge window IS the hedge.
**Mitigation**: Already fully hedged — charging via DA eliminates RT suppression exposure on the buy side. Do not modify charge plan.

### Risk 3 — HE19 NonSpin $26.10 Clearing Uncertainty
**Description**: DA NonSpin $26.10 at HE19 is very elevated (roughly 18× the overnight level of $1.44). This reflects the Smartbidder model's view of near-peak reserve scarcity ahead of the 16,418 MW ramp. Actual clearing could be substantially lower if ramp demand is partially anticipated in earlier hours.
**Current exposure**: HE19 NonSpin contributes $1,305 gross ($1,044 net). If clearing is $10 instead of $26.10, net impact = -$760.
**Mitigation**: Market-analyst confirms "HE21-23 Non-Spin + RegUp + RRS all double-digit; highest combined AS value of the day." Congestion-analyst confirms "AS RegUp / RRS provision MEDIUM confidence HE17-21" with cap-out 14,639 MW + 78,072 MW peak load. Structural basis is solid. Accept this exposure.

### Risk 4 — SOUTH_TO_HOUSTON Congestion Impact on Discharge Revenue (HE20-21)
**Description**: Congestion-analyst: SOUTH_TO_HOUSTON / HOUSTON_IMPORT_345 P(binding) 28-38% HE17-21. E[λ|binding] $22-$45/MWh. GKS MCC at peak uncertain (congestion-analyst notes HIGH uncertainty on shift factor alignment). If GKS is adversely priced relative to hub on this constraint, effective node price could be lower than DA hub clearing.
**Current exposure**: DA settlement for GKS is at GKS nodal price, not HB price. If GKS MCC is -$5 at HE20-21 (possible per congestion-analyst P90 = -$18), calibrated DA revenue drops from $3,220/$3,610 to $2,720/$3,110.
**Mitigation**: This is a structural data gap (congestion-analyst Stage 0, no PTDF matrix). Conservative approach: accept the uncertainty. The 0.80x calibration factor already provides some downside buffer. Total revenue range is $6,000-$11,500 with this uncertainty included.

### Risk 5 — HE18 RegDown Feasibility (SoC=200 MWh)
**Description**: At SoC=200 MWh, the battery has no absorb headroom. RegDown obligation (absorb up to 50 MW for 1 hour) would push SoC above physical capacity.
**Current exposure**: $256 gross RevDown revenue at HE18. If co-optimization model does not allow RegDown at full SoC, this line item disappears.
**Mitigation**: Reduce RegDown HE18 to 0 MW if Tenaska/Smartbidder co-optimization disallows it. Revenue impact is small ($205 net). For conservative accounting, exclude from base case total (excluded from Summary table as contingent). Net revenue impact if excluded: -$205 net.

### Risk 6 — Starting SoC Assumption
**Description**: If actual SoC is materially different from 100 MWh:
- SoC = 200 MWh: Skip HE09-10 charge entirely. Add ECRS 30 MW HE09-10 (at $0.86-0.94). Revenue impact: +$1,492 from avoided charge cost, offset by ECRS gain ~$54. Net improvement ~+$1,546.
- SoC = 0 MWh: Need additional charge. Extend to HE08 -100 MW (DA $19.97 est), HE09 -100 MW, HE10 -18 MW. Additional charge cost ~-$1,997 to reach 200 MWh. Total grid draw 218 MWh; cost increases by ~$1,997.
- SoC = 150 MWh: Charge only HE09 -59 MW (59/0.85 = 50 MWh added → SoC 200). Saves $528 charge cost vs base case.
**Mitigation**: Confirm SoC via Tenaska HSL/PMin by 09:30 CT and adjust bids before 10:00 CT DAM cutoff.

### Risk 7 — Memorial Day Weekend (Sunday) Load Pattern
**Description**: 2026-05-31 is Sunday of Memorial Day weekend. Commercial load may be 2,000-4,000 MW lower than weekday YE forecast (market-analyst source is "BIDCLOSE" which should reflect holiday adjustment, but verify). If peak load is 74,000 MW instead of 78,072 MW, HE20-21 prices may be softer.
**Mitigation**: Smartbidder forecast is run against the actual published load forecast (which typically embeds holiday adjustment). P(DA>RT) signals (68-71%) are based on the same adjusted forecast. Accept the load risk as already priced in.

---

## Alternative Stack (Stack B — Conditional)

**Trigger**: Either of: (a) DAM HE20 clearing < $35 calibrated threshold; or (b) ERCOT reports forced outage additions after 09:00 CT that push cap-out below 13,500 MW HE20-21 (RT spike risk inverts spread).

**Stack B Action**: Cancel HE20 DA discharge. Keep HE21 DA discharge (higher confidence). Pivot HE20 capacity to AS:
- HE20: RRS 30 MW + NonSpin 50 MW + RegUp 20 MW (available if SoC remaining). DA AS revenue est: RRS $1.01×30=$30 + NonSpin $4.49×50=$225 + RegUp $3.91×20=$78 = $333 gross.
- HE21 discharge retained at +100 MW calibrated $36.10 = $3,610.
- Stack B Expected Revenue: ~$4,500-$6,500 (energy arbitrage reduced to $3,610 HE21 + charge savings + AS net).
- Stack B is a ~$2,000-$3,000 revenue downgrade from Stack A. Execute only on confirmed price disappointment.

**Trigger (b) — RT Spike Scenario (Stack C)**: If large unplanned forced outage >1,500 MW is announced HE18-19 and ERCOT capacity monitor shows operating reserve margin dropping below 3,000 MW, retain HE21 as RT offer (do not commit to DA).
- RT spike scenario: RT >$100/MWh for 1-3 intervals at HE21. At 100 MW × $100 × 1h = $10,000+ possible. But P(RT>$100) is not explicitly forecasted; structural probability based on 14,639 MW cap-out + 78,072 MW peak is LOW-MEDIUM (<15%). The 71.4% P(DA>RT) signal significantly outweighs this.
- Stack C is only justified if real-time operational conditions provide strong evidence (outage confirmation) by 09:45 CT. Not recommended at current information.

---

## Operations Checklist (Before 10:00 CT)

1. **Confirm SoC** via Tenaska HSL/PMin. Apply Risk 6 adjustment if SoC != 100 MWh. If SoC=200 skip HE09-10 charge; if SoC=0 add HE08 charge -100 MW.
2. **DA Energy discharge bids**: HE21 +100 MW at min $36.10/MWh; HE20 +100 MW at min $32.20/MWh. (HE21 is priority; if capacity constrained, confirm HE21 first.)
3. **DA Energy charge bids**: HE09 -100 MW at max $12.79/MWh; HE10 -18 MW at max $11.84/MWh.
4. **DA AS bids**:
   - HE01-06: NonSpin 30 MW each
   - HE07: ECRS 30 MW
   - HE08: ECRS 30 MW
   - HE11-17: NonSpin 30 MW each
   - HE18: RegDown 50 MW (contingent on SoC=200 and co-optimization feasibility; reduce to 0 if not feasible)
   - HE19: RRS 30 MW + NonSpin 50 MW
   - HE22: NonSpin 50 MW
   - HE23: NonSpin 40 MW
5. **Do NOT offer ECRS at HE11-19** — SoC=200 MWh provides zero absorb headroom; ECRS cannot be delivered without SoC buffer.
6. **Verify RegUp is NOT offered HE20-21** — all 100 MW capacity committed to DA energy discharge; RegUp requires up-regulation headroom that does not exist during full discharge.
7. **Confirm NonSpin eligibility at SoC=0** with Tenaska for HE22-23 (open question from 2026-05-26 review, not yet resolved).
8. **Monitor ERCOT capacity monitor by 09:30 CT** for forced outage additions. If additional >1,500 MW outage announced at HE20-21, evaluate Stack C RT-retention option before 10:00 CT.
9. **Post-DAM check (~13:00 CT)**: Verify HE20-21 DA clearing prices. If HE20 clears < $35, evaluate Stack B pivot (cancel HE20 energy, add AS).
10. **HE18 RegDown**: If co-optimization model rejects RegDown at full SoC, remove that offer. Revenue impact: -$205 net.

---

## vs Smartbidder Benchmark (Projected)

The Smartbidder "Mount Blue Sky with Virtuals" benchmark for 2026-05-31 will be available via pnl-manager after settlement. Based on 2026-05-29 actual settlement (Tenaska data):

- 2026-05-29 GKS actual: $5,111.74 total; Smartbidder benchmark: $3,970.21; GKS outperformed by +$1,141.53 (+28.8%)
- The outperformance was driven by stronger RT energy capture and RRS (GKS +$3,023.74 RT energy vs benchmark +$806.62).

For 2026-05-31:
- This schedule does NOT rely on RT energy spike capture (full DA commitment at HE20-21).
- Expected benchmark gap: uncertain. If Smartbidder also takes DA energy at HE20-21 (likely given P(DA>RT) 68-71%), the energy components will be similar. The primary differentiation will be in AS allocation (this schedule emphasizes HE19 pre-peak AS + HE22-23 post-peak NonSpin).
- Projected vs benchmark: approximately neutral to +10%. If GKS HE19 AS ($1,715 gross) outperforms benchmark's AS choices, outperformance is possible.

---

## Data and Assumptions

| Item | Value | Source | Confidence |
|------|-------|--------|-----------|
| Starting SoC | 100 MWh (50%) | Task specification | MEDIUM (unverified vs Tenaska HSL) |
| RTE efficiency | 85% | Standard assumption per system prompt | MEDIUM |
| HE20 DA price | $40.25 | Smartbidder (calibrated ×0.80 → $32.20) | MEDIUM |
| HE21 DA price | $45.13 | Smartbidder (calibrated ×0.80 → $36.10) | MEDIUM |
| HE09 DA price | $12.79 | Market-analyst (Smartbidder) | HIGH |
| HE10 DA price | $11.84 | Market-analyst (Smartbidder) | HIGH |
| HE19 NonSpin DA | $26.10 | Market-analyst (Smartbidder HE21 row per note) | MEDIUM |
| HE19 RRS DA | $13.68 | Market-analyst (Smartbidder HE21 row) | MEDIUM |
| HE18 RegDown DA | $5.12 | Market-analyst (Smartbidder) | MEDIUM |
| HE22 NonSpin DA | $17.66 | Market-analyst (Smartbidder) | MEDIUM |
| HE23 NonSpin DA | $17.88 | Market-analyst (Smartbidder) | MEDIUM |
| Overnight NonSpin DA | $1.44 | Market-analyst (Smartbidder HE01 representative) | LOW-MEDIUM |
| ECRS HE07-08 | $0.70-0.94 | Market-analyst (Smartbidder HE09-10 representative) | LOW-MEDIUM |
| GKS node MCC HE09-14 | -$3 to -$10 | Congestion-analyst (Stage 0, HIGH uncertainty) | LOW |
| WEST_TO_NORTH P(binding) | 45-60% HE09-14 | Congestion-analyst (Stage 0) | LOW-MEDIUM |
| 0.80x Smartbidder calibration factor | Applied to peak DA prices | Derived from 2026-05-24 actuals; last verified settlement | LOW-MEDIUM (5+ days without recalibration) |
| AS playbook prior | NONE — file does not exist | — | N/A |

**Data classification**: PRODUCTION market inputs (Yes Energy + Enverus + Smartbidder + AG2 fetched 2026-05-30). Congestion: Stage 0 provisional. No Tenaska HSL this cycle. No AS playbook prior.

---

*Inputs: shared/data/forecasts/market-view/2026-05-31.md (PRODUCTION), shared/data/forecasts/congestion/2026-05-31.md (PRODUCTION Stage 0), shared/data/raw/yes-energy/2026-05-31_summary.json (PRODUCTION), shared/data/pnl/gks/daily/2026-05-29.json (PRODUCTION context). No Smartbidder raw files parsed directly this cycle (prices sourced via market-analyst intermediate file). No AS playbook prior.*
*bess-optimizer | 2026-05-30 07:30 CT*
