# GKS BESS — D+1 (2026-06-02) Optimal Revenue Stack

**Generated**: 2026-06-01 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, 85% RTE
**Strategy (Primary)**: Stack A — Solar-Trough Charge (HE09-11) + AS Bridge + HE20-21 Dual Discharge (HE20 partial energy + AS split to hedge solar uncertainty)
**SoC assumption**: 0 MWh start (no Tenaska HSL confirmation received — verify before DAM 10:00 CT)
**AS Playbook Prior**: MISSING (recommend_as_position.py not available) — self-judgment applied
**Data status**: PRODUCTION (Yes Energy + Enverus) | Smartbidder NOT AVAILABLE — price view is supply-demand inferential only; confidence is lower than Smartbidder-backed cycles

---

## Inputs Summary

| Source | File | Status |
|--------|------|--------|
| market-analyst | shared/data/forecasts/market-view/2026-06-02.md | PRODUCTION |
| congestion-analyst | shared/data/forecasts/congestion/2026-06-02.md | PRODUCTION (Stage 0) |
| Yes Energy hourly | shared/data/raw/yes-energy/2026-06-02.csv | PRODUCTION |
| Yes Energy summary | shared/data/raw/yes-energy/2026-06-02_summary.json | PRODUCTION |
| Tenaska GKS actuals (self-feedback) | shared/data/pnl/gks/daily/2026-05-31.json | PRODUCTION |
| Smartbidder Energy / AS / DA-RT | Not available | MISSING — inferential prices only |
| AS Playbook | Not available | MISSING — self-judgment applied |
| Tenaska HSL / SoC start | Not received | MISSING — SoC=0 assumed |

---

## Market Context Summary

Tuesday June 2 is structurally similar to June 1 but with slightly lower gross load (79,559 MW vs 80,148 MW) and meaningfully better outage posture (12,086 MW avg offline vs 13,907 MW). The midday solar flood drives net load to its weekly trough at HE10 (30,288 MW). Wind is weaker today (9,378 MW avg vs 11,103 MW yesterday). The evening ramp is the primary market event: net load climbs +26,473 MW from HE10 to the HE21 peak of 56,761 MW, with the steepest 3-hour window at HE19-21 (+10,011 MW) as solar exits and load holds above 71 GW.

**Key uncertainty this cycle — HE20 solar divergence**: Yes Energy shows 4,764 MW solar remaining at HE20 (net load 54,894 MW), while Enverus shows near-zero solar at HE20 (implied net load ~59,117 MW, near HE21 peak). This ambiguity pulls the discharge onset window between HE20 and HE21. The strategy hedges by splitting discharge across both hours rather than concentrating at HE21.

**Self-feedback carry-in (2026-05-31 actuals)**: GKS earned +$4,358 vs Smartbidder benchmark $1,331 (+227%) through Non-Spin 80 MW all day + RRS 80 MW HE21-24. RT energy dominated (+$3,668). The single biggest miss was HE19 — Smartbidder captured $1,566 via DA energy at HE19; GKS was flat there. Today's strategy addresses this: HE19 is flagged as a pre-spike energy consideration when no prior-cycle data exists.

---

## Step 1: Hourly Fundamentals (Yes Energy + Inferred Prices)

| HE | Load MW | Net Load MW | Solar MW | Wind MW | Cap-Out MW | Inferred DA $/MWh | Note |
|----|---------|------------|---------|---------|-----------|------------------|------|
| 01 | 58,717 | 42,167 | 0 | 16,040 | 12,298 | $22 | Wind-heavy overnight |
| 02 | 55,570 | 39,961 | 0 | 15,083 | 12,298 | $21 | Falling load, wind holds |
| 03 | 53,270 | 38,944 | 0 | 13,791 | 12,298 | $20 | Trough overnight |
| 04 | 51,924 | 39,197 | 0 | 12,257 | 12,298 | $20 | |
| 05 | 51,541 | 40,760 | 0 | 10,366 | 12,298 | $20 | Load trough |
| 06 | 52,530 | 43,765 | 0 | 8,459 | 12,298 | $22 | Wind declining |
| 07 | 53,839 | 46,461 | 286 | 6,832 | 12,298 | $25 | Solar ramp start |
| 08 | 55,032 | 41,989 | 6,473 | 5,110 | 12,518 | $22 | Solar suppression starts |
| 09 | 57,700 | 32,431 | 18,723 | 3,748 | 12,623 | $18 | Solar flood, NL falls fast |
| 10 | 61,316 | **30,288** | 24,380 | 3,253 | 12,630 | **$15** | NL trough — cheapest power |
| 11 | 65,162 | 32,559 | 25,975 | 3,006 | 12,630 | $17 | Wind trough 3,006 MW |
| 12 | 69,130 | 35,433 | 27,015 | 3,012 | 12,630 | $18 | Solar near-peak |
| 13 | 72,811 | 37,725 | **27,767** | 3,524 | 12,607 | $20 | Solar peak |
| 14 | 76,048 | 41,948 | 26,099 | 4,455 | 12,607 | $25 | Load rising, solar declining |
| 15 | 78,223 | 43,891 | 25,124 | 5,762 | 12,055 | $28 | Outage improves HE15 |
| 16 | 79,348 | 44,933 | 23,587 | 7,461 | 12,055 | $30 | Ramp accelerating |
| 17 | **79,559** | 46,317 | 20,693 | 9,468 | 11,955 | $32 | Load peak; solar declining |
| 18 | 78,830 | 46,750 | 17,734 | 11,416 | 11,535 | $33 | Coastal sea breeze onset |
| 19 | 77,083 | 48,989 | 12,381 | 12,795 | 11,530 | $37 | Solar falling fast; pre-spike |
| 20 | 74,458 | 54,894 | 4,764 | 13,358 | 11,530 | **$42** | YE NL; Enverus ~59,117 MW |
| **21** | 71,524 | **56,761** | 369 | 13,684 | 11,554 | **$47** | NL peak; primary discharge |
| 22 | 69,452 | 54,905 | 0 | 13,943 | 11,554 | $38 | Post-peak; wind recovering |
| 23 | 65,723 | 50,885 | 0 | 14,214 | 11,554 | $30 | Wind 14,214 MW; prices ease |
| 24 | 61,500 | 46,868 | 0 | 14,038 | 10,419 | $25 | Outage minimum; overnight |

**Price inference methodology**: No Smartbidder available. Prices derived from net-load levels calibrated against June 1 actuals (where Smartbidder HE21=$52.26 at NL=57,965 MW). NL-to-price mapping used: NL 30,288 MW → $15 (HE10), NL 56,761 MW → $47 (HE21). Intermediate hours interpolated on net-load basis. These are directional estimates carrying ±$5-8/MWh uncertainty on any individual hour.

**HE20 price fork**:
- If Yes Energy is correct (solar 4,764 MW, NL 54,894 MW): inferred DA ~$42
- If Enverus is correct (solar ~500 MW, NL ~59,117 MW): inferred DA could be $52-60 (exceeds HE21 peak)

**Inferred AS prices (relative to 2026-05-31 actuals at similar NL level)**:
- HE20: Non-Spin ~$15/MWh, RRS ~$10/MWh (modestly below May-31 actuals given lower outage)
- HE21: Non-Spin ~$11/MWh, RRS ~$8/MWh
- HE22: Non-Spin ~$8/MWh
- HE01-08: Non-Spin ~$1-2/MWh (overnight wind surplus suppresses AS prices)
- HE09-18: Non-Spin ~$1-3/MWh (solar dominant, minimal reserve needs)
- HE19: Non-Spin ~$6/MWh (pre-spike, consistent with prior cycle HE19 pattern)

---

## Step 2: Top / Bottom Hours

**Top 2 DA Energy (discharge)**:
- HE21 ($47 inferred, NL 56,761 MW, primary net-load peak) — highest conviction
- HE20 ($42 inferred YE / up to $55+ if Enverus correct) — secondary peak, solar uncertainty hedge

**Bottom 2 (charge)**:
- HE10 ($15 inferred, NL 30,288 MW daily trough)
- HE09 ($18 inferred, NL 32,431 MW, rapid solar ramp)

**RT spike residual hours**:
- HE21: P(RT>$50) non-negligible given Enverus tighter load view (+~2,400 MW vs YE). Reserve 100 MW full discharge for HE21 RT optionality upside.
- HE20: high variability — Enverus vs YE creates ±$10/MWh outcome range. Partial discharge (70 MW) hedges both outcomes.

**HE19 alert (self-feedback lesson)**:
- On 2026-05-31, Smartbidder captured $1,566 at HE19 via DA energy while GKS missed it.
- Today: no Smartbidder price data. Inferred HE19 DA $37/MWh. Net load at HE19 = 48,989 MW — below the May-31 scarcity level.
- Decision: no DA energy discharge at HE19 (NL 48,989 MW does not support $37+ confirmed price; insufficient price edge vs charge cost of $15-18). Maintain AS-hold at HE19 with 30 MW Non-Spin to preserve SoC for HE20-21. HE19 energy remains RT-conditional.

---

## Step 3: DA-RT Spread Strategy

**Energy (HE20-21)**:
- Spread direction: Positive (DA > RT signal) based on structural June weekday pattern.
- HE21 DA inferred $47 vs June 1 RT ~$42 (prior day analogue). Spread ~+$5-10. Short-DA / long-RT signal is secondary — DA discharge is primary call.
- Congestion: HOUSTON_IMPORT MEDIUM (18-25%) at HE19-22. GKS node expected +$1 to +$3 premium above hub. This is a mild additive to DA discharge value (+$70 to +$210 at 70 MW discharge, not in base case given Stage 0 uncertainty).
- Decision: DA discharge at HE20 (70 MW) and HE21 (100 MW). The HE20 partial allocation hedges the Enverus solar fork: if scarcity materializes at HE20 (Enverus correct), 70 MW discharge captures it; if HE21 is the primary peak (YE correct), 100 MW at HE21 captures it. Both hours are covered.

**Overnight (HE01-06)**:
- Wind avg 8,459-16,040 MW. Inferred DA $20-22/MWh.
- These prices are 30% above the HE09-10 charge window ($15-18). No DA charging overnight.
- Spread signal: slight negative (RT mild premium consistent with June 1 overnight pattern), but magnitude too small and absolute price too high to justify overnight charging.

**Non-Spin AS**:
- No DA-RT AS spread data available (no Smartbidder). Default to DA Non-Spin at HE01-08 (30 MW), HE12-19 (30 MW), HE22-23 (30 MW) based on June 1 operating pattern (GKS ran 80 MW Non-Spin all day on June 1 with success).
- During charging HE09-11: Non-Spin cannot be offered simultaneously with 100 MW charge (full capacity committed). Drop Non-Spin at HE09-11.
- During discharge HE20-21: capacity committed to energy + RRS; Non-Spin at 10 MW only at HE20 (residual capacity after 70 MW energy + 20 MW RRS).

**RRS**:
- Prior learning (2026-05-29/31): RRS was structurally underestimated. Actual RRS cleared 80 MW at HE21-24 on 2026-05-31.
- Allocating 20 MW RRS at HE20 alongside 70 MW energy + 10 MW NonSpin = 100 MW.
- HE21: full 100 MW DA energy, no remaining capacity for RRS.
- HE22-23: RRS 20 MW post-discharge (SoC=30 MWh, enough for limited synchronized reserve).

**ECRS**: Continuing zero ECRS allocation per prior monitoring rule (Action 3 — 3+ consecutive settlement dates showed ECRS = $0). No ECRS in this plan.

---

## Recommendation (Primary — Stack A)

**Strategy narrative**: Charge deep at solar trough HE09-11. Hold full SoC through midday with minimal Non-Spin bridge. Dual discharge at HE20 (70 MW, hedging solar uncertainty) and HE21 (100 MW, primary scarcity peak). AS bridge maintains revenue during idle hours. RRS at HE20 captures ancillary uplift consistent with prior structural underweight lesson.

### SoC Trajectory

| HE | Mode | Energy MW | Grid MWh | SoC Start MWh | SoC End MWh |
|----|------|-----------|----------|---------------|-------------|
| 01 | Idle+NonSpin | 0 | 0 | 0 | 0 |
| 02 | Idle+NonSpin | 0 | 0 | 0 | 0 |
| 03 | Idle+NonSpin | 0 | 0 | 0 | 0 |
| 04 | Idle+NonSpin | 0 | 0 | 0 | 0 |
| 05 | Idle+NonSpin | 0 | 0 | 0 | 0 |
| 06 | Idle+NonSpin | 0 | 0 | 0 | 0 |
| 07 | Idle+NonSpin | 0 | 0 | 0 | 0 |
| 08 | Idle+NonSpin | 0 | 0 | 0 | 0 |
| 09 | Charge | -100 | 100 | 0 | 85 |
| 10 | Charge | -100 | 100 | 85 | 170 |
| 11 | Charge | -35 | 35 | 170 | 200 |
| 12 | Idle+NonSpin | 0 | 0 | 200 | 200 |
| 13 | Idle+NonSpin | 0 | 0 | 200 | 200 |
| 14 | Idle+NonSpin | 0 | 0 | 200 | 200 |
| 15 | Idle+NonSpin | 0 | 0 | 200 | 200 |
| 16 | Idle+NonSpin | 0 | 0 | 200 | 200 |
| 17 | Idle+NonSpin | 0 | 0 | 200 | 200 |
| 18 | Idle+NonSpin | 0 | 0 | 200 | 200 |
| 19 | AS-Hold | 0 | 0 | 200 | 200 |
| 20 | Discharge+AS | +70 | -70 | 200 | 130 |
| 21 | Discharge | +100 | -100 | 130 | 30 |
| 22 | AS-Only | 0 | 0 | 30 | 30 |
| 23 | AS-Only | 0 | 0 | 30 | 30 |
| 24 | Idle | 0 | 0 | 30 | 30 |

**SoC accounting note**: Charging stores energy at 85% RTE (100 MW × 1h × 0.85 = 85 MWh SoC per hour). HE11 partial charge: 35 MW × 0.85 = 29.75 ≈ 30 MWh to fill from 170 to 200 MWh; grid draw = 35 MWh. Discharge depletes SoC 1:1 (70 MWh at HE20, 100 MWh at HE21). End-of-day SoC = 30 MWh (15% full). Total grid draw for charge: 235 MWh; total discharge to grid: 170 MWh.

---

## 24-Hour Schedule Table (Primary)

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | Inferred DA $/MWh | Est Revenue $ |
|----|------|-----------|----------|------------|--------|---------|------------|-------------------|---------------|
| 01 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $22 | +$60 |
| 02 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $21 | +$57 |
| 03 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $20 | +$54 |
| 04 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $20 | +$54 |
| 05 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $20 | +$54 |
| 06 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $22 | +$54 |
| 07 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $25 | +$54 |
| 08 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $22 | +$54 |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | $18 | -$1,800 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | $15 | -$1,500 |
| 11 | Charge | -35 | 0 | 0 | 0 | 0 | 0 | $17 | -$595 |
| 12 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $18 | +$48 |
| 13 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $20 | +$54 |
| 14 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $25 | +$66 |
| 15 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $28 | +$72 |
| 16 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $30 | +$72 |
| 17 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $32 | +$72 |
| 18 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 30 | $33 | +$72 |
| 19 | AS-Hold | 0 | 0 | 0 | 0 | 0 | 30 | $37 | +$180 |
| 20 | Discharge+AS | +70 | 0 | 0 | 20 | 0 | 10 | $42 | +$2,940 energy +$200 RRS +$150 NSpin = +$3,290 |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | $47 | +$4,700 energy |
| 22 | AS-Only | 0 | 0 | 20 | 0 | 0 | 30 | $38 | +$240 NSpin +$80 RRS = +$320 |
| 23 | AS-Only | 0 | 0 | 20 | 0 | 0 | 20 | $30 | +$160 NSpin +$60 RRS = +$220 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $25 | $0 |

**HE20 capacity accounting** (100 MW total):
- 70 MW DA energy dispatch
- 20 MW RRS (synchronized standby, from remaining 30 MW)
- 10 MW Non-Spin (available-but-not-dispatched, from final 10 MW)
- Total: 100 MW

**HE21 capacity accounting** (100 MW total):
- 100 MW DA energy dispatch (full capacity)
- No AS: full 100 MW committed to energy; no remaining capacity for RRS or Non-Spin

**HE22-23 AS** (SoC = 30 MWh): RRS 20 MW requires synchronized reserve with ability to discharge — 30 MWh provides limited but adequate headroom for short-duration deployment. Non-Spin 30 MW is available-to-dispatch from remaining capacity.

**Non-Spin overnight (HE01-08)**: Inferred AS prices $1-2/MWh at night when wind 8,459-16,040 MW suppresses reserve prices. Revenue ~$54-60/hr at 30 MW × $2. Total overnight Non-Spin ~$411 gross across 8 hrs. These are small absolute values but additive at zero incremental cost (SoC=0, no energy capacity conflict).

**Non-Spin daytime bridge (HE12-18)**: Inferred $1-3/MWh. Revenue ~$48-72/hr at 30 MW. Total bridge Non-Spin ~$456 gross across 7 hrs. Again, small but additive at full SoC idle.

---

## Expected Revenue

### Charge Costs

| HE | MW | Grid MWh | Inferred DA | Cost |
|----|-----|----------|-------------|------|
| 09 | 100 | 100 | $18 | -$1,800 |
| 10 | 100 | 100 | $15 | -$1,500 |
| 11 | 35 | 35 | $17 | -$595 |
| **Total** | | **235 MWh** | $16.57 avg | **-$3,895** |

SoC stored: 235 × 0.85 = **200 MWh**

### Discharge Revenue (DA Energy)

| HE | MW | MWh | Inferred DA | Revenue |
|----|-----|-----|-------------|---------|
| 20 | 70 | 70 | $42 | +$2,940 |
| 21 | 100 | 100 | $47 | +$4,700 |
| **Total** | **170** | **170 MWh** | $45.0 avg | **+$7,640** |

Net energy arbitrage: $7,640 - $3,895 = **+$3,745**

### AS Revenue (Gross → Net at 20% RT drag)

| HE | Product | MW | Inferred Price | Gross |
|----|---------|-----|----------------|-------|
| 01-08 | NonSpin | 30 | ~$2.0/avg | +$480 |
| 12-18 | NonSpin | 30 | ~$2.2/avg | +$462 |
| 19 | NonSpin | 30 | $6.0 | +$180 |
| 20 | RRS | 20 | $10.0 | +$200 |
| 20 | NonSpin | 10 | $15.0 | +$150 |
| 22 | NonSpin | 30 | $8.0 | +$240 |
| 22 | RRS | 20 | $7.0 | +$140 |
| 23 | NonSpin | 20 | $3.0 | +$60 |
| 23 | RRS | 20 | $5.0 | +$100 |
| **AS Gross** | | | | **+$2,012** |
| RT drag (20%) | | | | -$402 |
| **AS Net** | | | | **+$1,610** |

### Revenue Summary

| Component | Central | Low | High |
|-----------|---------|-----|------|
| DA Energy Discharge | +$7,640 | +$6,300 | +$9,500 |
| DA Energy Charge | -$3,895 | -$3,895 | -$3,895 |
| **Net Energy Arbitrage** | **+$3,745** | **+$2,405** | **+$5,605** |
| AS Net | **+$1,610** | +$900 | +$2,400 |
| RT Energy Optionality | not in base | 0 | +$2,000 |
| GKS Nodal MCC Uplift | not in base | 0 | +$500 |
| **Total Base Case** | **+$5,355** | **+$3,305** | **+$8,005** |

**vs Smartbidder benchmark (unavailable — no direct comparison possible this cycle)**

**vs 7-day moving reference**: GKS 2026-05-31 actual = +$4,358. Base case $5,355 exceeds prior day actual by ~23%. Plausible given similarly tight evening net-load picture. High-end $8,005 assumes Enverus solar call is correct at HE20.

**vs prior recommendations**: June 1 plan base case was $3,130. Today's higher base ($5,355) reflects:
1. Lower charge cost ($16.57/MWh avg vs $18.61/MWh on June 1) — deeper solar suppression at HE10
2. Higher discharge volume (170 MWh vs 150 MWh) — HE20 included as full 70 MW
3. Higher inferred peak prices ($47 at HE21 vs $41.81 calibrated on June 1) — note: June 1 used conservative 0.80x Smartbidder calibration; today uses raw inferred prices that may overestimate if no calibration factor is applied

**Calibration caveat**: June 1 Smartbidder raw HE21 was $52.26 but calibrated to $41.81 (0.80x bias factor). Today's inferred HE21 $47 has no calibration basis — the actual clearing price could be materially higher or lower. Confidence in this price range: MEDIUM-LOW. The directional call (HE20-21 discharge) is HIGH confidence; the dollar amount is not.

---

## AS Allocation Strategy

### Rationale by Product

**Non-Spin (primary AS product)**:
- Confirmed structural revenue source from 2026-05-31 (80 MW all day, $1,777 net).
- Today: 30 MW overnight and daytime bridge (vs 80 MW on prior day) — reduced because no Smartbidder AS price confirmation. Conservative 30 MW avoids over-committing at marginal off-peak prices.
- Spike window HE20-22: Non-Spin 10 MW at HE20 (residual after energy + RRS), 30 MW at HE22 — consistent with prior pattern of Non-Spin clearing through post-discharge hours.
- ECRS: zero allocation maintained (3+ consecutive settlement dates showed $0 deployment, per Action 3 monitoring).

**RRS (secondary AS product)**:
- Prior lesson (2026-05-30/31): RRS was structurally underweight. 2026-05-31 actual: 80 MW RRS at HE21-24.
- Today: 20 MW RRS at HE20 (hedged alongside 70 MW energy), 20 MW RRS at HE22-23 post-discharge.
- RRS remains conservative at 20 MW (not 80 MW) because HE20 energy dispatch is the primary revenue driver — RRS is additive, not competing.

**Reg-Up / Reg-Down**: Zero allocation. RegDown at SoC=200 is physically constrained (no absorb headroom). RegUp at SoC=0/30 is constrained in post-discharge hours. No marginal value warrants the complexity.

### By Time Window

| Window | Hours | Strategy |
|--------|-------|----------|
| Overnight | HE01-08 | 30 MW NonSpin, SoC=0; revenue ~$411 gross |
| Charge | HE09-11 | No AS (full 100 MW committed to charging) |
| Midday bridge | HE12-18 | 30 MW NonSpin, SoC=200; revenue ~$462 gross |
| Pre-spike | HE19 | 30 MW NonSpin, SoC=200; $180 gross; preserve SoC |
| Evening spike | HE20 | 20 MW RRS + 10 MW NonSpin alongside 70 MW energy; $350 gross |
| Peak discharge | HE21 | 0 MW AS (100 MW fully committed to energy) |
| Post-discharge | HE22-23 | 30+20 MW NonSpin + 20 MW RRS; SoC=30 MWh; $540 gross |

---

## DA-RT Spread Call

**Energy HE20-21**: Positive spread expected (DA > RT). Structural rationale: tight net-load (56,761 MW), 12,086 MW offline, evening ramp. Prior June 1 spread at HE20-21 was +$10/MWh (DA $41/$52 vs RT $31/$42). Today's tighter outage (-1,821 MW) partially offsets weaker wind (-1,725 MW). Net: spread likely positive $5-10 at HE21. DA discharge is correct primary call.

**HE20 spread uncertainty**: Enverus solar fork creates a binary. If Enverus correct, HE20 DA could clear above HE21 (inverted peak), making 70 MW HE20 discharge extremely valuable. If YE correct, HE20 spread is modest (+$3-7) and HE21 remains the peak. Either way, 70 MW at HE20 is appropriate.

**RRS DA vs RT**: No AS spread data available. Inferred RRS $10/MWh DA at HE20 — consistent with prior cycle DA. No basis to shift to RT for RRS; default DA.

**Non-Spin DA vs RT**: Default DA per prior successful pattern (2026-05-31: 80 MW NonSpin DA all day, $1,777 net).

---

## Yesterday's Actuals vs Today's Strategy

| Item | 2026-05-31 Actual | 2026-06-02 Plan | Change / Rationale |
|------|------------------|-----------------|-------------------|
| Non-Spin MW | 80 MW all day | 30 MW off-peak, spike window | Reduced due to no Smartbidder confirmation; conservative |
| RRS MW | 80 MW HE21-24 | 20 MW HE20, 20 MW HE22-23 | Spread across HE20 per prior lesson |
| Charge hours | HE01-05 (overnight) + HE13 | HE09-11 (solar trough) | Better charge window today — deeper solar suppression |
| HE20 energy | Small (DA purchases) | 70 MW discharge | TODAY is discharge day, not charge day |
| HE21 energy | 100 MW discharge | 100 MW discharge | Consistent — primary peak |
| HE19 energy | Missed ($1,566 SB) | 0 MW (AS-hold) | No Smartbidder to confirm price; NL 48,989 MW below spike threshold |
| Total expected | +$4,358 actual | +$5,355 base case | Higher charge savings today (deep solar); similar discharge window |
| ECRS | $0 cleared | $0 planned | Action 3 maintained |

**Key changes from 2026-05-31 operating pattern**:
1. Shifting charge entirely to midday solar trough (HE09-11) — 2026-05-31 charged overnight because prior-day SoC was non-zero and market structure was different (holiday Saturday). Today is a standard Tuesday, solar suppression is the clear lowest-cost charge window.
2. HE20 discharge included (70 MW) — addressing the Enverus solar divergence uncertainty. On 2026-05-31, GKS had no planned discharge at HE20; today the discharge splits HE20-21 to hedge the uncertain solar exit timing.
3. Non-Spin conservatively reduced to 30 MW (vs 80 MW on prior day) — absence of Smartbidder AS confirmation warrants caution on off-peak AS quantities.

---

## Risks

### Primary Risks

1. **HE20 solar divergence (Enverus vs YE): highest-conviction risk**
   - YE solar HE20 = 4,764 MW (NL 54,894 MW, DA ~$42). Enverus solar HE20 ~541 MW (NL ~59,117 MW, DA potentially $52-60).
   - If YE is correct: 70 MW HE20 discharge is well-placed at $42, HE21 100 MW at $47 is primary peak. Plan works as designed.
   - If Enverus is correct: HE20 becomes the highest-value hour in the day (DA potentially $55+). 70 MW capture is good but not maximum. Upside: add $910+ to revenue. No downside — plan already has 70 MW at HE20.
   - Operational flag: monitor actual solar ramp-down after 16:00 CT. If solar is tracking Enverus curve (below 1,000 MW by 18:00 CT), the HE20 scarcity window is confirmed high-value.

2. **Inferred price accuracy: no Smartbidder**
   - DA prices are inferred from net-load analogy, not Smartbidder forecast. Each hour carries ±$5-8/MWh uncertainty.
   - Worst case: HE21 actually clears at $38 (not $47) — revenue impact -$900. Net energy arbitrage falls to +$2,845.
   - Best case: Enverus tighter view + HE20 early spike → HE20 clears $55, HE21 $50+ → energy arbitrage +$6,000+.

3. **Charge window price spike (HE09-11 midday RT)**
   - Wind trough 3,006 MW at HE11 + solar sole supply creates non-trivial generation-trip risk.
   - If a solar or thermal unit trips while GKS is charging at 100 MW, RT price could spike and charging cost increases.
   - Mitigation: HE09-10 charge is DA-committed (locked in at DAM). HE11 partial charge (35 MW) could be reduced in RT if RT prices spike.
   - Risk magnitude: moderate. Probability: LOW given improved outage posture (12,086 MW avg vs 13,907 MW yesterday).

4. **Cycle count concern**
   - 2026-05-31 actual: 2.02 cycle equivalents (404 MWh consumption / 200 MWh capacity).
   - Today: 235 MWh grid draw (charge) + 170 MWh discharge = cycle ~1.0 charge + 0.85 discharge equivalent.
   - This is well within normal daily cycle count. No cycle degradation concern for today.

5. **Non-Spin at SoC=30 MWh (HE22-23)**
   - Post-discharge SoC = 30 MWh. Non-Spin 30 MW + RRS 20 MW = 50 MW total AS.
   - If RRS deployment is called at HE22 (20 MW × 1hr = 20 MWh), SoC would fall to 10 MWh.
   - SoC 30 MWh provides limited but adequate headroom for HE22-23 AS. Risk of forced curtailment is LOW given short-duration nature of RRS deployments.

6. **SoC = 0 start assumption**
   - If actual SoC entering June 2 is higher (e.g., 50-100 MWh from June 1 residual — June 1 plan ended at 50 MWh), the charge at HE09-11 would overshoot 200 MWh.
   - If SoC start = 50 MWh (June 1 end-of-day estimate): need only 150 MWh more → reduce HE09 to 100 MW and HE10 to 100 MW = 200 MWh × 0.85 = 170 MWh → SoC = 50 + 170 = 220 MWh (exceeds 200). Adjust: HE09 100 MW + HE10 58 MW × 0.85 = 49 MWh → SoC = 50 + 85 + 49 = 184 MWh (under). See Contingency table below.
   - Action: confirm actual SoC before DAM cutoff via Tenaska HSL.

### SoC Start Contingency

| SoC Start | HE09 | HE10 | HE11 | Charge Total (stored) | HE20 MW | HE21 MW |
|-----------|------|------|------|----------------------|---------|---------|
| 0 MWh (assumed) | 100 | 100 | 35 | 200 MWh | 70 | 100 |
| 50 MWh | 100 | 82 | 0 | ~150 MWh additional → 200 total | 70 | 100 |
| 100 MWh | 100 | 0 | 0 | ~85 MWh additional → 185 total | 60 | 100 |
| 150 MWh | 59 | 0 | 0 | ~50 MWh additional → 200 total | 70 | 100 |
| 200 MWh (full) | Skip charge | — | — | 0 | 70 | 100 |

---

## Alternative (Stack B — Conditional)

**Trigger**: If HE20 solar confirms tracking Enverus curve by 16:00 CT (actual solar below 2,000 MW at HE19) AND HE20 net load forecasted above 58,000 MW.

**Stack B (HE20-concentrated discharge)**:
- HE20: 100 MW full discharge (vs 70 MW in Stack A). Drop RRS + NonSpin at HE20.
- HE21: 100 MW discharge maintained.
- Rationale: if HE20 is as tight as HE21, maximize energy at the higher-value hour.
- Revenue delta vs Stack A: +70 MW × $13 additional price ($55 Enverus HE20 vs $42 YE HE20) = ~+$910 at HE20, minus loss of $350 AS at HE20 = net +$560. Marginal improvement.

**Stack B is low-priority** — Stack A hedges this scenario adequately with 70 MW HE20 discharge. Stack B triggers only if Enverus scenario is confirmed with high confidence intraday (not actionable at DAM bid submission time).

**Stack C (AS-Heavy — contingent on price collapse)**:
**Trigger**: If intraday signal suggests HE20-21 DA prices will clear below $35 (net-load surprise drop, wind upside, or solar upside).
- Abandon HE20-21 energy discharge; run full 100 MW NonSpin HE20-22.
- Revenue: AS gross ~$1,500 (100 MW × $12 × 1.25 hours weighted) - charge cost $3,895 = net -$2,395. Not viable.
- Stack C is not recommended under any realistic scenario. The energy arbitrage is essential to revenue.

---

*bess-optimizer | Generated 2026-06-01 07:30 CT | Flowday 2026-06-02*
*Inputs: market-analyst (shared/data/forecasts/market-view/2026-06-02.md), congestion-analyst (shared/data/forecasts/congestion/2026-06-02.md), Yes Energy (shared/data/raw/yes-energy/2026-06-02.csv), GKS actuals (shared/data/pnl/gks/daily/2026-05-31.json)*
*Outputs: reports/daily/bess-optimizer/2026-06-02.md, shared/data/forecasts/bess-schedule/2026-06-02.json*
*Smartbidder: NOT AVAILABLE — price view is supply-demand inferential. Confidence: MEDIUM-LOW on dollar amounts, HIGH on directional calls.*
