# GKS BESS — D+1 (2026-06-03) Optimal Revenue Stack

**Generated**: 2026-06-02 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, 85% RTE
**Strategy (Primary)**: Stack A — Solar-Trough Charge (HE09-11) + Daytime Non-Spin Bridge + 3-Hour DA Energy Discharge (HE19-21, concentrated at HE20 $54.69 peak)
**SoC assumption**: 0 MWh start (Tenaska HSL not confirmed — verify before DAM 10:00 CT)
**AS Playbook Prior**: MISSING (recommend_as_position.py not available) — self-judgment applied
**Data status**: PRODUCTION — Yes Energy + Enverus + Smartbidder DA run confirmed (~06:56 CDT 2026-06-02)

---

## Inputs Summary

| Source | File | Status |
|--------|------|--------|
| market-analyst | shared/data/forecasts/market-view/2026-06-03.md | PRODUCTION |
| congestion-analyst | shared/data/forecasts/congestion/2026-06-03.md | PRODUCTION (Stage 0) |
| Smartbidder Energy + AS + DA-RT | market-view file (DA run ~06:56 CDT) | PRODUCTION — price view is Smartbidder-backed this cycle |
| AS Playbook | Not available | MISSING — self-judgment applied |
| Tenaska HSL / SoC start | Not confirmed | SoC=0 assumed |
| Prior learnings | memory/bess-optimizer/learnings/2026-06-01.md | Applied |

---

## Step 1: Market Context Summary

Wednesday June 3 is structurally softer than June 1-2: gross load peaks at 74,263 MW at HE17 (5,300 MW below June 2 peak of 79,559 MW) but the evening net-load peak (56,867 MW at HE21) is nearly unchanged from June 2 (56,761 MW), because wind is also moderately weaker. Outages average 13,351 MW (heavier than June 2's 12,086 MW), tightening effective reserve at the HE21 peak.

**Price curve**: Smartbidder DA confirms a concentrated evening price spike: HE20 = $54.69 (daily peak), HE19 = $50.18, HE21 = $48.39. These three hours form a clear discharge target. The midday solar trough (NL 35,822 MW at HE11, wind 2,667 MW at HE09) drives DA prices to the daily minimum of $24.77 at HE09 — the charge window.

**Spread signal**: DA-RT spread positive at HE19-21 (HE19 = +$15.41, HE20 = +$12.69, HE21 = +$5.90). P(DA>RT): HE19 = 62.6%, HE20 = 68.3%, HE21 = 67.8%. Strong directional signal to discharge in DA at these hours. Caveat: per 2026-06-01 learnings, 60-70% P(DA>RT) has produced reversals — treat as medium-confidence, not high.

**Congestion context**: SOUTH_TO_HOUSTON P(binding) = 22-30% at HE20-22. GKS confirmed load-side positive MCC in prior evening binding event (2026-05-31 HE20-21). If HOUSTON_IMPORT binds, RT at GKS node spikes above DA hub — this is upside to base DA revenue, not a reason to reduce DA commitment.

---

## Step 2: Hourly Price View (Smartbidder DA + Inferred)

| HE | DA $/MWh | RT $/MWh | DA-RT Spread | NL MW (YE) | Wind MW | Note |
|----|----------|----------|-------------|-----------|---------|------|
| 01 | 29.30 | ~29 | ~0 | 42,639 | 13,049 | Wind-heavy overnight |
| 02 | 28.80 | ~28 | ~0 | 41,607 | 11,260 | |
| 03 | 28.50 | ~28 | ~0 | 41,778 | 9,073 | |
| 04 | 28.20 | ~28 | ~0 | 42,404 | 7,179 | |
| 05 | 28.20 | ~28 | ~0 | 43,685 | 5,576 | Load trough 49,458 MW |
| 06 | 28.80 | ~28 | ~0 | 45,567 | 4,452 | Wind declining |
| 07 | **38.67** | ~33 | ~+6 | 47,341 | 3,835 | Morning spike — wind trough + solar partial |
| 08 | 32.50 | ~28 | ~+4 | 44,513 | 3,145 | Solar ramp suppresses NL |
| 09 | **24.77** | ~22 | ~+3 | 39,238 | 2,667 | **Charge target** — NL trough, solar flood |
| 10 | 25.50 | ~22 | ~+3 | 36,600 | 2,799 | Cheapest DA window |
| 11 | 26.00 | ~22 | ~+4 | 35,822 | 2,849 | **NL trough** (35,822 MW) |
| 12 | 26.50 | ~22 | ~+4 | 36,751 | 2,979 | Solar near-peak |
| 13 | 27.00 | ~23 | ~+4 | 37,659 | 3,540 | |
| 14 | 28.00 | ~24 | ~+4 | 39,091 | 4,593 | |
| 15 | 29.00 | ~25 | ~+4 | 40,711 | 5,846 | |
| 16 | 30.50 | ~27 | ~+4 | 42,086 | 7,225 | |
| 17 | 32.00 | ~26 | ~+6 | 43,455 | 8,659 | Load peak HE17 74,263 MW |
| 18 | 33.50 | ~25 | ~+8 | 45,133 | 9,421 | Evening ramp begins |
| 19 | **50.18** | 34.77 | **+15.41** | 48,073 | 9,837 | **Discharge** — strongest DA-RT signal |
| 20 | **54.69** | 42.00 | **+12.69** | 54,071 | 9,821 | **Primary discharge** — daily DA peak |
| 21 | **48.39** | 42.49 | **+5.90** | 56,867 | 9,573 | **Discharge** — NL peak; Non-Spin $31.82 spike |
| 22 | 36.50 | ~33 | ~+3.75 | 55,673 | 9,493 | Post-peak; AS opportunity |
| 23 | 31.00 | ~29 | ~+2 | 52,402 | 9,660 | Non-Spin $21.34 |
| 24 | 29.50 | ~29 | ~0 | 48,876 | 9,531 | Overnight wind recovery |

Notes: RT prices for HE01-18 and HE22-24 are estimated from spread convention. Smartbidder RT forecast (D+1 not yet settled per data status) used directionally.

---

## Step 3: Optimization — Strategy Evaluation

### Charge Window
**HE09-11**: Net load 35,822-39,238 MW (daily minimum range), DA minimum $24.77-$26.00/MWh. Wind at cycle-low (2,667-2,849 MW) means no wind cushion against charge price uplift — but solar (Enverus 16,873-24,653 MW) is the dominant suppressor. Charge cost: 235 MWh draw × avg $25.26/MWh = $5,937. SoC stored: 200 MWh.

**WEST_TO_NORTH congestion risk at HE10-13** (P=15-22%): If WEST_TO_NORTH binds, West DA prices discount. GKS is load side (confirmed positive MCC behavior). Charge at West-zone prices could be cheaper if congestion materializes — additive benefit, not a threat. Risk to charge window: LOW.

**HE07 price spike risk** ($38.67 DA): Wind at trough (3,835 MW), solar barely starting (221 MW) at HE07. If SoC=0 entering HE07, cannot discharge. No action. If actual SoC > 0 (prior-day residual), consider partial discharge at HE07 before charging — but this contradicts SoC=0 assumption. Note for DAM monitoring only.

### Discharge Window Selection
The optimization evaluated 5 strategy families. Key insight: with 200 MWh SoC budget and a 3-hour peak window (HE19-21), the trade-off is:

| Strategy | Energy $ | AS net $ | Total $ | Notes |
|---------|----------|----------|---------|-------|
| A — HE19+HE20 full (160 MWh), NS HE21-23 | 8,480 | 1,772 (prob.) | 5,015 | SoC=40 probabilistic AS |
| B — HE19+HE20+HE21 full (200 MWh) | 10,415 | 600 (daytime) | 5,078 | SoC=0 after HE21, only daytime bridge |
| C — HE20 only (100 MWh), NS80 HE21-23 | 5,469 | 4,409 | 4,641 | Too much SoC reserved |
| D — HE20+HE21 full (200 MWh) | 10,308 | 600 | 4,971 | Misses HE19 $50.18 premium |

**Winner: Strategy B (3-hour full discharge HE19+HE20+HE21)**. Energy at HE19-21 ($50.18, $54.69, $48.39) dominates Non-Spin AS at HE21-23 ($31.82, $20.33, $21.34 net) per MW. Even accounting for 25% AS call probability, the energy revenue exceeds the expected AS value at each hour. The key structural driver: per-MW energy revenue ($48-55/MWh) > per-MW Non-Spin net revenue ($24-31/MWh × 0.75 drag = $16-24/MWh).

**HE20 allocation = 100 MW (max)**: HE20 is the highest-priced DA hour ($54.69). Within the 200 MWh budget: maximize HE20 → HE20 = 100 MW, remaining 100 MWh allocated to HE19 (60 MW) and HE21 (40 MW) based on price rank.

**No ECRS**: Action 3 maintained — 4+ consecutive settlement dates showed $0 ECRS deployment. Market briefing notes ECRS HE20-22 at $7-8/MWh as "reference only, DAM clearance uncertain."

**No RegUp/RegDown**: Full 100 MW capacity committed to energy at peak hours. RegDown at SoC=200 (during bridge) is physically possible but adds operational complexity for marginal benefit at flat midday prices.

---

## Step 4: Final Schedule

### SoC Trajectory

| HE | Mode | Energy MW | Grid MWh | SoC Start | SoC End |
|----|------|-----------|----------|-----------|---------|
| 01 | Idle | 0 | 0 | 0.0 | 0.0 |
| 02 | Idle | 0 | 0 | 0.0 | 0.0 |
| 03 | Idle | 0 | 0 | 0.0 | 0.0 |
| 04 | Idle | 0 | 0 | 0.0 | 0.0 |
| 05 | Idle | 0 | 0 | 0.0 | 0.0 |
| 06 | Idle | 0 | 0 | 0.0 | 0.0 |
| 07 | Idle | 0 | 0 | 0.0 | 0.0 |
| 08 | Idle | 0 | 0 | 0.0 | 0.0 |
| 09 | Charge | -100 | 100 | 0.0 | 85.0 |
| 10 | Charge | -100 | 100 | 85.0 | 170.0 |
| 11 | Charge | -35 | 35 | 170.0 | 200.0 |
| 12 | AS-Bridge | 0 | 0 | 200.0 | 200.0 |
| 13 | AS-Bridge | 0 | 0 | 200.0 | 200.0 |
| 14 | AS-Bridge | 0 | 0 | 200.0 | 200.0 |
| 15 | AS-Bridge | 0 | 0 | 200.0 | 200.0 |
| 16 | AS-Bridge | 0 | 0 | 200.0 | 200.0 |
| 17 | AS-Bridge | 0 | 0 | 200.0 | 200.0 |
| 18 | AS-Bridge | 0 | 0 | 200.0 | 200.0 |
| 19 | Discharge-DA | +60 | 60 | 200.0 | 140.0 |
| 20 | Discharge-DA | +100 | 100 | 140.0 | 40.0 |
| 21 | Discharge-DA | +40 | 40 | 40.0 | 0.0 |
| 22 | Idle | 0 | 0 | 0.0 | 0.0 |
| 23 | Idle | 0 | 0 | 0.0 | 0.0 |
| 24 | Idle | 0 | 0 | 0.0 | 0.0 |

SoC accounting: 100 MW × 0.85 RTE = 85 MWh per charge hour. HE11: 35 MW × 0.85 = ~30 MWh (200 - 170 = 30). Total grid draw: 235 MWh. Discharge depletes 1:1.

---

## Recommendation (Primary — Stack A)

| HE | Mode | DA_MW | RT_MW | RRS_MW | ECRS_MW | NonSpin_MW | RegUp_MW | RegDn_MW | SOC_end_MWh | DA_Price | Est_Rev_$ |
|----|------|-------|-------|--------|---------|------------|---------|---------|------------|---------|----------|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 29.30 | 0 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 28.80 | 0 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 28.50 | 0 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 28.20 | 0 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 28.20 | 0 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 28.80 | 0 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 38.67 | 0 |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 32.50 | 0 |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 85.0 | 24.77 | -2,477 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 170.0 | 25.50 | -2,550 |
| 11 | Charge | -35 | 0 | 0 | 0 | 0 | 0 | 0 | 200.0 | 26.00 | -910 |
| 12 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 200.0 | 26.50 | +56 |
| 13 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 200.0 | 27.00 | +56 |
| 14 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 200.0 | 28.00 | +56 |
| 15 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 200.0 | 29.00 | +75 |
| 16 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 200.0 | 30.50 | +94 |
| 17 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 200.0 | 32.00 | +113 |
| 18 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 200.0 | 33.50 | +150 |
| 19 | Discharge-DA | +60 | 0 | 0 | 0 | 0 | 0 | 0 | 140.0 | 50.18 | +3,011 |
| 20 | Discharge-DA | +100 | 0 | 0 | 0 | 0 | 0 | 0 | 40.0 | 54.69 | +5,469 |
| 21 | Discharge-DA | +40 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 48.39 | +1,936 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 36.50 | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 31.00 | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 29.50 | 0 |

**Capacity accounting**:
- HE09-11: 100/100/35 MW charge — full capacity committed; no AS offering possible
- HE12-18: 50 MW NonSpin DA; 50 MW capacity idle (available for RT deployment or SoC protection)
- HE19: 60 MW DA energy; 40 MW available (not committed — kept idle to avoid SoC management complexity)
- HE20: 100 MW DA energy; full capacity committed
- HE21: 40 MW DA energy; 60 MW idle; SoC exits at 0 MWh

---

## Top / Bottom Hours

**Top 2 DA Energy (discharge)**:
- HE20: $54.69/MWh (daily DA peak, NL 54,071 MW, solar cliff accelerating, P(DA>RT)=68.3%) — primary
- HE19: $50.18/MWh (pre-cliff, NL 48,073 MW, strongest DA-RT spread +$15.41, P(DA>RT)=62.6%) — secondary

**Third discharge hour**:
- HE21: $48.39/MWh (NL peak 56,867 MW, solar near-zero 371 MW, Non-Spin $31.82 spike also present) — used to deplete residual SoC at above-average price

**Bottom 2 charge**:
- HE09: $24.77/MWh (Smartbidder confirmed, NL 39,238 MW, solar at 11,631 MW YE / 16,873 MW Enverus)
- HE10: $25.50/MWh (inferred, NL trough approaching 35,822 MW at HE11)

**HE07 alert** ($38.67 spike — wind trough 3,835 MW, solar minimal): This secondary price event falls outside the charge window (SoC=0 at HE07). No action from BESS under SoC=0 start assumption. If Tenaska confirms SoC > 50 MWh start (prior day residual), a 50 MW discharge at HE07 could add ~$1,934 revenue. Verify at DAM.

---

## DA-RT Spread Strategy

**Energy — DA commitment justified at HE19-21**:
- HE19 spread = +$15.41 (strongest signal). P(DA>RT) = 62.6%. DA discharge is higher-probability outcome.
- HE20 spread = +$12.69. P(DA>RT) = 68.3% (highest probability of the three hours). Full 100 MW DA commitment at HE20 is most defensible.
- HE21 spread = +$5.90. P(DA>RT) = 67.8%. Still positive and above the neutral threshold.
- Congestion modulation: GKS load-side positive MCC (confirmed 2026-05-31). If HOUSTON_IMPORT binds at HE20-22 (P=22-30%), RT at GKS node spikes above DA hub. This would make RT > DA at GKS even though DA > RT at the hub. This is RT upside optionality embedded in the physical position — not a reason to pull DA commitment, since the DA commitment locks in known revenue at $50-55/MWh while RT upside would require SoC available after HE20.
- Decision: Full DA commitment at HE19-21. RT upside captured only if RT spikes above DA clearing — the physical dispatch would be settled against RT rather than at the DA award price for excess generation.

**Non-Spin HE21 ($31.82) — foregone**:
- Per MW: Non-Spin $31.82 × 0.75 drag = $23.87 net vs Energy $48.39. Energy wins by $24.52/MW.
- SoC at HE21 start = 40 MWh. Allocating 40 MW to energy fully depletes SoC. Cannot offer Non-Spin without SoC reserve. Trade-off is accepted: forgo $31.82 Non-Spin to take $48.39 energy.
- If this is wrong (Non-Spin HE21 exceeds $65/MWh gross to justify forgoing energy), the alternative Stack C captures this (see below).

**RRS — not offered in primary plan**:
- RRS at HE19 ($5.00 est) and HE20 ($10.93) is less valuable per MW than energy ($50.18 and $54.69). Each MW shifted to RRS costs $39-45/MW net. Not worth it in a 3-hour full discharge scenario.
- Prior lesson (2026-05-31): RRS 80 MW HE21-24 earned $770. That day, GKS still had SoC at HE21-24. Today, SoC = 0 after HE21. No RRS offering physically feasible post-discharge.

**ECRS — zero** (Action 3 maintained).

---

## Expected Revenue

### Revenue Components

| Component | MW / Volume | Price | Revenue |
|-----------|------------|-------|---------|
| DA Energy — HE09 charge | 100 MWh grid | $24.77 | -$2,477 |
| DA Energy — HE10 charge | 100 MWh grid | $25.50 | -$2,550 |
| DA Energy — HE11 charge | 35 MWh grid | $26.00 | -$910 |
| **Total charge cost** | 235 MWh | avg $25.26 | **-$5,937** |
| DA Energy — HE19 discharge | 60 MWh | $50.18 | +$3,011 |
| DA Energy — HE20 discharge | 100 MWh | $54.69 | +$5,469 |
| DA Energy — HE21 discharge | 40 MWh | $48.39 | +$1,936 |
| **Total discharge revenue** | 200 MWh | avg $52.08 | **+$10,415** |
| **Net Energy Arbitrage** | 200 MWh stored | spread $26.82 | **+$4,478** |
| NonSpin DA — HE12-18 | 50 MW × 7 hrs | avg $2.29/MWh gross | +$800 gross → **+$600 net** (25% drag) |
| RRS | — | — | $0 |
| ECRS | — | — | $0 |
| RegUp / RegDn | — | — | $0 |
| **TOTAL EXPECTED** | | | **+$5,078** |

### Scenario Range

| Scenario | Total | Driver |
|----------|-------|--------|
| Low (−30%) | $3,555 | HE20 DA clears $42 (solar upside, Enverus+$1,560 MW); HE19 spread reverses |
| Base Case | $5,078 | As above |
| High (+40%) | $7,110 | RT spikes above DA at HE20-21 (HOUSTON_IMPORT binding + RT > DA at GKS node); HE21 Non-Spin spike materializes as RT premium |
| RT upside (congestion) | +$2,000 | If HOUSTON_IMPORT binds and GKS RT >> DA hub: estimated +$1,000-$3,000 at HE20-21 based on 2026-05-31 pattern (+$1,323 RT energy at HE20) |

**vs Smartbidder benchmark**: Benchmark not directly available this cycle. Based on prior pattern (2026-05-31: GKS +$4,358 vs Smartbidder $1,331 = +227%), GKS physical strategy tends to significantly outperform Smartbidder's virtual-weighted benchmark on DA-discharge days. Base case $5,078 is well above the May-31 Smartbidder $1,331 benchmark level; if today's Smartbidder benchmark is similar, GKS outperformance is likely.

**vs prior day**: June 2 plan base case = $5,355. Today's $5,078 is slightly lower primarily because: (1) higher charge cost today ($25.26/MWh avg vs $16.57/MWh on June 2 — June 2 had deeper solar suppression to $15-18/MWh), (2) today's 3-hour discharge spreads energy across HE19-21 whereas June 2 concentrated at HE20-21.

**vs 7-day moving reference**: GKS 2026-05-31 actual = $4,358. Today's base case $5,078 is +16% above the most recent confirmed actual. Plausible given Smartbidder DA prices ($54.69 peak) are above inferential prices used on June 2 ($42-47).

---

## Risks

### Risk 1 — Enverus Solar Divergence (HE20 price uncertainty)
**Description**: Yes Energy solar at HE20 = 4,555 MW (NL 54,071 MW); Enverus solar at HE20 = 6,115 MW (NL higher). If Enverus is correct, solar exit is slower and HE20 NL is lower, potentially softening HE20 DA below $54.69.

**Exposure**: If HE20 DA clears at $44 (10% below Smartbidder), revenue impact = -$1,069. Net total drops to ~$4,000.

**Mitigation**: HE20 is already Smartbidder's base forecast at $54.69; solar divergence would need to push NL ~2,000-3,000 MW lower to materially compress price. The prior market-analyst note confirms Enverus solar is "systematically higher" — if anything, the Enverus case means slightly softer HE20 than Smartbidder (which may already incorporate both sources). Accept risk.

**Monitoring**: Track solar ramp-down after HE17. If HE18 solar actual > 18,000 MW (vs Enverus 20,663 MW), the Enverus curve is tracking — implies HE20 solar could be 6,000+ MW. Consider reducing HE20 DA from 100 MW to 70 MW via RT curtailment.

### Risk 2 — HE19 DA-RT Spread Reversal
**Description**: P(DA>RT) = 62.6% at HE19 means 37.4% chance RT > DA. If RT spikes above $50.18, the DA energy sale at HE19 locks in revenue below RT clearing. GKS is physically dispatched in DA; RT settlement is based on DA award.

**Exposure**: If RT at HE19 = $65 (prior-cycle 2026-05-31 RT behavior at similar NL), opportunity cost = (65-50.18) × 60 MW = $889 for the hour. This is foregone RT upside, not a loss.

**Mitigation**: Spread of +$15.41 is the strongest DA-RT signal of the day. 62.6% probability with positive sign means DA commitment at HE19 is statistically sound. Accept.

### Risk 3 — HOUSTON_IMPORT Congestion Creates GKS RT Premium
**Description**: Congestion analyst gives SOUTH_TO_HOUSTON P(binding) = 22-30% at HE20-22. If HOUSTON_IMPORT binds, RT at GKS (Houston load side) spikes above DA hub prices. DA commitment locks in $54.69/MWh at HE20; if RT at GKS reaches $80+, there is unrealized upside.

**Impact**: This is UPSIDE risk, not downside. The congestion could also slightly reduce effective DA award price if congestion-adjusts LMP downward at generation-side nodes (not the case for GKS load-side).

**For Stack B**: If intraday signal suggests HOUSTON_IMPORT is binding (RT prices rising above DA by HE18), preserve SoC at HE19-20 (reduce DA commitment to 40 MW at HE19) and allow RT dispatch to capture the congestion premium.

### Risk 4 — HE09-11 Charge Price Spike (WEST_TO_NORTH / PANHANDLE_EXPORT)
**Description**: Congestion analyst gives PANHANDLE_EXPORT P(binding) = 15-20% at HE08-10. If this binds, RT prices at West/Central nodes could spike during solar ramp. GKS charging in DA is locked at $24.77-$26.00/MWh. RT settlement if BESS has to deviate = potentially higher RT cost.

**Impact**: DA charge commitment is firm. RT settlement on deviation only if GKS cannot deliver DA schedule. Low probability; mitigated by DA commitment.

**Monitoring**: If RT prices spike above $50/MWh at HE09 (implying PANHANDLE binding), the DA charge at $24.77 is a windfall vs RT. No action needed.

### Risk 5 — SoC Start ≠ 0 (Prior Day Residual)
**Description**: June 2 plan ended at SoC ~30 MWh (end-of-day). If actual SoC entering June 3 is 30-50 MWh, the charge plan will overshoot 200 MWh.

**SoC Start Contingency**:

| SoC Start | HE09 MW | HE10 MW | HE11 MW | Total Stored | Action |
|-----------|---------|---------|---------|-------------|--------|
| 0 MWh (assumed) | 100 | 100 | 35 | 200 MWh | Base plan |
| 30 MWh | 100 | 100 | 0 | 200 MWh (exactly) | Drop HE11 charge |
| 50 MWh | 100 | 76 | 0 | ~200 MWh | Reduce HE10 to 76 MW |
| 100 MWh | 100 | 0 | 0 | ~185 MWh (slight under) | Only HE09 charge |
| 200 MWh | Skip charge | — | — | 200 MWh (already full) | Skip charge entirely |

**Action**: Confirm Tenaska HSL SoC before 10:00 CT DAM cutoff.

---

## DA-RT Spread Call Summary

| Hour | Spread | DA-RT Signal | Call | Confidence |
|------|--------|-------------|------|-----------|
| HE19 | +$15.41 | DA expensive, short-DA/long-RT | **DA discharge** | MEDIUM (P=62.6%) |
| HE20 | +$12.69 | DA expensive | **DA discharge** (full 100 MW) | MEDIUM-HIGH (P=68.3%) |
| HE21 | +$5.90 | DA slightly expensive | **DA discharge** (residual 40 MW) | MEDIUM (P=67.8%) |
| HE09-11 | +$3 est | DA slightly expensive | **Charge in DA** (locked in) | HIGH (solar suppression confirmed) |
| Overnight HE01-06 | ~0 | Near-neutral | **Idle** | N/A |

**Congestion adjustment applied**: GKS load-side positive MCC (22-30% probability, HE20-22). This adds expected +$2-4/MWh effective GKS premium over hub during binding hours. Not in base case revenue (Stage 0 uncertainty per congestion-analyst), but provides upside buffer.

---

## Alternative (Stack B — Conditional: RT Spike Capture)

**Trigger**: Intraday signal by HE17 that HOUSTON_IMPORT is binding (RT prices at Houston nodes rising above DA hub at HE17-18, e.g., RT > $40 vs DA $33.50 at HE18).

**Stack B schedule**:
- HE19: Reduce DA from 60 to 20 MW (preserve SoC 180 → 160 MWh at HE19 exit)
- HE20: 100 MW DA (unchanged — still highest price)
- HE21: 0 MW DA energy; offer 60 MW Non-Spin at $31.82 + 20 MW RRS at $10.44 (SoC=60 at start, covers NS+RRS if called)
- HE22-23: 40 MW Non-Spin (SoC remaining ~40 MWh after probabilistic HE21 AS depletion)

**Stack B revenue estimate**:
- Energy: 20×$50.18 + 100×$54.69 + 0×$48.39 = $1,004 + $5,469 = $6,473
- AS: 60×$31.82×0.75 + 20×$10.44 + 40×$20.33×0.75 + 40×$21.34×0.75 = $1,432 + $209 + $610 + $640 = $2,891
- Total AS + energy: $9,364. Charge: -$5,937. Bridge: +$600. Net: $4,027.
- Stack B total ~$4,027 — lower than Stack A base ($5,078) unless RT upside at HE20-21 adds $1,000+.

**Stack B is not recommended under base case**. Trigger only if intraday congestion signal is confirmed HIGH (beyond 22-30% heuristic), making Non-Spin HE21 spike value effectively higher than $48.39/MWh energy at GKS node.

---

## Alternative (Stack C — Conditional: Price Collapse)

**Trigger**: HE18-19 DA-RT spread reverses (RT > DA by >$10 at HE19-20), indicating wind/solar upside surprise.

**Stack C**: Cancel HE19-21 DA energy; run 50 MW Non-Spin all hours, preserve SoC.
**Revenue**: Charge loss -$5,937 + NonSpin HE12-21 est $1,200 net = -$4,737. Not viable.
**Decision**: Stack C is not triggered under any realistic market scenario given Smartbidder DA prices. Abort only if actual prices are tracking 20%+ below Smartbidder by HE16.

---

## Applied Learnings (from memory/bess-optimizer/learnings/2026-06-01.md)

| Learning | Applied |
|---------|---------|
| Action 1: RT drag = 25% | Applied to NonSpin revenue (not RRS) |
| Action 2: Post-discharge RRS > NonSpin HE22-23 | N/A today — SoC=0 post-discharge precludes all AS |
| Action 3: ECRS = $0 (4+ settlements) | Confirmed zero ECRS |
| Action 5: SoC start verification | SoC=0 assumed; contingency table provided |
| HE19 energy inclusion | Today's HE19 DA price ($50.18) is confirmed high — included for 60 MW DA energy |
| 3-hr peak window vs 2-hr | Extended discharge to HE19-21 (3 hrs); prior cycles limited to HE20-21. Optimization confirms 3-hr window is superior when all three prices exceed $48/MWh |

---

## Self-Review Note (prior day 2026-06-02 vs actuals)

Actuals for 2026-06-02 are not yet available (pnl-manager has not provided Tenaska settlement for today). Self-review of June 2 plan vs actuals will be performed in memory/bess-optimizer/learnings/2026-06-03.md once settlement data arrives. Prior self-review (2026-06-01, covering 2026-05-31 actuals) confirmed the structural accuracy of: solar-trough charge, HE21 DA energy primary, RRS at HE22-23 > NonSpin post-discharge.

---

*bess-optimizer | Generated 2026-06-02 07:30 CT | Flowday 2026-06-03*
*Inputs: market-analyst (shared/data/forecasts/market-view/2026-06-03.md), congestion-analyst (shared/data/forecasts/congestion/2026-06-03.md)*
*Data: Smartbidder DA energy + AS prices confirmed (run 06:56 CDT 2026-06-02) | AG2 + Yes Energy + Enverus PRODUCTION*
*AS Playbook: MISSING — self-judgment applied*
*Outputs: reports/daily/bess-optimizer/2026-06-03.md, memory/bess-optimizer/history/2026-06-03.md*
