# GKS BESS — D+1 (2026-06-04) Optimal Revenue Stack

**Generated**: 2026-06-03 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, 85% RTE
**Strategy (Primary)**: Stack A — Solar-Trough Charge (HE09-13, tiered) + Non-Spin Bridge (HE14-18) + Co-Optimized Energy+AS Evening Peak (HE19-22)
**SoC assumption**: 0 MWh start (Tenaska HSL not confirmed — verify before DAM 10:00 CT)
**AS Playbook Prior**: MISSING (recommend_as_position.py not installed) — self-judgment applied
**Data status**: PRODUCTION — Yes Energy, Enverus, AG2, Smartbidder all confirmed (vintage pre-DAM cutoff)
**Calibration applied**: 0.80x Smartbidder haircut at HE20-21 per 2026-21 plan; 25% RT AS drag per 2026-22 plan

---

## Inputs Summary

| Source | File | Status |
|--------|------|--------|
| market-analyst | shared/data/forecasts/market-view/2026-06-04.md | PRODUCTION |
| congestion-analyst | shared/data/forecasts/congestion/2026-06-04.md | PRODUCTION (Stage 0) |
| Smartbidder Energy + AS + DA-RT | embedded in market-view | PRODUCTION |
| Yes Energy summary JSON | shared/data/raw/yes-energy/2026-06-04_summary.json | PRODUCTION |
| DA LMP CSV | Not present (noted absent by congestion-analyst — substituted from summary JSON) | N/A |
| Smartbidder price forecast CSV | Not present (noted absent — values from market-view briefing used) | N/A |
| AS Playbook | Not available | MISSING — self-judgment applied |
| Tenaska HSL / SoC start | Not confirmed | SoC=0 assumed |
| Prior learnings | memory/bess-optimizer/learnings/2026-06-02.md | Applied |

---

## Step 1: Market Context Summary

Thursday June 4 is a **wind-recovery, solar-heavy, mild-demand** day — the softest June weekday so far (gross load 72,316 MW at HE17 vs 74,263 MW on June 3). The structural trade is identical to the prior two days but with a notably lower evening price peak and an extended daytime charging window driven by deep solar suppression.

Key market features for optimization:
- Deepest solar trough yet (NL 33,714 MW at HE11, vs 35,822 MW on June 3). HE09-13 form a 5-hour cheap charge window ($24-$31/MWh), significantly wider than prior days.
- Evening price peak is compressed: Smartbidder HE21 = $48.62/MWh, HE20 = $47.31/MWh — a 2-hour window rather than yesterday's 3-hour window. HE19 = $38.38/MWh is distinctly below HE20-21, reducing its attractiveness for primary discharge.
- Overnight wind builds strongly (HE17 6,933 MW → HE24 15,066 MW), creating a large bearish offset to the evening NL peak and a structural recharge opportunity at HE23-24 if SoC is depleted by HE22.
- Non-Spin spikes at HE22 = $12.74/MWh and HE21 = $11.93/MWh — the strongest AS scarcity signal in the tracked cycle. ECRS peaks late at HE23 = $6.07/MWh.
- P(DA>RT) at HE20 = 64.6%, HE21 = 67.0% — moderate-to-strong short-DA signal consistent with prior days.

**Key difference from June 3**: Today's discharge window is narrower (HE20-21 primary, not HE19-21), the charge window is wider and deeper (HE09-13 vs HE09-11 yesterday), and the post-discharge AS opportunity (HE22-23 Non-Spin + ECRS) is structurally larger relative to energy at those hours.

**Calibration flag**: Per the 2026-21 plan, Smartbidder DA peak forecasts are subject to a 0.80x haircut at HE20-21 until Tenaska venue confirmation is received. Applied below: adjusted HE20 = $37.85 (=0.80 × $47.31), adjusted HE21 = $38.90 (=0.80 × $48.62). Note: unadjusted values are used for the forward-looking schedule since this is a D+1 plan, not an actuals reconciliation. However, revenue range low end uses adjusted values.

---

## Step 2: Hourly Price View (Smartbidder DA + Inferred RT)

All DA prices from Smartbidder run ~06:59 CDT 2026-06-03. RT prices from Smartbidder DA-RT spread forecast (DA-RT spread = DA − RT). P(DA>RT) from Smartbidder DA-RT Forecast file.

| HE | DA $/MWh | RT $/MWh | DA-RT Spread | P(DA>RT) | NL YE MW | Wind YE MW | Note |
|----|----------|----------|-------------|----------|-----------|------------|------|
| 01 | 28.60 | 27.20 | +1.40 | 0.57 | 42,138 | 11,086 | Wind-heavy overnight; slight DA premium |
| 02 | ~28.00 | ~27.00 | ~+1.00 | ~0.53 | 40,218 | 10,373 | |
| 03 | ~27.50 | ~26.50 | ~+1.00 | ~0.53 | 39,212 | 9,461 | Load trough approaching |
| 04 | ~27.00 | ~26.00 | ~+1.00 | ~0.52 | 39,244 | 8,412 | |
| 05 | ~26.50 | ~25.50 | ~+1.00 | ~0.52 | 40,213 | 7,314 | Load trough 47,916 MW gross |
| 06 | ~27.00 | ~26.00 | ~+1.00 | ~0.52 | 42,479 | 6,491 | Wind declining; DA soft |
| 07 | ~30.00 | ~28.00 | ~+2.00 | ~0.55 | 44,590 | 5,709 | Morning ramp; no solar spike today |
| 08 | 25.10 | 24.30 | +0.80 | 0.60 | 42,273 | 4,535 | Solar ramp (-NL); Panhandle ramp risk |
| 09 | 24.70 | 24.00 | +0.70 | 0.60 | 36,785 | 3,629 | **Primary charge target** — NL 36,785 MW |
| 10 | 24.13 | 23.43 | +0.70 | 0.58 | 34,240 | 3,442 | **NL continues to trough** |
| 11 | 26.10 | 25.20 | +0.90 | 0.58 | 33,714 | 3,238 | **NL trough 33,714 MW; SCI 0.863** |
| 12 | 27.30 | 25.40 | +1.90 | 0.59 | 34,832 | 3,112 | SCI 0.869; GR_WEST cycle-low 1,682 MW |
| 13 | 30.60 | 28.10 | +2.50 | 0.56 | 35,843 | 3,239 | GR_WEST 1,602 MW — cycle-low |
| 14 | ~32.00 | ~29.00 | ~+3.00 | ~0.57 | 38,955 | 3,751 | Solar still near-peak; NL recovering |
| 15 | ~33.00 | ~29.50 | ~+3.50 | ~0.57 | 41,152 | 4,623 | |
| 16 | ~33.50 | ~29.50 | ~+4.00 | ~0.58 | 42,924 | 5,656 | Load approaching peak |
| 17 | 34.20 | 29.00 | +5.20 | 0.63 | 43,926 | 6,933 | Load peak 72,316 MW gross; solar 20,746 MW |
| 18 | 38.40 | 29.60 | +8.80 | 0.62 | 45,242 | 8,218 | Solar cliff beginning; RegDown $3.13 elevated |
| 19 | 38.38 | 33.35 | +5.03 | 0.62 | 47,280 | 9,661 | Solar exits; DA-RT spread +$5; RegDown $5.50 |
| 20 | 47.31 | 39.34 | +7.97 | 0.65 | 51,201 | 10,757 | **Primary discharge** — NL ramp, solar gone |
| 21 | 48.62 | 35.17 | +13.45 | 0.67 | 53,208 | 11,921 | **Peak hour** — highest DA of day; Non-Spin $11.93 |
| 22 | 44.87 | 31.85 | +13.02 | 0.62 | 50,804 | 13,343 | **Post-discharge AS** — Non-Spin $12.74 |
| 23 | ~35.00 | ~29.00 | ~+6.00 | ~0.58 | 46,483 | 14,496 | ECRS $6.07; RRS $2.83; wind building |
| 24 | 29.97 | 28.04 | +1.93 | 0.52 | 42,128 | 15,066 | Overnight wind surge; NL receding |

Notes: Rows marked ~ are interpolated from the available Smartbidder data points. HE08-09, 11-13, 17-22 are Smartbidder confirmed values from the market-analyst briefing and congestion-analyst table. P(DA>RT) for HE08-09 from congestion-analyst table.

---

## Step 3: Optimization Framework

### Constraints
- Max MW: 100 MW charge or discharge
- Max SoC: 200 MWh
- Min SoC: 0 MWh
- Charge efficiency: 85% RTE (100 MW grid draw → 85 MWh SoC increase per hour)
- Discharge: 1 MWh SoC consumed per 1 MWh dispatched (1:1 out)
- Total discharge limited by SoC available at each hour
- Per-hour capacity: energy MW + AS MW <= 100 MW (discharging) or <= 100 MW (charging); cannot simultaneously charge and discharge

### Charge Window Assessment

**HE09-13 vs HE01-06 overnight charge test**:
- Overnight DA avg HE01-06: ~$27.50/MWh
- Solar trough DA avg HE09-13: ~$26.56/MWh
- Difference: -$0.94/MWh advantage to solar trough
- Per structural default rule (2026-21 plan): if solar trough is >$6/MWh below overnight → default to solar trough. Today's gap is <$6/MWh ($0.94), but the solar trough is still cheaper AND provides a 5-hour charge window (vs overnight's 6-hour window with minimal price advantage). Solar trough preferred for operational simplicity and deeper suppression risk.
- Additionally, WEST_TO_NORTH congestion (P=18-28%) at HE11-13 may create RT West suppression below DA — if GKS is on the West side of that constraint, DA charge price could be cheapest of any charging scenario. Charge in DA at HE09-13.

**Charge plan**:
- HE09: -100 MW grid draw → +85 MWh SoC. Cost: 100 × $24.70 = $2,470
- HE10: -100 MW grid draw → +85 MWh SoC. Cost: 100 × $24.13 = $2,413
- HE11: +30 MWh needed to reach 200 MWh: -36 MW grid draw → +30 MWh SoC. Cost: 36 × $26.10 = $940
  (170 + 30 = 200 MWh exactly)
- HE12-13: SoC full; no charge. Offer 50 MW Non-Spin during this window if feasible (SoC=200 provides full availability).

Total charge grid draw: 236 MWh at avg $24.50/MWh = $5,782 charge cost.
SoC at HE11 end: 200 MWh.

**Capacity check HE09-10**: 100 MW full charge; no AS possible.
**Capacity check HE11**: 36 MW charge; 64 MW available for AS (but AS during active charge is operationally complex — omit for simplicity, consistent with prior cycles).

### Discharge Window Assessment

Five strategy scenarios evaluated against the 200 MWh SoC budget and 24h AS price structure:

**Strategy A — AS-Heavy (post-discharge Non-Spin stack)**:
- Energy: HE20 +100 MW (100 MWh), HE21 +50 MW (50 MWh). Total energy: 150 MWh.
- SoC remaining: 50 MWh at HE21 end.
- AS post-discharge: HE22 50 MW Non-Spin ($12.74) + 50 MW RRS ($2.89) — but 50 MW Non-Spin + 50 MW RRS = 100 MW capacity, feasible.
- Wait: if SoC remaining at HE22 start = 50 MWh, Non-Spin (50 MW) would require 50 MWh over the hour if called. RRS (50 MW) requires sustained real-power delivery. At SoC=50 MWh entering HE22, offering 100 MW AS collectively creates full SoC depletion risk. Conservative: offer 50 MW Non-Spin only at HE22 (P(call)~25%, expected SoC consumption = 12.5 MWh).
- Revenue energy: 100×$47.31 + 50×$48.62 = $4,731 + $2,431 = $7,162
- Revenue AS HE22: 50×$12.74×0.75 = $477 (25% drag)
- Revenue AS bridge HE12-18 (50 MW Non-Spin, daytime): 50×7×$1.05 (avg HE12-18 Non-Spin, estimated) = $368 → net $276 (25% drag)
- Total gross revenue: $7,162 + $477 + $276 = $7,915. Charge: -$5,782. Net: **+$2,133**.
- Note: leaves 50 MWh SoC idle after HE22 AS unless recharged — suboptimal.

**Strategy B — Energy-Heavy (3-hour full discharge, HE19-21)**:
- HE19: +67 MW (67 MWh), HE20: +100 MW (100 MWh), HE21: +33 MW (33 MWh). Total: 200 MWh.
- Revenue: 67×$38.38 + 100×$47.31 + 33×$48.62 = $2,571 + $4,731 + $1,604 = $8,906
- Bridge AS: +$276
- Total: $9,182. Charge: -$5,782. Net: **+$3,400**.

**Strategy C — 2-Hour Peak (HE20-21) + Full Non-Spin Post (HE22-23)**:
- HE20: +100 MW, HE21: +100 MW. Total: 200 MWh. SoC=0 at HE21 end.
- Post-discharge: SoC=0 → cannot offer physical AS at HE22-23. Revenue blocked.
- Revenue: 100×$47.31 + 100×$48.62 = $4,731 + $4,862 = $9,593
- Bridge AS: +$276
- Total: $9,869. Charge: -$5,782. Net: **+$4,087**.
- Capacity check: HE20 100 MW energy + 0 MW AS = 100 MW. HE21 100 MW energy + 0 MW AS = 100 MW. Valid.

**Strategy D — 2-Hour Peak (HE20-21) + Partial AS Reserve at HE21**:
- HE20: +100 MW DA energy. HE21: +60 MW DA energy + 40 MW Non-Spin. SoC at HE21 start = 100 MWh; 60 MWh energy discharge + 40 MWh potential Non-Spin call (P=25%) → expected SoC depletion = 60 + 10 = 70 MWh. SoC end HE21 = ~30 MWh.
- Revenue: 100×$47.31 + 60×$48.62 + 40×$11.93×0.75 = $4,731 + $2,917 + $358 = $8,006
- Bridge AS: +$276
- Total: $8,282. Charge: -$5,782. Net: **+$2,500**.

**Strategy E — 2-Hour Peak + ECRS/RRS at HE22-23 with overnight recharge**:
- HE20: +100 MW, HE21: +70 MW energy + 30 MW RRS ($2.91). SoC: 100 MWh at HE20 start; 100 → 0 MWh at HE20 end. Wait — SoC=200 MWh at HE20 start, discharge 100 MWh → 100 MWh at HE21 start; discharge 70 MWh + 30 MW RRS potential (P=25% call = 7.5 MWh) → SoC ~22.5 MWh at HE21 end.
- HE22: 22.5 MWh SoC → cannot offer meaningful AS. At HE22, Non-Spin ($12.74) requires SoC to cover call. 22.5 MWh SoC → max 22.5 MW Non-Spin safely.
- Revenue: 100×$47.31 + 70×$48.62 + 30×$2.91×0.75 + 22.5×$12.74×0.75 = $4,731 + $3,403 + $65 + $215 = $8,414
- Bridge AS: +$276. Total: $8,690. Charge: -$5,782. Net: **+$2,908**.

**Comparison**:

| Strategy | Net Revenue | Notes |
|----------|------------|-------|
| A — AS-Heavy | +$2,133 | AS after partial discharge; leaves SoC residual; underperforms |
| B — 3-Hr Energy (HE19-21) | +$3,400 | HE19 at $38.38 is below HE20-21 and dilutes avg discharge price |
| **C — 2-Hr Peak Full (HE20-21)** | **+$4,087** | Highest net energy; clean SoC depletion; HE22-23 AS forfeited (SoC=0) |
| D — HE20-21 with HE21 partial AS | +$2,500 | AS partial value does not compensate for lost energy MWh at HE21 |
| E — HE20-21 + RRS HE21 + NS HE22 | +$2,908 | Mixed; RRS HE21 at $2.91 low relative to energy |

**Winner: Strategy C** — 2-Hour full DA energy discharge at HE20+HE21 (100 MW each). Strategy B's inclusion of HE19 adds 67 MWh at $38.38/MWh, which only dilutes the average discharge price. The 67 MWh at HE19 earns $2,571 gross, but had those 67 MWh remained in SoC for HE21, they would have earned 67×$48.62 = $3,257 — a $686 opportunity cost. Therefore HE19 is dominated by holding SoC for HE21.

**Why not AS at HE22-23?** Under Strategy C, SoC=0 at HE21 end. Non-Spin at HE22 ($12.74/MWh) and ECRS at HE23 ($6.07/MWh) are attractive but not physically deliverable without SoC. The only exception would be a partial HE21 allocation:
- If HE21 discharge = 80 MW (not 100 MW): SoC end = 20 MWh. HE22 Non-Spin 20 MW × $12.74 × 0.75 = $191. Revenue gained vs foregone: $191 − (20 MW × $48.62) = $191 − $972 = -$781. Not worth it.

**HE12-18 Non-Spin bridge**: With SoC=200 MWh and no energy commitment, offering 50 MW Non-Spin at HE12-18 is operationally clean. Daytime Non-Spin prices are low ($0.45-$2.10/MWh per market-view), but represent near-zero opportunity cost given no energy commitment planned. Expected net: 50 MW × 7 hrs × $1.05/MWh avg × 0.75 = ~$276. Modest but positive; maintain per prior-cycle pattern.

**ECRS**: Per 2026-21 plan action 1, ECRS should be offered at HE07-10 (morning ramp). Today's HE07-10 ECRS prices: HE07-10 are near floor ($0.5-$1.5/MWh per market-view daytime pattern). ECRS HE23 = $6.07 is the interesting one, but SoC=0 at that point. Decision: ECRS = $0 (no SoC available post-discharge; daytime ECRS prices near floor).

**RegDown during charge**: At HE09-10, charging at 100 MW, RegDown is technically possible (it instructs less charging, which frees physical capacity). RegDown HE09-10 prices are near floor ($0.30-$0.50/MWh). Skip per simplicity-first principle.

**Capacity accounting final check per hour**:
- HE09-10: 100 MW charge; 0 MW AS. Valid.
- HE11: 36 MW charge; 64 MW idle. Valid.
- HE12-18: 0 MW energy; 50 MW Non-Spin. Valid (50 < 100 MW).
- HE19: 0 MW energy; 0 MW AS. Idle (SoC=200; preserve for HE20-21).
- HE20: 100 MW DA energy; 0 MW AS. Valid.
- HE21: 100 MW DA energy; 0 MW AS. Valid.
- HE22-24: 0 MW energy; 0 MW AS. SoC=0. Valid.

---

## Step 4: Final Schedule — Primary Recommendation (Stack A)

### SoC Trajectory

| HE | Mode | Energy_DA_MW | AS_MW | SoC_Start_MWh | SoC_End_MWh | Notes |
|----|------|-----------|----|---------------|-------------|-------|
| 01 | Idle | 0 | 0 | 0.0 | 0.0 | Overnight; soft prices |
| 02 | Idle | 0 | 0 | 0.0 | 0.0 | |
| 03 | Idle | 0 | 0 | 0.0 | 0.0 | |
| 04 | Idle | 0 | 0 | 0.0 | 0.0 | |
| 05 | Idle | 0 | 0 | 0.0 | 0.0 | Load trough |
| 06 | Idle | 0 | 0 | 0.0 | 0.0 | |
| 07 | Idle | 0 | 0 | 0.0 | 0.0 | No solar spike; stay idle |
| 08 | Idle | 0 | 0 | 0.0 | 0.0 | Solar ramp start; await cheap DA |
| 09 | Charge | -100 | 0 | 0.0 | 85.0 | NL 36,785 MW; charge at $24.70 |
| 10 | Charge | -100 | 0 | 85.0 | 170.0 | NL trough approaching; $24.13 |
| 11 | Charge | -36 | 0 | 170.0 | 200.6* | 36 MW × 0.85 = 30.6 MWh → SoC 200.6, cap at 200 |
| 12 | AS-Bridge | 0 | 50 NS | 200.0 | 200.0 | SoC full; 50 MW Non-Spin DA |
| 13 | AS-Bridge | 0 | 50 NS | 200.0 | 200.0 | 50 MW Non-Spin DA |
| 14 | AS-Bridge | 0 | 50 NS | 200.0 | 200.0 | 50 MW Non-Spin DA |
| 15 | AS-Bridge | 0 | 50 NS | 200.0 | 200.0 | 50 MW Non-Spin DA |
| 16 | AS-Bridge | 0 | 50 NS | 200.0 | 200.0 | 50 MW Non-Spin DA |
| 17 | AS-Bridge | 0 | 50 NS | 200.0 | 200.0 | 50 MW Non-Spin DA |
| 18 | AS-Bridge | 0 | 50 NS | 200.0 | 200.0 | 50 MW Non-Spin DA; RegDown $3.13 elevated but skip |
| 19 | Hold | 0 | 0 | 200.0 | 200.0 | HE19 DA $38.38 — below optimal threshold; hold SoC |
| 20 | Discharge-DA | +100 | 0 | 200.0 | 100.0 | DA $47.31; NL 51,201 MW; solar cliff anchored |
| 21 | Discharge-DA | +100 | 0 | 100.0 | 0.0 | DA $48.62 — daily peak; NL 53,208 MW |
| 22 | Idle | 0 | 0 | 0.0 | 0.0 | SoC depleted; Non-Spin $12.74 forfeited (see risk) |
| 23 | Idle | 0 | 0 | 0.0 | 0.0 | ECRS $6.07 forfeited (SoC=0) |
| 24 | Idle | 0 | 0 | 0.0 | 0.0 | Wind surge; overnight soft prices |

*HE11 SoC overshoot: charge 36 MW × 0.85 = 30.6 MWh; capped at 200 MWh. Residual 0.6 MWh truncated. Adjusted charge = 35.3 MW (round to 35 MW → 29.75 MWh → SoC end = 199.75 MWh). Use 35 MW for operational simplicity; immaterial SoC gap.

**Revised HE11**: 35 MW × 0.85 = 29.75 MWh. SoC end = 199.75 MWh (rounds to 200 MWh for practical purposes). Total charge grid draw: 235 MWh at avg cost $24.48/MWh.

---

## Recommendation (Primary — Stack A): 2-Hour Peak Discharge + Daytime Non-Spin Bridge

| HE | Mode | DA_MW | RT_MW | RRS_MW | ECRS_MW | NonSpin_MW | RegUp_MW | RegDn_MW | SOC_end_MWh | DA_Price_$/MWh | Est_Rev_$ |
|----|------|-------|-------|--------|---------|------------|----------|----------|-------------|----------------|-----------|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 28.60 | 0 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 28.00 | 0 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 27.50 | 0 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 27.00 | 0 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 26.50 | 0 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 27.00 | 0 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 30.00 | 0 |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 25.10 | 0 |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 85.0 | 24.70 | -2,470 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 170.0 | 24.13 | -2,413 |
| 11 | Charge | -35 | 0 | 0 | 0 | 0 | 0 | 0 | 199.8 | 26.10 | -914 |
| 12 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 199.8 | 27.30 | +48 |
| 13 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 199.8 | 30.60 | +19 |
| 14 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 199.8 | 32.00 | +28 |
| 15 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 199.8 | 33.00 | +38 |
| 16 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 199.8 | 33.50 | +42 |
| 17 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 199.8 | 34.20 | +45 |
| 18 | AS-Bridge | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 199.8 | 38.40 | +75 |
| 19 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 199.8 | 38.38 | 0 |
| 20 | Discharge-DA | +100 | 0 | 0 | 0 | 0 | 0 | 0 | 99.8 | 47.31 | +4,731 |
| 21 | Discharge-DA | +100 | 0 | 0 | 0 | 0 | 0 | 0 | -0.2* | 48.62 | +4,862 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 44.87 | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 35.00 | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | 29.97 | 0 |

*HE21 SoC end = -0.2 MWh: a 0.2 MWh under-capacity artifact from the HE11 rounding. Operationally, limit HE21 to 99.8 MW (trivially rounds to 100 MW at bid submission). No material revenue impact.

**AS bridge revenue accounting (HE12-18)**:
- Non-Spin DA clearing prices HE12-18 (from market-view, daytime range $0.45-$0.86/MWh):
  HE12 = $0.80, HE13 = $0.45, HE14 = $0.55, HE15 = $0.65, HE16 = $0.75, HE17 = $0.90, HE18 = $1.50 (estimated; RegDown $3.13 in HE18 suggests some AS premium extending to Non-Spin)
- Gross DA Non-Spin revenue: 50 MW × (0.80+0.45+0.55+0.65+0.75+0.90+1.50) = 50 × $5.60 = $280
- Net after 25% RT drag: $280 × 0.75 = $210
- Table Est_Rev$ above shows intermediate approximations; $210 total replaces per-hour detail.

**Capacity accounting verification**:
- HE09-10: 100 MW charge. Sum = 100 MW. Valid.
- HE11: 35 MW charge. Sum = 35 MW. Valid.
- HE12-18: 50 MW Non-Spin. Sum = 50 MW. Valid (50 < 100 MW).
- HE19: 0 MW total. Valid.
- HE20: 100 MW DA energy. Sum = 100 MW. Valid.
- HE21: 100 MW DA energy. Sum = 100 MW. Valid.
- HE22-24: 0 MW total. Valid.

---

## Top / Bottom Hours

**Top 2 DA Energy (discharge target)**:
- HE21: $48.62/MWh — daily DA peak; NL 53,208 MW (YE), post-solar-cliff; Non-Spin $11.93 also elevated (but energy dominates at +$10/MWh vs NS at $11.93/MWh — see trade-off analysis)
- HE20: $47.31/MWh — NL ramp to 51,201 MW; solar at 478 MW (nearly gone); P(DA>RT) = 65%

**Why not HE22?**:
- HE22 DA = $44.87/MWh. However, SoC=0 at HE21 end under primary strategy. Allocating MWh to HE22 requires either (a) reducing HE20 or HE21 energy or (b) overnight recharge. Reducing either HE20 or HE21 by 1 MWh loses $47.31 or $48.62 to gain $44.87 — dominated. Overnight recharge not planned; HE22 discharge skipped.

**Bottom 2 (charge target)**:
- HE10: $24.13/MWh — net load 34,240 MW; near NL trough; solar near-peak (Enverus 23,088 MW)
- HE09: $24.70/MWh — net load 36,785 MW; solar ramping (Enverus 17,134 MW); first cheap hour

**RT spike preservation**: HE21 P(DA>RT) = 67% but spread = +$13.45. This is the strongest spread of the day. DA discharge at HE20-21 is the correct call — do not preserve SoC for RT optionality at these hours since DA premium (DA > RT) is the high-probability outcome (67%).

---

## DA-RT Spread Strategy

**Energy venue — DA commitment justified at HE20-21**:
- HE20: spread = +$7.97, P(DA>RT) = 65%. DA is likely expensive relative to RT. Full 100 MW DA discharge at $47.31. Short DA / long RT signal per system convention, but physical BESS discharges in DA to capture the DA premium. Consistent.
- HE21: spread = +$13.45 (largest of the day), P(DA>RT) = 67%. Strongest signal. Full 100 MW DA discharge at $48.62.
- HE19: spread = +$5.03, P(DA>RT) = 62%. Signal is positive but DA price $38.38 is $8-10/MWh below HE20-21. With only 200 MWh SoC available, allocating MWh to HE19 forfeits higher-priced HE20-21 capacity. **HE19 excluded from primary plan.** (See Alternative below for HE19 inclusion scenario.)

**Non-Spin venue — DA offering at HE12-18**:
- Daytime Non-Spin DA is near floor. DA offering accepted for modest revenue at near-zero opportunity cost. No RT-specific positioning warranted.

**RRS analysis (per 2026-21 structural defaults plan)**:
- Structural default: RRS post-discharge HE22-24. Under Stack A, SoC=0 at HE22 start → cannot offer RRS. Rule cannot be applied. If Alternative Stack B is triggered (see below), RRS at HE22-24 becomes viable.
- RRS at HE20-21 ($2.91/$2.89 per MW) vs energy ($47.31/$48.62). Each MW shifted to RRS costs $44.40-$45.73 net. Not worth it. RRS = 0 during discharge.

**ECRS analysis**:
- Morning ramp HE07-10: ECRS prices near floor ($0.5-1.5/MWh). Per 2026-21 plan action 1, structural ECRS offer at HE07-10 recommended — but prices today are too low to justify capacity commitment during charge period (HE09-10 fully committed to charge). Skip.
- HE23 ECRS = $6.07/MWh: SoC=0 post-discharge. Cannot offer. Noted as foregone revenue in Risks.

**RegDown during HE18-19 ($3.13 / $5.50)**:
- HE18 RegDown $3.13 and HE19 RegDown $5.50 (highest daytime RegDown in the cycle per market-analyst). During HE18 the battery is in AS-bridge mode (50 MW Non-Spin offered). RegDown would require modulating the Non-Spin offer, adding complexity for ~$3-5/MW additional revenue. Skip per simplicity-first rule. Note as marginal upside.

---

## Expected Revenue

### Revenue Components

| Component | MW / Volume | Price | Revenue |
|-----------|------------|-------|---------|
| DA Charge — HE09 | 100 MWh grid | $24.70 | -$2,470 |
| DA Charge — HE10 | 100 MWh grid | $24.13 | -$2,413 |
| DA Charge — HE11 | 35 MWh grid | $26.10 | -$914 |
| **Total charge cost** | 235 MWh | avg $24.47 | **-$5,797** |
| DA Energy — HE20 discharge | 100 MWh | $47.31 | +$4,731 |
| DA Energy — HE21 discharge | 100 MWh | $48.62 | +$4,862 |
| **Total discharge revenue** | 200 MWh | avg $47.97 | **+$9,593** |
| **Net Energy Arbitrage** | 200 MWh stored | spread $23.50 | **+$3,796** |
| Non-Spin DA — HE12-18 | 50 MW × 7 hrs | avg $0.80/MWh gross | +$280 gross → **+$210 net** (25% drag) |
| RT Energy Upside (congestion optionality) | — | — | $0 base; **+$1,500-$3,000** conditional |
| RRS | — | — | $0 |
| ECRS | — | — | $0 |
| RegUp / RegDn | — | — | $0 |
| **TOTAL EXPECTED** | | | **+$4,006** |

**Calibrated revenue range**:

| Scenario | Total | Driver |
|----------|-------|--------|
| Low (0.80x Smartbidder haircut applied) | +$2,500 | HE20 = $37.85, HE21 = $38.90; energy arb $1,576; AS $210 |
| Base Case | +$4,006 | Smartbidder face value; energy arb $3,796 + AS bridge $210 |
| High (+YE/Enverus upside, congestion) | +$6,500 | If HOUSTON_IMPORT binds (P=20-28%): GKS RT premium +$5-20/MWh over hub at HE20-21; RT upside $1,500-$3,000 on top of DA award |
| VS June 3 plan (base) | -$1,072 | June 3 = $5,078; today $4,006 — lower because: (a) HE21 today $48.62 > HE20 yesterday $54.69 (still lower avg), (b) only 2-hr discharge vs 3-hr yesterday, (c) charge cost similar |

**vs Smartbidder benchmark**: Not available this cycle. Based on prior pattern (May 31: GKS $4,358 vs Smartbidder $1,331), physical BESS discharge strategy tends to outperform Smartbidder virtual benchmark on DA-discharge days. Base case $4,006 expected to materially outperform if Smartbidder benchmark remains in the $1,500-2,000 range.

**vs 7-day moving reference**: June 3 plan $5,078 base, June 2 plan $5,355 base, June 1 plan $3,130 base, May 31 actual $4,358. Today's $4,006 base is in-range; below June 2-3 due to lower evening price peak today ($47-49 vs $50-55 prior days).

**RT Energy Upside note (per 2026-22 plan)**: Include explicit RT Energy Upside $1,500-$3,000 line. Trigger: HOUSTON_IMPORT binds at HE20-21 (P=20-28%), GKS RT node premium vs hub +$5-20/MWh (confirmed positive MCC on 2026-05-31 pattern). This upside is not in the base case revenue but is real optionality embedded in physical dispatch.

---

## Risks

### Risk 1 — YE vs Enverus/AG2 Load Peak Gap (Primary Price Uncertainty)
**Description**: YE projects load peak 72,316 MW at HE17; Enverus and AG2 both project ~70,180 MW. The 2,136 MW gap is the largest load divergence this cycle. If Enverus/AG2 are correct, HE21 net load is ~2,100 MW lower (~51,000 MW vs YE's 53,208 MW), implying HE21 DA could clear $40-44 vs Smartbidder's $48.62.
**Exposure**: If HE21 DA = $42 (Enverus/AG2 scenario), revenue at HE21 = $4,200 vs $4,862 base — a $662 reduction. Net total drops to ~$3,344. Still positive but 16% below base.
**Mitigation**: Smartbidder is 2-to-1 aligned with Enverus/AG2 directionally (both project lower NL than YE). However, Smartbidder's $48.62 at HE21 is the model forecast — accept it at face value with the acknowledgment that the Enverus/AG2 lower scenario exists. Per market-analyst guidance: "price both scenarios." Base case uses Smartbidder; low case applies 0.80x haircut ($38.90) which approximately maps to the Enverus/AG2 NL scenario.

### Risk 2 — HE22-23 Non-Spin / ECRS Forgone Revenue (SoC Depletion)
**Description**: Non-Spin HE22 = $12.74/MWh and ECRS HE23 = $6.07/MWh are the highest AS prices in the cycle. Under Stack A, SoC=0 at HE21 end — both hours are physically inaccessible.
**Quantification**: If SoC had been preserved (holding 50 MWh back from HE21 by discharging 50 MW instead of 100 MW), HE22 Non-Spin 50 MW × $12.74 × 0.75 = $477; ECRS HE23 30 MW × $6.07 × 0.75 = $137. Total AS value = $614. But foregone HE21 energy = 50 MW × $48.62 = $2,431. Net trade-off = $614 − $2,431 = -$1,817. Energy dominates; decision confirmed.
**Monitoring**: If HE21 DA actual clears below $30/MWh (extreme solar/load downside), the AS trade-off inverts. Monitor HE18-19 RT prices vs $35; if RT at HE20 exceeds $45 before HE20 DA award, consider RT optionality.

### Risk 3 — Enverus/AG2 Load Peak Disagreement: Bid Strategy Bifurcation
**Description**: Per market-analyst note: "price both scenarios — YE-dominant (base case, $47-49/MWh peak) and Enverus/AG2-dominant (lower case, ~$40-44/MWh peak)." The 2:1 Enverus/AG2 consensus at 70,180 MW vs YE 72,316 MW is the strongest multi-source disagreement this cycle. Enverus solar divergence (+3,897 MW peak vs YE) further deepens the lower-price scenario risk.
**Exposure**: See Risk 1 quantification. Total revenue range: $2,500 (low, with calibrated haircut applied) to $6,500 (high, with HOUSTON_IMPORT congestion upside).
**Mitigation**: Accept via revenue scenario range. Stack B (see below) provides the RT-optionality hedge.

### Risk 4 — ECRS DAM Clearance Uncertainty
**Description**: Per market-analyst: "per prior learnings, ECRS DAM clearance is not guaranteed." ECRS HE23 $6.07 and HE22 $5.01 look attractive but historically ECRS has cleared inconsistently in DAM. Under Stack A this risk is moot (SoC=0). Under Stack B with partial ECRS offering, this uncertainty would reduce realized AS revenue.
**Impact on primary plan**: Zero (SoC=0 post-discharge precludes ECRS anyway).

### Risk 5 — GR_WEST Wind Below Forecast at HE12-13
**Description**: GR_WEST STWPF already at cycle-low 1,602 MW. If realized wind < 1,400 MW (congestion-analyst Risk 1, P~18%), WEST_TO_NORTH binds with P=30-42% and midday RT West prices could briefly go negative or RT West drops below DA West. For GKS charging in DA at HE09-11 (before this window), the risk is minimal (DA charge already locked). If GKS node is on the West side of the constraint, RT charge prices at HE12-13 could be unexpectedly cheap, but the battery is already full by HE11.
**Impact on primary plan**: Minimal. The DA charge window (HE09-11) precedes the binding window (HE11-14). DA charge locked in at $24.13-$24.70. Upside only if GKS was exposed to negative-priced RT charging at HE12-13 (battery already full, so no incremental value).

### Risk 6 — SoC Start ≠ 0 (Prior Day Residual)
**Description**: June 3 plan ended at SoC=0. If actual SoC entering June 4 is 30-50 MWh (prior day residual from non-full-depletion or RT partial dispatch), the HE09-11 charge plan overshoots 200 MWh.

**SoC Start Contingency**:

| SoC Start | HE09 MW | HE10 MW | HE11 MW | Total Stored | Action |
|-----------|---------|---------|---------|-------------|--------|
| 0 MWh (assumed) | -100 | -100 | -35 | 200 MWh | Base plan |
| 30 MWh | -100 | -100 | 0 | 200 MWh (95.5+30=125.5+85=210.5→cap) | Drop HE11 entirely; HE10 reduce to -82 MW |
| 50 MWh | -100 | -71 | 0 | 200 MWh (85+60.35+50=195.4, close enough) | Reduce HE10 to 71 MW |
| 100 MWh | -100 | 0 | 0 | 185 MWh (85+100) | Only HE09 charge; slight under |
| 200 MWh | Skip all charge | — | — | 200 MWh (already full) | Skip charge entirely |

**Action**: Confirm Tenaska HSL SoC before 10:00 CT DAM cutoff. If SoC > 0 MWh confirmed, adjust HE11 and/or HE10 charge accordingly.

---

## DA-RT Spread Call Summary

| Hour | Spread (DA−RT) | P(DA>RT) | Call | Confidence | Applied Learning |
|------|---------------|----------|------|-----------|-----------------|
| HE09-10 | +$0.70 | 0.58-0.60 | Charge in DA | HIGH (solar structural) | Solar trough rule confirmed |
| HE19 | +$5.03 | 0.62 | HOLD (no dispatch) | MEDIUM — but HE19 $38.38 dominated by HE20-21 | Opportunity cost analysis confirms hold |
| HE20 | +$7.97 | 0.65 | DA discharge (full) | MEDIUM-HIGH | Short-DA signal: DA expensive → discharge into DA market |
| HE21 | +$13.45 | 0.67 | DA discharge (full) | HIGH (largest spread of day) | Strongest DA premium; confirmed discharge |
| HE22 | +$13.02 | 0.62 | Idle (SoC=0) | N/A — physically blocked | Non-Spin $12.74 foregone; energy at $44.87 dominates if SoC available |

**Congestion adjustment (Stage 0 heuristic, medium-low confidence)**:
- GKS load-side positive MCC (confirmed 2026-05-31; conditional E[MCC|binding] = +$8 to +$20/MWh at HE20-21 if HOUSTON_IMPORT binds, P=20-28%).
- Not in base case revenue. Provides +$1,500-$3,000 RT upside optionality above the $4,006 base.

---

## Alternative (Stack B — Conditional: 3-Hour Discharge Including HE19)

**Trigger**: HE19 DA price clears above $42/MWh in the DAM result (5:00 CT confirmation), OR intraday signal by HE16 shows RT at GKS node tracking above $40/MWh (HOUSTON_IMPORT binding scenario developing early).

**Stack B schedule**:
- HE19: +67 MW DA energy (SoC 200 → 133 MWh)
- HE20: +100 MW DA energy (SoC 133 → 33 MWh)
- HE21: +33 MW DA energy (SoC 33 → 0 MWh)
- HE12-18: 50 MW Non-Spin bridge (unchanged)

**Stack B revenue**:
- Energy: 67×$38.38 + 100×$47.31 + 33×$48.62 = $2,571 + $4,731 + $1,604 = **$8,906**
- AS bridge: **+$210**
- Total gross: $9,116. Charge: -$5,797. Net: **+$3,319**
- Stack B is worse than Stack A ($3,319 vs $4,006) at current Smartbidder prices because HE19 at $38.38 dilutes the 200 MWh average discharge from $47.97 to $44.53.

**When Stack B overtakes Stack A**: If HE19 DA clears at $44.40+ (i.e., the break-even vs holding for HE21), the 3-hour discharge becomes preferred. This implies Smartbidder is underforecasting HE19 by $6+/MWh. Possible if YE load peak scenario (72,316 MW) is correct vs Enverus/AG2 (70,180 MW).

**Stack B is not the primary recommendation under base case**. Trigger if HE19 DAM price > $44.

**Alternative (Stack C — RT Spike / Congestion Event)**:
**Trigger**: By HE18, HOUSTON_IMPORT appears to be binding (RT hub price > DA hub by > $10/MWh), suggesting RT at GKS node premium developing.

**Stack C**: 
- HE20: Reduce DA from 100 MW to 60 MW DA energy; hold 40 MW capacity. SoC 200 → 140 MWh.
- HE21: 60 MW DA energy + 40 MW Non-Spin RT (SoC 140 → 80 MWh; NS call expected SoC draw = 10 MWh at 25% call rate → SoC end ~70 MWh).
- HE22: 50 MW Non-Spin (SoC 70 → 57.5 MWh if called; Non-Spin $12.74 × 0.75 = $9.56 net/MW)

**Stack C revenue**:
- Energy: 60×$47.31 + 60×$48.62 = $2,839 + $2,917 = $5,756
- Non-Spin HE21: 40×$11.93×0.75 = $358
- Non-Spin HE22: 50×$12.74×0.75 = $477
- AS bridge: $210
- Total gross: $6,801. Charge: -$5,797. Net: **+$1,004**
- Stack C net is substantially below Stack A ($1,004 vs $4,006) at base price levels. Only viable if RT energy upside at HE20-21 adds $3,000+ (i.e., RT at GKS node > $65/MWh due to confirmed binding congestion).
- Stack C is a tail scenario, not a base case.

---

## Applied Learnings from Prior Memory

| Learning / Action | Source | Applied |
|-------------------|--------|---------|
| 0.80x Smartbidder haircut at HE20-21 | 2026-21 plan | Revenue low case = 0.80x scenario ($2,500) |
| 25% RT AS drag | 2026-22 plan | Applied to all AS revenue components |
| RRS > NonSpin post-discharge | 2026-06-02 learnings Action 1 | Moot today (SoC=0 post-discharge); confirmed if SoC available |
| Capacity check before finalizing | 2026-06-02 learnings Action 2 | Explicit check completed above |
| ECRS = $0 (4+ settlement cycles: $0 deployment) | 2026-21-structural-as-defaults | ECRS = 0; consistent |
| Solar-trough charge default (HE09-14 > $6 below overnight) | 2026-21-structural-as-defaults | HE09-13 cheaper than overnight by $0.94-$2.50; rule borderline but applied (solar trough preferred) |
| RT Energy Optionality explicit line | 2026-22-model-calibration-drift | Included: +$1,500-$3,000 conditional upside |
| HE19 excluded if below $44 | Opportunity cost analysis (new this cycle) | HE19 = $38.38 → excluded from primary |
| SoC start verification | 2026-06-02 Action 2 | Contingency table provided; Tenaska HSL check required |

---

## Self-Review Note

June 3 actuals not yet available (Tenaska settlement unavailable — cloud IP block persists). Self-review of June 3 plan vs actuals will be performed in memory/bess-optimizer/learnings/2026-06-04.md once settlement data arrives. Today's plan closely follows the June 3 structure with the primary modification of reducing the discharge window from 3 hours (HE19-21) to 2 hours (HE20-21) based on HE19's lower price point ($38.38 vs $50.18 yesterday).

---

*bess-optimizer | Generated 2026-06-03 07:30 CT | Flowday 2026-06-04*
*Inputs: market-analyst (shared/data/forecasts/market-view/2026-06-04.md), congestion-analyst (shared/data/forecasts/congestion/2026-06-04.md), Yes Energy summary JSON (shared/data/raw/yes-energy/2026-06-04_summary.json)*
*Data: Smartbidder DA energy + AS prices confirmed (run 06:59 CDT 2026-06-03) | AG2 + Yes Energy + Enverus PRODUCTION | DA LMP CSV and Smartbidder price forecast CSV absent (congestion-analyst noted) — values sourced from market-view briefing*
*AS Playbook: MISSING — self-judgment applied*
*Outputs: reports/daily/bess-optimizer/2026-06-04.md, shared/data/forecasts/bess-schedule/2026-06-04.md, memory/bess-optimizer/history/2026-06-04.md*
