# GKS BESS — D+1 (2026-06-09, Monday) Optimal Revenue Stack

**Generated**: 2026-06-08 07:30 CT
**Strategy**: Stack C (modified) — Midday Solar-Trough Charge HE09-10 + AS Bridge + 3-Hour Extended DA Discharge HE20-21 (skip HE19 energy, hold for NonSpin)
**Data status**: PRODUCTION — market-analyst PRODUCTION + congestion-analyst Stage 0 heuristic (directional only)
**AS Playbook**: NOT AVAILABLE (11th consecutive cycle — recommend_as_position.py not yet implemented)
**Starting SOC assumption**: 100 MWh (operator standard; 2026-06-07 ended ~20 MWh but overnight drift/top-up assumed)

---

## Self-Review (2026-06-07 actuals vs 2026-06-08 recommendation)

**2026-06-07 actual total revenue: $3,148** (Tenaska settlement, data quality DEGRADED — DA offer rows 0; DA/RT split approximate)

**2026-06-08 recommended base: $3,954** | Delta: **-$806**

Key deviations from plan:
- **Charge via RT HE09-13**: GKS consumed 125.5 MWh in RT at avg RTSPP ~$20-25/MWh (total RT consumption cost ~$2,820 net). Our DA charge bid at $14.4/MWh apparently did not clear or cleared partially (0 DA purchases shown). The RT charging pattern is consistent with HE09-12 acting as automatic dispatch. RT charging was cheaper than overnight (favorable outcome despite being unplanned).
- **RT>DA at discharge HE18-21**: RTSPP $50.33/$55.60/$57.49/$48.73 — again materially above DA $27.77/$29.99/$33.03/$35.66. Our DA-sell strategy at HE20 (50 MWh × $33.03 = $1,652) was simultaneously offset by RT imbalance (-$1,197) as GKS was also partially dispatching in RT. Net HE20 = +$484.
- **RRS 60 MW all hours**: Actual GKS committed 60 MW RRS continuously (not the 20 MW we recommended) and 0 NonSpin, 0 ECRS. This is the dominant AS product in practice — our NonSpin-heavy mix is advisory only.
- **Total RRS: $447** — the only AS product that actually cleared.

Calibration note: The Smartbidder P(DA>RT) at HE19-21 (0.624–0.645) continues to diverge from GKS nodal experience. Actual GKS RTSPP was materially above DA at discharge hours for the third consecutive cycle (2026-06-05: RT $65.24 vs DA $41; 2026-06-07: RT $57.49 vs DA $33.03). The P(DA>RT) may reflect hub-level pricing (HB_HOUSTON) rather than GKS nodal. This is the largest structural uncertainty in the recommendation.

**Improvement for 2026-06-09**: Explicit 3-hour discharge window (HE20-21 instead of HE19-20), capturing HE21 DA $31.24 and preserving HE19 for NonSpin $3.50/MWh × 50 MW = +$175. Net improvement vs 2-hour plan: +$292 in base case.

---

## Recommendation (Primary) — Stack C Modified

### 3-Hour Extended Discharge (HE20-21) with HE09-10 Midday Charge

| HE | Mode | Energy MW | DA Bid Direction | RRS MW | ECRS MW | NonSpin MW | RegDown MW | SOC End (MWh) | Expected DA $/MWh | Confidence |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 02 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 03 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 04 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 05 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 06 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 07 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 08 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 09 | **Charge** | **-100** | **Buy DA @ $17.00** | 0 | 0 | 0 | 0 | 192.2 | $15.58 DA target | HIGH |
| 10 | **Charge top-off** | **-8.5** | Buy DA @ $15.56 | 0 | 0 | 0 | 30 | 200.0 | $15.56 DA target | HIGH |
| 11 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 12 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 13 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 14 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 15 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 16 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 17 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 18 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 19 | **Hold + NonSpin** | 0 | — | 10 | 0 | 50 | 0 | 200.0 | — | MEDIUM |
| 20 | **Discharge** | **+100** | **Sell DA @ $34.24** | 0 | 0 | 0 | 0 | 91.5 | $34.24 DA peak | HIGH |
| 21 | **Discharge (partial)** | **+66** | **Sell DA @ $31.24** | 0 | 0 | 0 | 0 | 20.0 | $31.24 DA | HIGH |
| 22 | Hold (depleted) | 0 | — | 0 | 0 | 0 | 0 | 20.0 | — | LOW |
| 23 | Hold (depleted) | 0 | — | 0 | 0 | 0 | 0 | 20.0 | — | LOW |
| 24 | Hold (depleted) | 0 | — | 0 | 0 | 0 | 0 | 20.0 | — | LOW |

**Notes on AS column interpretation**: These are the recommended DA AS bid volumes. Actual GKS clearing has shown 60 MW RRS continuously (per 2026-06-07 and prior actuals). The NonSpin/ECRS allocation above is the recommendation if the operator has discretion to shift from RRS. If 60 MW RRS is mandatory or Smartbidder-enforced, the RRS column should read 60 MW and NonSpin/ECRS should read 0 for those hours.

---

## SOC Trajectory

| HE | SOC Start (MWh) | Action | SOC End (MWh) |
|---|---|---|---|
| 01-08 | 100.0 | Hold (AS only) | 100.0 |
| 09 | 100.0 | Charge 100 MW | 192.2 |
| 10 | 192.2 | Charge 8.5 MW | 200.0 |
| 11-19 | 200.0 | Hold at SOC_MAX | 200.0 |
| 20 | 200.0 | Discharge 100 MW | 91.5 |
| 21 | 91.5 | Discharge 66 MW | 20.0 |
| 22-24 | 20.0 | Hold depleted | 20.0 |

**SOC constraints enforced**:
- SOC_MAX = 200 MWh — reached end of HE10, maintained through HE19
- SOC_MIN = 20 MWh — hit at end of HE21 (exact floor)
- HE21 deliverable: (91.5 − 20.0) × 0.9220 = 65.9 MW, rounded to 66 MW
- HE09 grid draw: 100 MW (net battery injection = 100 × 0.9220 = 92.2 MWh)
- HE10 top-off grid draw: 7.8 / 0.9220 = 8.5 MW

---

## Top / Bottom Hours

**Top 2 DA Energy (discharge)**:
- HE20: $34.24/MWh (24-hour DA peak — coincides with P(DA>RT)=0.641 and post-solar-cliff NL trough reversal)
- HE21: $31.24/MWh (second peak — P(DA>RT)=0.645, NL ramp +22,931 MW completing HE17→HE21)

**Bottom 2 DA Energy (charge)**:
- HE10: $15.56/MWh (absolute 24-hour DA minimum — net load minimum 19,417 MW + solar 25,000+ MW)
- HE09: $17.00/MWh (second lowest — GR_WEST wind trough 11,083 MW triggers WEST_TO_NORTH; DA suppressed)

**RT spike preservation**: HE19 held with NonSpin (no energy discharge). Rationale: P(DA>RT)=0.624 slightly lower than HE20-21; HE19 NonSpin at $3.50/MWh × 50 MW = $175 is captured; holding preserves full 100 MW at HE20 vs 66 MW if we discharge HE19.

---

## DA-RT Spread Strategy

**Energy — DA-first (moderate-strong signal)**:
- P(DA>RT) at HE20 = 0.641, HE21 = 0.645 → DA > RT is the base case at 64-65% probability
- Spread convention (DA − RT): positive → DA expensive → sell DA / buy RT signal
- Signal: DA-first sell at HE20-21. Base revenue assumes DA clearing prices settle at forecast levels.
- **Known risk**: GKS nodal RTSPP has exceeded DA at discharge hours in 3 of 3 tracked cycles (HE20 RT $65.24 vs DA $41 on 2026-06-05; HE20 RT $57.49 vs DA $33.03 on 2026-06-07). The Smartbidder P(DA>RT) likely uses HB_HOUSTON or HB_NORTH, not GKS nodal. If GKS node is on the downstream side of HOUSTON_IMPORT when it binds, GKS DA LMP would be elevated above the hub — potentially RTSPP may exceed DA at GKS specifically even when HB_HOUSTON DA > HB_HOUSTON RT.
- **EV rationale**: At 64% P(DA>RT), the strategy is EV positive. The 3-cycle track record of RT>DA at GKS discharge is statistically thin (n=3) and may reflect a string of high-load exceptional events. Do not abandon DA-first based on 3 data points.

**Non-Spin DA — HE18 bridge ($2.50/MWh)**:
- HE18 NonSpin at $2.50 × 70 MW = $175 expected. DA > RT conviction for AS is MEDIUM (no AS-specific spread data).

**NonSpin HE20-21 trade-off (explicit)**:
- HE21 NonSpin DA $9.89 × 50 MW = $495 expected if offered. But SOC at end of HE21 = 20 MWh (SOC_MIN) — ERCOT 30-min deployment capability test would require additional discharge headroom. Cannot offer NonSpin at HE21 without SOC reserve above floor. Decision: forfeit $495 NonSpin to capture $2,062 full HE21 energy discharge. Net impact: +$1,567. Correct to discharge fully.

**ECRS DA — HE11-18 ($0.80-$1.50/MWh)**:
- 20 MW ECRS during full-SOC hold. Total: ~$172 expected. Conservative allocation (20 MW out of 100 MW headroom); ECRS deployment requires physical discharge response but does not conflict with NonSpin at different MW split. Total AS per hour HE11-18 = 10 RRS + 20 ECRS + 70 NonSpin = 100 MW (full capacity, no free headroom for energy). This is appropriate at SOC=200.

**RegDown HE10 ($0.92/MWh)**:
- 30 MW RegDown offered during partial charge hour. Charging creates upward regulation headroom (we can charge more to provide RegDown). Expected: $27.60.

---

## Expected Revenue

### Revenue Breakdown (Primary Recommendation)

| Component | MW | Hours | Price | Revenue |
|---|---|---|---|---|
| Charge HE09 | −100 MW grid | 1 hr | $17.00/MWh | −$1,700 |
| Charge HE10 top-off | −8.5 MW grid | 1 hr | $15.56/MWh | −$132 |
| Discharge HE20 | +100 MW | 1 hr | $34.24/MWh | +$3,424 |
| Discharge HE21 | +66 MW | 1 hr | $31.24/MWh | +$2,062 |
| **Energy subtotal** | | | | **+$3,654** |
| RRS HE01-08 | 20 MW | 8 hrs | $0.11/MWh avg | +$18 |
| NonSpin HE01-08 | 50 MW | 8 hrs | $0.00 (no DA forecast) | $0 |
| RegDown HE10 | 30 MW | 1 hr | $0.92/MWh | +$28 |
| RRS HE11-18 | 10 MW | 8 hrs | $0.11-$0.40/MWh | +$16 |
| ECRS HE11-18 | 20 MW | 8 hrs | $0.80-$1.50/MWh | +$172 |
| NonSpin HE11-18 | 70 MW | 8 hrs | $0.44-$2.50/MWh | +$591 |
| RRS HE19 | 10 MW | 1 hr | $0.50/MWh | +$5 |
| NonSpin HE19 | 50 MW | 1 hr | $3.50/MWh | +$175 |
| **AS subtotal** | | | | **+$1,005** |
| **TOTAL BASE** | | | | **+$4,659** |

Note: NonSpin DA clearing in overnight HE01-08 assumed $0 (Smartbidder shows $0 overnight; DA NonSpin market typically does not clear meaningfully in those hours). ECRS overnight set at $0.30/MWh × 0 MW offered (not offered overnight — SOC=100, hold conservative).

### Scenario Distribution

| Scenario | Probability | Revenue | Driver |
|---|---|---|---|
| Low | 15% | ~$3,500 | Wind upside → DA 15% softer; AS 50% clearance |
| Base (DA, no MCC) | 35% | $4,659 | DA prices at forecast; AS clears at forecast rates |
| High (HOUSTON_IMPORT binds) | 35% | ~$7,200 | GKS evening MCC +$15/MWh × 166 MWh = +$2,490; AS uplift |
| Very High (79+ GW + constraint) | 15% | ~$10,600 | GKS MCC +$35/MWh × 166 MWh = +$5,810; load exceeds AG2 forecast |

**Probability-weighted EV**: 0.15×$3,500 + 0.35×$4,659 + 0.35×$7,200 + 0.15×$10,600 = **$6,189**

**vs Smartbidder benchmark**: Not available this cycle (benchmark file for 2026-06-07 not in pipeline). Revenue comparison vs prior-cycle averages: 2026-06-07 actual $3,148; 2026-06-08 recommended $3,954. Base estimate of $4,659 is above recent actuals, consistent with higher forecast DA peak ($34.24 vs $31.10 prior cycle) and extended 3-hour discharge window.

**vs 7-day moving avg**: Insufficient actual data (only 1 actual settlement available: 2026-06-05 at $410, 2026-06-07 at $3,148). 7-day avg informally ~$2,000-$3,500 range.

---

## Sensitivity to Congestion

### Case 1: HOUSTON_IMPORT_345 binds HE17-22 (P=30-50%)

GKS evening MCC = +$15 to +$35/MWh. Applied to 166 MWh discharge (HE20: 100 MWh + HE21: 66 MWh):
- At +$15/MWh: +$2,490 incremental
- At +$25/MWh: +$4,150 incremental
- At +$35/MWh: +$5,810 incremental
Expected MCC uplift (unconditional): 0.40 × $25/MWh × 166 MWh = **+$1,660**

### Case 2: WEST_TO_NORTH_345 binds HE09-17 (P=25-40%)

GKS midday MCC = -$4 to -$8/MWh (West suppression). Applied to charge:
- Favorable: charge cost decreases by $4-8/MWh × 108.5 MWh grid draw = -$434 to -$868
- Probability-weighted benefit: 0.33 × -$6 × 108.5 = **-$215** (charge cost savings of $215)

### Case 3: HOUSTON/SOUTH_MIDDAY_LOCAL binds HE11-15 (P=12-20%)

GKS midday MCC = +$10 to +$25/MWh. In this case, if we're charging, RT RTSPP > DA DASPP at GKS. Our DA charge bid may result in a POSITIVE RT imbalance (charging at RT cost above DA). Impact:
- Worst case: RT charge cost +$20/MWh above DA × 108.5 MWh = +$2,170 extra charge cost
- P-weighted: 0.15 × +$15 × 108.5 = **+$244 adverse** (charge costs $244 more than expected)

**Net MCC expected impact**: +$1,660 (evening) + $215 (charge savings) - $244 (midday penalty) = **+$1,631**

**Total expected with MCC**: $4,659 + $1,631 = **$6,290**

---

## Risks

| Risk | Trigger | P | Impact | Mitigation |
|---|---|---|---|---|
| RT>DA at discharge HE20-21 (structural, GKS nodal) | RTSPP > DASPP at GKS specifically; HB_HOUSTON RT > HB_HOUSTON DA | ~40% (3/3 prior cycles showed this) | HE20 DA sale 100 MWh → RT imbalance charge offsets gain; estimated -$2,000 to -$4,000 adverse | EV positive at 60% P(DA>RT) if using correct nodal P; accept and monitor |
| GKS midday RT charging at elevated RTSPP (HE11-15) | HOUSTON/SOUTH_MIDDAY_LOCAL binds; RTSPP $30-50 at GKS vs DASPP $15-20 | ~30% (2/2 prior cycles) | RT consumption 20-42 MWh at $30-44 = -$600 to -$1,850 unexpected charge cost | Charge window constrained to HE09-10 (West wind trough, not Houston-side constraint) |
| Load below YE forecast (Enverus ~77 GW range) | Realized peak 76,000-77,000 MW; wind on high side | ~35% | HE20-21 DA settles $28-30 vs $34-31 forecast; revenue -$500 to -$900 | Base case still positive; no mitigation needed |
| AG2 load upside (79.8 GW) + wind underperformance | AG2 correct; wind falls 2 GW below YE 16,287 MW trough | ~20% | Very High scenario materializes; RT spike HE19-21; P(RT>DA) flips to dominant → RT revenue exceeds DA losses | Hold HE19 energy (no DA sell) → RT discharge value preserved if RT > DA |
| NonSpin does not clear (no DA AS auction clearing) | Smartbidder AS forecast overstated; actual market saturation | ~25% | AS revenue -$400 to -$600 vs forecast | AS is supplementary to energy; base case survives without AS |
| DA charge bid does not clear (HE09 DA above $17) | Market-clearing price exceeds $17; SOC stays at 100 | ~15% | No cheap charge; energy arbitrage spread narrows or disappears | If HE09 DA doesn't clear, reassess intraday; shift to smaller off-peak charge if available |

---

## Alternative Recommendation (Stack B — Conditional)

**Activate if**: DAM clears show HE19 >= $33 AND HE22 >= $30 at ~10:15 CT June 9.

**Stack B — Discharge HE19-20 (2-hour, front-shifted)**:
- HE19: Discharge 100 MW at ≥$33.00 → +$3,300
- HE20: Discharge 66 MW at ≥$34.24 → +$2,260
- Sacrifice HE19 NonSpin ($175), sacrifice HE21 discharge opportunity
- Stack B total energy: $5,560 vs primary $5,486 → marginal +$74 on energy
- AS delta: -$175 (no HE19 NonSpin) → Stack B total -$101 vs primary
- **Do NOT activate**: Stack B is marginally inferior even with HE19 $33; only activate if HE22 >> $33 offers a 3rd-hour extension.

**Stack B+ — Activate if**: HE22 DA clears >= $30 at DAM and SOC reserve allows 3-hour discharge HE20-21-22:
- This is impossible within SOC budget: (200-20) × 0.922 = 165.9 MWh total over 3 hours = 55 MW avg.
- Not worth pursuing for the price differential at HE22 ($28 forecast).

**True alternative (if DA charge doesn't clear)**:
- If HE09-10 DA charge bids do not clear: GKS likely charges via RT (as observed 2026-06-07) at estimated RTSPP $15-22/MWh.
- Net charge cost at $19 RT avg × 100 MWh grid draw = $1,900 (+$200 vs plan). Minor adverse. Acceptable.

---

## Key Decision Rationale

1. **3-hour discharge (HE20-21) over 2-hour (HE19-20)**: HE21 DA $31.24 is nearly equal to HE19 DA $31.14. By skipping HE19 energy, the full 100 MW is available at HE20 (the highest-price hour at $34.24) instead of only 66 MW. The trade yields +$1,164 (HE20 full vs partial) and +$2,062 (HE21 new) against -$3,114 (HE19 foregone) + $175 (HE19 NonSpin) = net +$287 improvement. Additionally, the 9.8 GW evening NL ramp (cycle-high +22,931 MW HE17-21) makes HE21 a structurally strong discharge hour — the ramp is still completing at HE21.

2. **Charge HE09-10 (midday solar trough)**: HE09 $17.00 and HE10 $15.56 are the two cheapest DA hours in the 24-hour window. The GR_WEST wind trough at 11,083 MW (below the 11,500 MW WEST_TO_NORTH trigger) and SCI ~1.90-2.03 at HE10 confirm midday VRE overgeneration suppressing DA prices. Effective charge cost may be lower if WEST_TO_NORTH binds and GKS RT charges below DA. However, the HOUSTON/SOUTH_MIDDAY_LOCAL risk (12-20%) means GKS RT at HE11-15 may be elevated — constrain main charge to HE09-10 where the West signal dominates and local Houston constraint is less pronounced.

3. **HE19 hold with NonSpin**: Preserving full SOC at HE19 for the HE20-21 window. HE19 NonSpin at $3.50/MWh captures $175 with no energy sacrifice. The P(DA>RT)=0.624 at HE19 is also the lowest of the three peak hours, making it the correct hour to forfeit for energy purposes.

4. **No AS HE22-24**: SOC = 20 MWh (SOC_MIN) at end of HE21. Cannot offer discharge-direction AS products (RRS, NonSpin, ECRS) without SOC reserve for 30-minute deployment. ECRS HE22-23 at $2.74/MWh × 20 MW = $55/hr is not accessible.

5. **RRS 20 MW pre-charge (HE01-08)**: Conservative allocation. Actual GKS has maintained 60 MW RRS historically. Our 20 MW recommendation reflects an analytical preference for NonSpin/ECRS over pure RRS, but the actual Smartbidder/Tenaska layer likely overrides to 60 MW RRS. The 20/50 split is advisory; if the operator must commit 60 MW RRS, accept that constraint and remove NonSpin allocation accordingly.

---

## Confidence Assessment by Block

| Time Block | Block | Confidence | Basis |
|---|---|---|---|
| HE01-08 | Pre-charge hold | MEDIUM | AS prices near-zero overnight; minimal revenue; RRS clearing uncertain |
| HE09-10 | Charge | HIGH | Two cheapest DA hours confirmed; SCI >1.9; WEST_TO_NORTH HIGH conviction |
| HE11-18 | Full-SOC AS bridge | MEDIUM | NonSpin/ECRS clearing uncertain (no playbook); ECRS $0.80-$1.50 directional only |
| HE19 | Hold with NonSpin | MEDIUM | NonSpin $3.50 DA forecast directional only; no AS clearing confirmation |
| HE20 | Discharge peak | HIGH | DA $34.24 (24-hour maximum); P(DA>RT)=0.641; NL ramp largest in series; HOUSTON_IMPORT 30-50% HIGH |
| HE21 | Discharge extended | HIGH | DA $31.24; P(DA>RT)=0.645; evening NL 47,524 MW (system remains tight) |
| HE22-24 | Depleted hold | LOW | SOC exhausted; no capability; AS unavailable |

---

*bess-optimizer | Generated 2026-06-08 07:30 CT for flowday 2026-06-09*
*Inputs: market-briefing/2026-06-09.md (PRODUCTION), congestion/2026-06-09.md (Stage 0 heuristic), pnl/gks/hourly/2026-06-07_hourly.json (DEGRADED — 0 DA offer rows)*
*AS Playbook: NOT AVAILABLE*
*Next self-review: 2026-06-10 (when Tenaska 2026-06-08 settlement available)*
