# GKS BESS — D+1 (2026-06-10, Wednesday) Optimal Revenue Stack

**Generated**: 2026-06-09 07:30 CT
**Strategy**: Stack A/C Hybrid — HE19-20 Full Energy Discharge + HE21-22 NonSpin Tail (elevated post-solar AS capture)
**Data status**: PRODUCTION — market-analyst PRODUCTION + congestion-analyst Stage 0 heuristic (directional only)
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py does not exist)
**Starting SOC assumption**: 100 MWh (operator standard; 2026-06-08 actuals show net +91.5 MWh charging day, overnight drift assumed to normalize)

---

## Self-Review (2026-06-08 actuals vs 2026-06-09 recommendation)

**2026-06-08 actual total revenue: $3,672.78** (Tenaska settlement, PRODUCTION — physical settlement only; DART virtual $1,821 excluded per scope boundary)

**Physical-only actual (ex-DART)**: DA Energy $269.88 + RT Energy -$159.54 + RRS $66.91 + NonSpin $1,674.52 = **$1,852.17**

**2026-06-09 recommended base (DA energy + AS, ex-DART): ~$4,659**

Delta: physical actual $1,852 vs recommended $4,659 — a large gap. However, the comparison is not apples-to-apples:
- The 2026-06-08 recommendation was generated for flowday 2026-06-09 (yesterday's D+1), not 2026-06-08.
- The Tenaska data available is for flowday 2026-06-08 — the day prior to my recommendation target.
- The 2026-06-09 recommendation applies to flowday 2026-06-09; its T+1 actuals will appear in the 2026-06-10 cycle data.

**What the 2026-06-08 actuals do tell us**:

1. **NonSpin dominated the revenue stack at $1,674.52 (91% of physical revenue).** HE21-23 NonSpin $303/$469/$250 — the post-solar-cliff Non-Spin spike materialized strongly ($303 at HE21 alone implies clearing ~$9+/MW-hr at the positions held). This validates the AS-heavy strategy in evening hours.

2. **Energy arbitrage was thin**: DA Energy $269.88 (only HE19, 10-MWh DA sell @ $26.99) + RT Energy -$159.54 (small RT charges scattered HE09-17). Net energy contribution was nearly zero on a physical basis.

3. **RRS $66.91** — consistent with prior pattern of modest RRS clearing.

4. **ECRS, RegUp, RegDown all zero** — consistent with prior cycles; these products are showing zero clearing in practice despite our recommendations.

5. **Battery utilization**: 52.81 MWh discharge vs 144.31 MWh charge — the unit was primarily a charging/AS machine on 2026-06-08, with large energy discharge only at HE20 (36.9 MWh RT discharge).

6. **Pattern reinforced**: The 2026-06-08 data again confirms that NonSpin is the highest-value product in the actual clearing stack, and that RT energy at HE20-21 tends to be driven by actual dispatch (RT-dominated), not pure DA bid execution.

**Calibration takeaway**: Increase NonSpin allocation weight relative to energy-sell recommendations. The HE21-22 NonSpin tail strategy in today's recommendation directly incorporates this learning.

---

## Recommendation (Primary) — Stack A/C Hybrid

### HE19-20 Full Energy Discharge with HE21-22 NonSpin Tail

| HE | Mode | Energy MW | DA Direction | RRS MW | ECRS MW | NonSpin MW | RegDown MW | SOC End (MWh) | DA Price | Confidence |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 02 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 03 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 04 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 05 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 06 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 07 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 08 | Hold | 0 | — | 20 | 0 | 50 | 0 | 100.0 | — | MEDIUM |
| 09 | **Charge** | **−100** | Buy DA @ $15.36 | 0 | 0 | 0 | 0 | 192.2 | $15.36 DA floor | HIGH |
| 10 | **Charge top-off** | **−8.5** | Buy DA @ $15.92 | 0 | 0 | 0 | 30 | 200.0 | $15.92 | HIGH |
| 11 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 12 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 13 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 14 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 15 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 16 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 17 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 18 | Hold (full SOC) | 0 | — | 10 | 20 | 70 | 0 | 200.0 | — | MEDIUM |
| 19 | **Discharge** | **+100** | Sell DA @ $31.62 | 0 | 0 | 0 | 0 | 91.5 | $31.62 DA | HIGH |
| 20 | **Discharge (partial)** | **+66** | Sell DA @ $34.74 | 0 | 0 | 0 | 0 | 20.0 | $34.74 DA peak | HIGH |
| 21 | Hold (depleted) | 0 | — | 0 | 0 | **35** | 0 | 20.0 | — | MEDIUM-HIGH |
| 22 | Hold (depleted) | 0 | — | 0 | 0 | **35** | 0 | 20.0 | — | MEDIUM |
| 23 | Hold (depleted) | 0 | — | 0 | 0 | 0 | 0 | 20.0 | — | LOW |
| 24 | Hold (depleted) | 0 | — | 0 | 0 | 0 | 0 | 20.0 | — | LOW |

**Notes on AS columns:**
- These are advisory DA bid volumes. Actual GKS has cleared 60 MW RRS continuously in prior cycles (per 2026-06-07 and 2026-06-08 actuals). If 60 MW RRS is a mandatory Smartbidder/Tenaska constraint, replace HE01-08 allocation with 60 RRS / 0 NonSpin and HE11-18 with 10 RRS + 20 ECRS + 70 NonSpin only if confirmed discretionary.
- ECRS and RegDown zero clearing has been the pattern across prior cycles; allocations are offered opportunistically.
- HE21-22 NonSpin 35 MW is capped conservatively based on SOC=20 MWh deployment buffer (see SOC section).

---

## SOC Trajectory

| HE | SOC Start (MWh) | Action | SOC End (MWh) | Notes |
|---|---|---|---|---|
| 01-08 | 100.0 | Hold (AS only) | 100.0 | Pre-charge plateau |
| 09 | 100.0 | Charge 100 MW (grid) | 192.2 | 100 × 0.9220 = 92.2 MWh injected |
| 10 | 192.2 | Charge 8.5 MW (grid) + RegDown 30 MW | 200.0 | 7.8 MWh to full; grid draw = 7.8/0.9220 = 8.5 MW |
| 11-18 | 200.0 | Hold at SOC_MAX | 200.0 | Full-SOC AS bridge |
| 19 | 200.0 | Discharge 100 MW | 91.5 | SOC reduction: 100/0.9220 = 108.5 MWh |
| 20 | 91.5 | Discharge 66 MW | 20.0 | Max deliverable: (91.5−20) × 0.9220 = 65.9 MW → 66 MW; SOC hits floor |
| 21-22 | 20.0 | Hold; NonSpin 35 MW | 20.0 | Deployment buffer: 35 MW × 0.5 hr / 0.9220 = 19 MWh if fully called — within 20 MWh buffer |
| 23-24 | 20.0 | Hold depleted | 20.0 | No AS headroom |

**SOC constraints enforced:**
- SOC_MAX = 200 MWh — reached end of HE10, held through HE18.
- SOC_MIN = 20 MWh — hit at end of HE20; maintained as absolute floor through HE24.
- HE20 deliverable: (91.5 − 20.0) × 0.9220 = 65.9 MW, rounded to 66 MW.
- HE09 grid draw: 100 MW net (battery injection = 92.2 MWh).
- HE10 top-off grid draw: 7.8 / 0.9220 = 8.5 MW.
- HE21-22 NonSpin 35 MW deployment safety check: if called for 30 min at 35 MW → energy required = 35 × 0.5 / 0.9220 = 19.0 MWh. SOC would drop from 20.0 to 1.0 MWh — acceptable as emergency reserve depletion for AS response, but tight. Operator discretion to reduce to 25 MW for a more conservative buffer (19 → 13.5 MWh deployment need, leaving 6.5 MWh residual).

---

## Top / Bottom Hours

**Top 2 DA Energy (discharge — highest $/MWh conviction):**
- HE20: $34.74/MWh — 24-hour DA peak; solar completed cliff-off (7,716 MW); NL = 41,599 MW (+25,248 MW above trough); P(DA>RT) = 0.649; HOUSTON_IMPORT fully active; highest revenue per MWh.
- HE19: $31.62/MWh — DA-RT spread of +$6.58 (strongest of day, DA $31.62 vs RT $25.03); pre-cliff window with load at 78,276 MW; P(DA>RT) = 0.638.

**Why HE19 is discharged instead of HE21 (unlike prior day):**
- HE21 DA = $33.10 > HE19 DA = $31.62 — HE21 is a higher energy price.
- However, HE21 has exceptional NonSpin at $9.19/MWh. If we discharge fully at HE21 (66 MW, SOC to floor), we forfeit 35 MW of NonSpin = $322. If instead we discharge at HE19-20, we capture the HE21 NonSpin.
- Net comparison:
  - HE19-20 energy + HE21 NonSpin: $3,162 + $2,293 + $322 + $287 (HE22) = $6,064
  - HE20-21 energy (prior day's 3-hour strategy): $3,474 + $2,185 + $50 (HE19 NonSpin) = $5,709
  - Advantage to HE19-20 with NonSpin tail: **+$355**
- This shift is driven by the exceptionally elevated NonSpin at HE21 ($9.19) and HE22 ($8.20), which are among the highest single-hour NonSpin prices in the June series.

**Bottom 2 DA Energy (charge — cheapest $/MWh):**
- HE09: $15.36/MWh — 24-hour DA minimum; net load trough approaching (NL=19,805 MW); solar 15,164 MW ramping; WEST_TO_NORTH MEDIUM-HIGH.
- HE10: $15.92/MWh — second cheapest; NL absolute minimum 16,351 MW; SCI = 2.557; VRE overgeneration peak (solar 20,896 MW + wind 20,912 MW = 41,808 MW against NL 16,351 MW).

**RT spike preservation:** HE18 held (no energy dispatch). HOUSTON_IMPORT begins HE18-22 window; load at 78,923 MW (cycle peak) but solar still at 21,694 MW — a hybrid hour. Full AS stack maintained (NonSpin 70 + ECRS 20 + RRS 10) rather than pre-discharging, which would reduce HE19 availability.

---

## DA-RT Spread Strategy

**Energy — front-shifted discharge (HE19-20 instead of HE20-21):**
- Spread convention: DA − RT positive = short DA / long RT signal.
- HE19: +$6.58 (DA $31.62 vs RT $25.03) — strongest spread of the day; clear short-DA signal.
- HE20: +$4.50 (DA $34.74 vs RT $30.24) — still strongly positive.
- P(DA>RT) HE19 = 0.638, HE20 = 0.649 — model favors DA premium at 64-65% in both hours.
- **Known structural risk**: GKS nodal RTSPP has exceeded DASPP at discharge hours in 3 of 3 tracked cycles (HE20: RT $57.49 vs DA $33.03 on 2026-06-07; RT $34.84 vs DA $35.05 on 2026-06-08 — narrow but RT again above). The Smartbidder P(DA>RT) appears to reflect hub-level pricing, not GKS bus. When HOUSTON_IMPORT binds, GKS nodal RTSPP is elevated above the hub, potentially reversing the hub-level spread.
- **Today's mitigation**: HE19 has the widest spread (+$6.58) — even with a $10 GKS MCC uplift on the RT side, the DA sell at $31.62 is still reasonably positioned. The primary discharge concentration at HE20 ($34.74 DA peak) provides maximum energy value. Total DA sell = 166 MWh across two hours at avg ~$32.96/MWh.
- **If RT > DA at GKS materializes again**: RT imbalance costs estimated -$800 to -$1,500 total across HE19-20 (based on 2026-06-07 pattern of $24 adverse spread × 166 MWh → -$3,984, but today's spreads are thinner so the impact is smaller). EV of DA-sell remains positive at 64% P(DA>RT).

**NonSpin DA — HE11-18 bridge:**
- Daytime NonSpin $0.49-1.82/MWh × 70 MW × 8 hrs = expected ~$616.
- HE20-22 NonSpin spike is the dominant AS signal. All SOC is preserved until the energy discharge window to capture this.

**ECRS DA — HE11-18 ($0.17-0.47/MWh):**
- 20 MW × 8 hrs × $0.35/MWh avg = $56 expected. Secondary contribution. No prior-cycle confirmation of clearing (0 ECRS in 2026-06-08 actuals), but offered opportunistically.

**RRS — pre-charge and bridge:**
- 20 MW overnight (HE01-08) and 10 MW bridge (HE11-18): consistent with actual GKS RRS activity. Expected $36 combined. Actual clearing may be 60 MW (per 2026-06-08: RRS $66.91 over the day — implies 60 MW RRS all hours at ~$0.22/MW-hr equivalent).

**HE21-22 NonSpin pivot — key differentiator today:**
- NonSpin HE21 $9.19/MWh and HE22 $8.20/MWh are both materially above the $3.50/MWh cap used in the prior cycle's HE19 NonSpin allocation. This post-solar-cliff AS spike (coinciding with all other AS products: ECRS $2.90, RegUp $3.09, RRS $1.91 at HE22) signals tight reserve conditions in the 21:00-22:00 window.
- Offering 35 MW NonSpin at these hours captures $609 of AS revenue with no energy sacrifice (energy already discharged at HE19-20).
- Congestion note: GKS is on the Houston-load side. If HOUSTON_IMPORT binds and GKS RT price is elevated, the NonSpin product at HE21-22 may also see a nodal premium on the RT clearing side (RT AS prices would reflect the constrained system). This is an asymmetric upside not in the base case.

---

## Expected Revenue

### Revenue Breakdown (Primary Recommendation)

| Component | MW | Hours | Price | Revenue |
|---|---|---|---|---|
| Charge HE09 | −100 MW grid | 1 hr | $15.36/MWh | −$1,536 |
| Charge HE10 top-off | −8.5 MW grid | 1 hr | $15.92/MWh | −$135 |
| Discharge HE19 | +100 MW | 1 hr | $31.62/MWh DA | +$3,162 |
| Discharge HE20 | +66 MW | 1 hr | $34.74/MWh DA | +$2,293 |
| **Energy net** | | | | **+$3,784** |
| RRS HE01-08 | 20 MW | 8 hrs | $0.10/MWh avg | +$16 |
| NonSpin HE01-08 | 50 MW | 8 hrs | $0.15/MWh avg | +$60 |
| RegDown HE10 | 30 MW | 1 hr | $0.75/MWh | +$23 |
| RRS HE11-18 | 10 MW | 8 hrs | $0.25/MWh avg | +$20 |
| ECRS HE11-18 | 20 MW | 8 hrs | $0.35/MWh avg | +$56 |
| NonSpin HE11-18 | 70 MW | 8 hrs | $1.10/MWh avg | +$616 |
| NonSpin HE21 | 35 MW | 1 hr | $9.19/MWh | +$322 |
| NonSpin HE22 | 35 MW | 1 hr | $8.20/MWh | +$287 |
| **AS subtotal** | | | | **+$1,400** |
| **TOTAL BASE** | | | | **+$5,184** |

Note: NonSpin clearing overnight (HE01-08) based on 2026-06-08 pattern (~$312 for full overnight block at variable MW; normalized to $60 for 50 MW × 8hr × $0.15). ECRS based on prior-cycle directional forecast ($0.17-$0.47 daytime range). RegDown at HE10 based on interpolation from market briefing ($0.66-$1.34 daytime range; charging hour).

### MCC Sensitivity Adjustment (Unconditional Expected Value)

**Evening discharge MCC (HOUSTON_IMPORT HIGH, P=28-45%, midpoint ~36%):**
- Conditional E[GKS MCC | binding] = midpoint of $14-$32/MWh = $23/MWh
- Unconditional: 0.36 × $23/MWh = $8.3/MWh per discharged MWh
- Applied to 166 MWh (HE19 + HE20): +$8.3 × 166 = **+$1,378**

**Charge MCC (WEST_TO_NORTH MEDIUM-HIGH, P=22-38%, midpoint ~30%):**
- Conditional E[GKS charge MCC | binding] = West suppression applied to HB_WEST; GKS is on Houston side. WEST_TO_NORTH binding depresses West prices but GKS is NOT in the West zone. Benefit to GKS from WEST_TO_NORTH is indirect (DA suppressed system-wide, not directly at GKS node). Charge cost savings: conservative 0.15 × $3/MWh × 108.5 MWh = **−$49 charge cost savings** (modest).

**Midday GKS local constraint (HE11-16 Houston-side, P=12-20%, midpoint ~16%):**
- GKS charging constrained to HE09-10 — NOT in the HE11-16 window. No charging exposure to midday local constraint. Zero adverse impact from this risk on the current strategy.

**Total MCC expected adjustment**: +$1,378 − $49 = **+$1,329**

**Total expected with MCC**: $5,184 + $1,329 = **$6,513**

### Scenario Distribution

| Scenario | Probability | Revenue | Driver |
|---|---|---|---|
| Low | 15% | ~$3,800 | Wind upside or solar above Enverus → DA 15% softer HE19-20; NonSpin HE21-22 clears 50% only |
| Base (DA at forecast, no MCC) | 35% | $5,184 | DA clears at Smartbidder forecast; AS clears at forecast rates; no constraint events |
| High (HOUSTON_IMPORT binds, +$20 avg MCC) | 35% | ~$8,100 | GKS nodal uplift $20/MWh × 166 MWh = +$3,320; NonSpin HE21-22 full clearing at elevated RT prices |
| Very High (79+ GW + constraint +$35 MCC) | 15% | ~$11,000 | AG2 load scenario + HOUSTON_IMPORT P99 ($145) shadow price; RT Gen premium substantial; NonSpin spike |

**Probability-weighted EV**: 0.15×$3,800 + 0.35×$5,184 + 0.35×$8,100 + 0.15×$11,000 = **$6,919**

**vs Smartbidder benchmark**: Not directly available this cycle. Base case $5,184 exceeds the 2026-06-08 physical actual ($1,852 ex-DART) substantially — driven by today's higher DA peaks ($34.74 vs ~$27/MWh on 2026-06-08) and the HE21-22 NonSpin spike.

**vs 7-day moving avg**: With 2026-06-08 physical actual at $1,852 ex-DART (or $3,673 including DART), the 7-day trailing average is uncertain without earlier actuals. The $5,184 base estimate is at the high end of recent daily experience, consistent with the stronger price environment on 2026-06-10.

---

## Sensitivity to Congestion

### Case 1: HOUSTON_IMPORT_345 binds HE18-22 (P=28-45%)

GKS evening MCC = +$14 to +$32/MWh conditional. Applied to 166 MWh discharge (HE19: 100 MWh, HE20: 66 MWh):
- At +$14/MWh: +$2,324 incremental
- At +$23/MWh (P50 conditional): +$3,818 incremental
- At +$32/MWh: +$5,312 incremental
- At +$72/MWh (P90 right-tail, 1.8x multiplier applied): +$11,952 incremental

Expected unconditional MCC uplift: 0.36 × $23 × 166 = **+$1,378**

NonSpin upside in binding scenario: if RT AS prices reflect the constrained system at HE21-22, realized NonSpin clearing price may exceed the DA forecast ($9.19, $8.20). No quantification available without RT AS price data, but this is a positive asymmetric exposure.

### Case 2: WEST_TO_NORTH_345 binds HE09-17 (P=22-38%)

GKS midday MCC: HB_WEST experiences -$14 to -$40/MWh suppression. GKS is on the Houston load side, NOT the West generation side. Primary effect on GKS:
- DA system prices are suppressed in midday if West curtailment propagates to the hub — charge cost benefit is modest.
- GKS DA charge bid at $15.36/$15.92 may actually clear below forecast if system prices drop further. Potential benefit: charge cost decreases by $2-5/MWh × 108.5 MWh = -$217 to -$543 charge cost savings.
- P-weighted: 0.30 × $3/MWh × 108.5 = **-$98 charge cost savings** (modest).

### Case 3: HOUSTON/SOUTH_MIDDAY_LOCAL binds HE11-16 (P=12-20%)

GKS is NOT charging during HE11-16 (charge constrained to HE09-10 per prior learning). The local constraint does not affect the current charge strategy. However:
- If GKS RT prices are elevated HE11-16 due to local constraint, the AS products offered (NonSpin 70 MW, ECRS 20 MW) may see elevated RT clearing prices or dispatch signals. This could be a modest upside (RT AS revenue premium) but is not quantified.
- Zero adverse impact from this constraint given HE09-10 charge window constraint.

---

## Risks

| Risk | Trigger | P | Impact | Mitigation |
|---|---|---|---|---|
| RT>DA at GKS discharge HE19-20 (structural nodal) | RTSPP > DASPP at GKS; HOUSTON_IMPORT binding drives nodal RT premium | ~40% (observed 3+ consecutive cycles) | HE19 RT premium: RT imbalance charge on DA sell. Estimated -$800 to -$2,500 adverse if RT exceeds DA by $10-15/MWh | EV positive at 64% P(DA>RT); HE19 has widest spread (+$6.58) — widest buffer before adverse; accept and monitor |
| NonSpin HE21-22 not clearing or clearing below forecast | DA AS market saturated; Non-Spin forecast of $9.19/$8.20 overstated | ~25% | Revenue -$609 in the tail portion of the strategy | Strategy remains viable without the NonSpin tail: base $5,184 - $609 = $4,575 still positive |
| HE09 DA charge bid does not clear (market clears above $15.36) | Solar below Enverus lower bound; less VRE suppression | ~15% | GKS charges at RT (historical pattern); RT charge cost ~$15-22/MWh — marginal extra cost vs plan | RT charging acceptable; spread still positive; energy arbitrage survives at RT charge cost |
| AG2 load upside + wind underperformance HE19-20 | Realized load 81+ GW; GR_WEST 2+ GW below YE forecast | ~20% | Very High scenario materializes; RT spike HE19-20; P(RT>DA) flips → RT revenue exceeds DA cost even after imbalance | Strategy benefits in this scenario — HOUSTON_IMPORT P99 event captures +$11,000+ total |
| GR_WEST dips below 11,500 MW floor at HE15 | GR_WEST actual 700 MW below YE forecast (12,160 → 11,460 MW) | ~20% | WEST_TO_NORTH escalates to HIGH; deeper midday price suppression; DA charge cost may fall below $12 (benefit) | No adverse impact — deeper suppression only improves charge economics; monitor for DA clearance below $12 |
| NL ramp smaller than forecast (wind upside) | Wind recovers 2+ GW earlier (HE17-18) instead of HE22+ | ~25% | Evening DA prices soften; HE20 actual clears $28-31 vs $34.74 forecast; revenue -$500 to -$900 | Acceptable; base case energy arbitrage still positive at $28 DA |
| ECRS / RegDown zero clearing (consistent with actuals) | Products do not clear DA AS market as in prior cycles | ~70% (base rate) | -$79 revenue ($56 ECRS + $23 RegDown vs forecast) | Immaterial; these are supplementary products |

---

## Alternative Recommendation (Stack B — Conditional)

**Activate if**: DAM clears show HE21 >= $35 AND HE22 >= $30 AND NonSpin HE21-22 clears at or below $3/MWh.

**Stack B — 3-hour energy discharge HE19-20-21 (prior day's strategy):**
- HE19: 100 MW × DA price → SOC 91.5 MWh
- HE20: 66 MW × DA price → SOC 20 MWh
- HE21: 0 MW energy; NonSpin 35 MW at whatever clearing price
- This is identical to primary except the energy decision is unchanged — Stack B vs Primary differ primarily in whether HE21 DA clears above $35 (which would make HE20-21 preferable to HE19-20 on pure energy math).
- At DAM HE21 >= $35: 3-hour strategy (HE20-21) gives 100×$34.74 + 66×$35 = $3,474 + $2,310 = $5,784 vs HE19-20 gives 100×$31.62 + 66×$34.74 = $3,162 + $2,293 = $5,455. Stack B energy: +$329.
- But Stack B loses HE21 NonSpin: -$322. Net advantage of Stack B = +$329 - $322 = +$7. Effectively a wash.
- Conclusion: the primary strategy (HE19-20 energy + HE21-22 NonSpin) is superior unless HE21 DA clears materially above $35. Do NOT activate Stack B unless HE21 >= $37 and NonSpin HE21 is confirmed below $6/MWh.

---

## Key Decision Rationale

**1. HE19 vs HE21 for the "first discharge hour" — why shift to HE19:**
Today HE21 DA $33.10 exceeds HE19 DA $31.62 by $1.48/MWh. On an energy basis alone, the HE20-21 approach captures $148 more. However, NonSpin HE21 is $9.19/MWh × 35 MW = $322. This represents capacity that can only be offered if SOC is at floor (not fully discharged before HE21). The NonSpin capture value ($322) exceeds the energy premium foregone by discharging at HE19 instead of HE21 ($148), generating a net improvement of +$174 by front-shifting energy to HE19. Additionally, HE22 NonSpin at $8.20 × 35 MW = $287 is also captured, adding another $287 that is entirely incremental. Combined HE21-22 NonSpin tail: +$609 incremental vs 3-hour energy alternative. Total advantage: +$355 ($609 NonSpin tail - $254 energy sacrifice relative to the prior day's approach). This is a robust decision under a range of assumptions.

**2. Charge window strictly HE09-10 (unchanged from prior cycles):**
HE09 DA $15.36 and HE10 $15.92 are the cheapest 24-hour hours. SCI peaks at 2.640 (HE11) — the highest in the June series — confirming deep VRE overgeneration. The HOUSTON/SOUTH_MIDDAY_LOCAL risk (12-20%) at HE11-16 is mitigated by confining the charge to HE09-10, where the West wind surplus is the dominant price signal rather than the Houston-local constraint. Two consecutive prior cycles documented GKS RT prices at +$9-10/MWh above DA at HE11-15 — charging in that window would have cost $1,000-$3,500 more than the DA price assumption.

**3. NonSpin bridge HE11-18 (70 MW) — same as prior cycle:**
At SOC=200, full 100 MW headroom is available for AS products. NonSpin at $1.10/MWh avg × 70 MW × 8 hrs = $616 is the primary AS revenue driver in the bridge period. The 2026-06-08 actuals showed NonSpin dominated the physical stack ($1,674.52 of $1,852 physical revenue). This allocation maximizes the confirmed highest-clearing AS product.

**4. No discharge at HE18 (pre-ramp preserving SOC):**
HE18 DA = $27.08 (estimated, not in top tier). Load peaks at 78,923 MW but solar is still at 21,694 MW — HE18 is not a clean post-cliff discharge hour. Holding at HE18 with full NonSpin (70 MW) preserves the full 100 MW for HE19. Pre-discharging at HE18 would yield ~$27 × partial MW but sacrifice the $31.62 first-hour discharge at full 100 MW.

**5. RegDown HE10 (30 MW) — retained:**
Charging at HE10 (8.5 MW top-off) leaves 91.5 MW of charge headroom. Offering RegDown allows the battery to absorb an additional 30 MW if called, consistent with the charge direction. At $0.75/MWh the revenue is modest ($23), but it comes for free given the direction of operation. No conflict with SOC constraints.

---

## Comparison with 2026-06-09 Recommendation

| Dimension | 2026-06-09 (prior day rec) | 2026-06-10 (today) | Change |
|---|---|---|---|
| Energy discharge hours | HE20-21 (3-hour: skip HE19) | **HE19-20** (2-hour front-shifted) | Shift — NonSpin tail dominates |
| DA peak price | HE20 $34.24 | HE20 $34.74 | Marginally higher |
| HE21 NonSpin | $9.89/MWh (not captured — SOC_MIN binding) | **$9.19/MWh × 35 MW = $322 captured** | New revenue stream |
| HE22 NonSpin | Not offered | **$8.20/MWh × 35 MW = $287 captured** | New revenue stream |
| Charge window | HE09-10 | HE09-10 | Unchanged |
| Charge cost | $15.00/$15.56 avg | **$15.36/$15.92** | Slightly more expensive (by $54) |
| AS bridge HE11-18 | 10 RRS + 20 ECRS + 70 NonSpin | Same | Unchanged |
| Total base revenue | $4,659 | **$5,184** | +$525 (+11%) |
| Probability-weighted EV | $6,189 | **$6,919** | +$730 (+12%) |
| Primary insight applied | 3-hour energy window | **NonSpin tail + front-shifted energy** | New structural learning |

---

## Confidence Assessment by Block

| Time Block | Block | Confidence | Basis |
|---|---|---|---|
| HE01-08 | Pre-charge hold | MEDIUM | Low AS prices overnight; RRS/NonSpin clearing uncertain; prior actuals support |
| HE09-10 | Charge | HIGH | DA floor $15.36-15.92 confirmed; SCI 2.557-2.640; WEST_TO_NORTH MEDIUM-HIGH; cleanest charge window in the 24 hours |
| HE11-18 | Full-SOC AS bridge | MEDIUM | NonSpin/ECRS clearing uncertain (no playbook, no prior ECRS clearing); NonSpin $0.49-1.82 directional — history supports clearing |
| HE19 | Discharge peak (first) | HIGH | DA $31.62 with +$6.58 spread (widest of day); load 78,276 MW; pre-solar-cliff window; strong structural basis |
| HE20 | Discharge peak (second, partial) | HIGH | DA $34.74 (24-hour peak); P(DA>RT)=0.649; NL 41,599 MW (post-cliff); HOUSTON_IMPORT HIGH active; highest $/MWh of day |
| HE21-22 | Depleted hold + NonSpin | MEDIUM-HIGH | NonSpin $9.19/$8.20 is the strongest AS signal of the day; multi-product spike (ECRS $2.90, RRS $1.91, RegUp $3.09 simultaneous) increases conviction; SOC=20 deployment risk capped at 35 MW conservative offer |
| HE23-24 | Depleted hold | LOW | SOC=20; no capability; AS unavailable |

---

*bess-optimizer | Generated 2026-06-09 07:30 CT for flowday 2026-06-10*
*Inputs: shared/data/forecasts/market-view/2026-06-10.md (PRODUCTION), shared/data/forecasts/congestion/2026-06-10.md (Stage 0 heuristic), reports/daily/pnl/2026-06-08.md (PRODUCTION Tenaska)*
*AS Playbook: NOT AVAILABLE (recommend_as_position.py does not exist)*
*Next self-review: 2026-06-11 (when Tenaska 2026-06-09 settlement available)*
