# GKS BESS — D+1 (2026-06-12) Optimal Revenue Stack

**Prepared**: 2026-06-11 (07:30 CT cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | RTE 85% (eta_per_side 0.9220)
**Starting SOC assumption**: 100 MWh (standard)
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py unavailable — self-judgment applied)
**Data status**: PRODUCTION market-analyst + PRODUCTION congestion-analyst (Stage 0 heuristic) + PRODUCTION pnl/2026-06-10 (Tenaska settled)
**Smartbidder AS prices**: NULL (endpoint returned no data this cycle — AS sizing based on historical actuals)
**Smartbidder DA-RT probability**: NULL (unavailable this cycle)

> UNRESOLVED RISK (W23 Issue 1): Involuntary RT dispatch at non-scheduled hours was observed 2026-06-05 (est. -$4,520) and again 2026-06-10 (RT Energy -$6,949 from excess RT charging HE09-11). This risk is present in every cycle. Base-case revenue does not account for it. Owner confirmation of dispatch mechanism with Tenaska/Smartbidder is required (target: 2026-06-15).

---

## Recommendation (Primary) — Stack C: 2-Hour Full Discharge HE20-21 + NonSpin Bridge

### Hourly Schedule

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SOC (MWh) | DA Price | Expected $/hr |
|----|------|----------:|------:|--------:|----:|-----:|--------:|----------:|---------:|--------------:|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 100.0 | $29.50 | $192 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 100.0 | $29.20 | $154 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 100.0 | $28.80 | $120 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 100.0 | $28.50 | $84 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 100.0 | $28.30 | $90 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 100.0 | $28.60 | $138 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 100.0 | $28.90 | $120 |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 100.0 | $27.50 | $80 |
| 09 | **Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | 192.2 | $24.50 | -$2,450 |
| 10 | **Charge** | **-9** | 0 | 0 | 0 | 0 | 80 | 200.0 | $21.19 | -$179 + $75 = -$104 |
| 11 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $22.04 | $62 |
| 12 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $23.00 | $60 |
| 13 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $23.50 | $54 |
| 14 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $24.00 | $40 |
| 15 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $25.50 | $50 |
| 16 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $27.00 | $60 |
| 17 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $28.50 | $67 |
| 18 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $30.00 | $76 |
| 19 | Idle | 0 | 0 | 0 | 0 | 0 | 80 | 200.0 | $33.00 | $80 |
| 20 | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | 91.5 | $36.50 | +$4,100 |
| 21 | **Discharge** | **+66** | 0 | 0 | 0 | 0 | 0 | 20.0 | $40.23 | +$2,655 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 20 | 20.0 | $39.86 | $0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 20 | 20.0 | $34.00 | $0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 20 | 20.0 | $31.00 | $0 |

**Notes on schedule:**
- HE09: Full 100 MW DA charge bid. Primary charge hour — $24.50/MWh estimated DA (solar rising, below overnight off-peak). SOC: 100 + 100 x 0.9220 = 192.2 MWh.
- HE10: Top-off charge 8.5 MW DA to reach 200 MWh exactly. HE10 is the 24-hr DA minimum ($21.19). NonSpin 80 MW offered simultaneously from discharge headroom side. No RT charging.
- HE11-19: Idle for energy. NonSpin 80 MW bridge. **Do not accept RT charge imbalance.** Intraday monitor: if GKS RTSPP > DASPP during HE11-13 (HOUSTON/SOUTH_MIDDAY_LOCAL binding signal), no change to energy plan needed — AS position unaffected.
- HE20: Full 100 MW DA discharge. SOC drops to 91.5 MWh. DA $36.50 + E[MCC $4.5] = $41.00 effective.
- HE21: SOC-limited discharge at 66 MW (91.5 MWh available × 0.9220 = 84.4 MW theoretical max, applying 66 MW for SOC floor buffer at 20 MWh). DA $40.23 + E[MCC $4.5] = $44.73 effective.
- HE22-24: SOC at floor (20 MWh). NonSpin 20 MW only (limited by available discharge headroom at floor SOC). No energy bids.

---

## Top / Bottom Hours

- **Top 2 DA Energy (discharge)**: HE21 ($40.23/MWh), HE22 ($39.86/MWh)
  - HE22 excluded from physical dispatch due to SOC depletion after 2-hour HE20-21 cycle
  - HE21 is the 24-hr DA maximum and primary discharge target
- **Bottom 2 DA Energy (charge)**: HE10 ($21.19/MWh), HE11 ($22.04/MWh)
  - HE10 is the 24-hr DA minimum — primary charge hour
  - HE11 avoided for DA charging per HOUSTON/SOUTH_MIDDAY_LOCAL RT risk (both trigger conditions met: load > 60 GW AND cap-out > 11,500 MW across HE11-16)
- **RT spike risk window**: HE20-22 — P(RT>DA) structurally elevated given solar cliff HE20-21 (23.5 GW collapse) and HOUSTON_IMPORT MEDIUM (18-30%). Discharging at DA rather than RT captures certainty premium.

---

## DA-RT Spread Strategy

### Energy
- **DA > RT signal MEDIUM for HE20-21**: No quantified P(DA>RT) available (Smartbidder probability feed null). Structural basis: HE21 DA $40.23 is the session high with a $23.84/MWh net spread over effective break-even ($18.64/MWh net of RTE). DA sell is strongly favored for physical dispatch — the spread is too wide to justify holding for RT optionality given the two-hour window constraint.
- **HE22 DA $39.86 excluded**: SOC fully depleted after HE20-21 discharge cycle. Cannot physically discharge.
- **MCC tailwind**: Congestion-analyst projects E[GKS MCC unconditional] = +$3.0 to +$6.0/MWh on HE17-22 (midpoint $4.5/MWh) based on HOUSTON_IMPORT MEDIUM probability (18-30%). This is a positive augment to effective DA price at the GKS bus. Unconditional uplift $747 included in base. If HOUSTON_IMPORT binds (P 18-30%), incremental conditional MCC +$10 to +$22/MWh adds $1,660-$3,652 to energy revenue.

### Non-Spin (AS)
- **DA NonSpin preferred**: No DA-RT AS spread data available (Smartbidder null). Default to DA submission for all NonSpin offers. Historical actuals (2026-06-10: $1,862 for 80 MW day) confirm NonSpin as the dominant AS product at GKS.
- **ECRS excluded**: Zero clearing confirmed on all available production days (June 5-10). Treated as upside only — not in base revenue.
- **RRS excluded**: Zero clearing on 2026-06-10 actuals. Marginal inclusion not warranted without AS price view.
- **RegDown excluded**: Zero clearing on 2026-06-10 actuals. HE10 partial charge hour does not generate sufficient headroom signal.

---

## Expected Revenue

| Component | Revenue | Basis |
|-----------|--------:|-------|
| DA Energy — charge (HE09-10) | -$2,629 | 100 MW x 1 hr x $24.50 + 8.5 MW x $21.19 |
| DA Energy — discharge HE20 | +$3,650 | 100 MW x $36.50 DA |
| DA Energy — discharge HE21 | +$2,655 | 66 MW x $40.23 DA |
| **Net DA Energy (no MCC)** | **+$3,676** | |
| E[MCC unconditional HE20-21] | +$747 | 166 MW x $4.50/MWh (E[GKS MCC midpoint]) |
| **Net DA Energy (with MCC)** | **+$4,423** | |
| NonSpin HE01-08 | +$978 | 80 MW x avg $2.02/MWh |
| NonSpin HE10 | +$75 | 80 MW x $0.94/MWh |
| NonSpin HE11-19 | +$549 | 80 MW x avg $0.76/MWh |
| **Total NonSpin** | **+$1,602** | |
| **TOTAL (Base, no MCC)** | **$5,278** | Energy $3,676 + AS $1,602 |
| **TOTAL (Mid, unconditional MCC)** | **$6,025** | Energy $4,423 + AS $1,602 |

**Probability-weighted EV across scenarios**:

| Scenario | P | Revenue | Driver |
|----------|---|--------:|--------|
| Low | 15% | $4,091 | DA -10%, NonSpin 70%, no MCC |
| Base (no MCC bind) | 35% | $5,278 | DA at forecast; AS at hist. rates |
| Mid (unconditional MCC E[$4.5]) | 30% | $6,025 | GKS nodal uplift 166 MWh x $4.5 |
| High (HOUSTON_IMPORT binds, conditional MCC +$15 add'l) | 15% | $7,766 | 166 MWh x $15 incremental MCC |
| Very High (strong bind, MCC +$30 + NS spike) | 5% | $10,756 | Full right-tail; P99 MCC $85 |

**Probability-weighted EV: $5,993**

**vs Smartbidder benchmark (2026-06-10)**: Benchmark was $2,719 on 2026-06-10 (a day with heavy involuntary RT charging). Direct comparison not valid for D+1 planning; structural Non-Spin + DA arbitrage approach expected to outperform RTC benchmark on days with clear DA price signal.
**vs 7-day moving average**: Insufficient production data points for GKS (Tenaska fetch degraded since 2026-05-21). Cannot compute rolling average.

---

## DA-RT Spread Call Detail

**HE20-21 energy spread**: DA far exceeds break-even by $23.84/MWh net of RTE. Even without MCC, the arbitrage is highly profitable. DA sell is unambiguous.

**HE10 charge spread**: $21.19/MWh charge price vs $40.23+ discharge. Net margin $18.64/MWh after RTE = strong buy signal for HE10.

**HE09 vs HE10 charge trade-off**: HE09 estimated $24.50 vs HE10 $21.19 — HE10 is $3.31/MWh cheaper. Strategy charges 100 MW in HE09 (8.46x cheaper than any discharge hour) and tops off 8.5 MW in HE10 to maximize HE21 dispatch capacity. HE09 is preferred over HE11 ($22.04) because:
1. HE11 carries HOUSTON/SOUTH_MIDDAY_LOCAL RT risk (both trigger conditions met today) — charging at elevated RT cost risk
2. HE09 price ($24.50) is still well below all discharge hours (HE20: $36.50, HE21: $40.23)

---

## Risks

1. **Involuntary RT dispatch at solar hours (W23 Issue 1, UNRESOLVED)**: On 2026-06-10, RT Energy was -$6,949 from excess charging HE09-11 that was not in any plan. Root cause unconfirmed (Smartbidder RT override vs ERCOT auto-dispatch vs settlement artifact). If this repeats, HE09-11 RT charges could offset energy arbitrage entirely. **Mitigation**: DA charge bids are the only mechanism controlled here. Cannot prevent RT layer override without resolving W23 Issue 1.

2. **HOUSTON/SOUTH_MIDDAY_LOCAL binding HE11-16 (P 10-18%)**: Both trigger conditions met today (load > 60 GW, cap-out > 11,500 MW across HE11-16). If GKS RTSPP > DASPP during this window, RT charging in that window would incur above-DA costs. No energy activity scheduled in this window — risk is primarily to any involuntary RT charging, not to planned schedule.

3. **SOC-limited HE21 discharge (structural)**: HE21 dispatch capped at 66 MW due to SOC floor constraint after 100 MW HE20 discharge. HE22 DA $39.86 is also prime discharge territory but SOC is depleted. If starting SOC is above 100 MWh (e.g., 120 MWh), could extend HE21 to 74 MW or add partial HE22. No HSL telemetry available to confirm actual starting SOC.

4. **Smartbidder data gaps**: Both AS prices and DA-RT probability feed were null this cycle. AS sizing is based on historical actuals ($1,862 for 80 MW NonSpin, 2026-06-10). NonSpin estimate of $1,602 is in the expected range but cannot be validated against today's clearing prices pre-DAM.

5. **Friday demand fade risk**: Congestion-analyst flags ~20% probability of realized load 1,500-3,000 MW below forecast (Friday commercial/industrial fade). If this materializes, HOUSTON_IMPORT probability drops to LOW (10-15%) and HE20-21 spread narrows. Revenue impact: -$750 to -$1,500 vs mid case. DA sell decision is still correct (DA certainty vs RT downside risk).

6. **GKS HE21 is SOC-constrained at 66 MW vs full 100 MW**: HE22 DA $39.86 is nearly as valuable as HE21 $40.23. If Smartbidder routes a partial HE22 energy bid (small volume), the additional SOC (20 MWh floor × 0.9220 = 18.4 MW) could generate ~$18.4 MW × $39.86 = $733. This is not in the base case but is available if HSL permits.

---

## Alternative (Stack B — Energy-Heavy with Extended Discharge)

**Activation condition**: If DAM HE22 clears >= $38.00 AND HOUSTON_IMPORT mid-day Smartbidder NS DA signal >= $5/MW (confirms RT spike setup), shift to partial HE22 discharge using SOC floor:
- HE21: 66 MW (same as primary)
- HE22: 18 MW (SOC floor 20 MWh × 0.9220 = 18.4 MW)
- Expected add'l revenue: $18 × $39+ = ~$705 incremental
- Trigger probability: LOW (15%) — requires both DAM confirmation + NS signal

**Activation condition for reduced discharge**: If realized Friday load at 09:30 CT is tracking more than 2,000 MW below forecast (early ERCOT system status check), reduce HE20 to 75 MW and hold 25 MW NonSpin capacity at HE20-21. This protects against flat/inverted spread if Houston import congestion fails to develop.

---

## Additional Operational Notes

- **No HE22-24 energy bids**: SOC floor at 20 MWh. NonSpin 20 MW offered as minimal availability signal. Do not execute any physical discharge in HE22-24 under primary strategy.
- **ECRS upside watch**: If ERCOT DAM ECRS clearing price exceeds $8/MW at any hour, revisit ECRS allocation from idle hours (HE11-19 have full headroom). Current base excludes ECRS per 4+ consecutive zero-clearing days.
- **HSL check**: At 09:30 CT, confirm Tenaska PTP HSL reading. If HSL < 70 MW average, activate Stack A (front-shift to HE19-20 with SOC-adjusted dispatch per 2026-06-08 learnings).

---

*bess-optimizer | generated 2026-06-11 (07:30 CT cycle)*
*Inputs: shared/data/forecasts/market-view/2026-06-12.md + shared/data/forecasts/congestion/2026-06-12.md + reports/daily/pnl/2026-06-10.md*
*Output schedule: shared/data/forecasts/bess-schedule/2026-06-12.json*
*History copy: memory/bess-optimizer/history/2026-06-12.md*
