# GKS BESS D+1 Revenue Stack — 2026-06-15
**생성**: 2026-06-14 07:30 CT
**자산**: GKS_BESS_RN (100 MW / 200 MWh, HB_HOUSTON 인근)
**AS Playbook Prior**: 없음 (파일 부재 — 자체 판단)
**Data Status**: PRODUCTION (Yes Energy + Enverus + Smartbidder)

---

## 요약

- **예상 총수익**: **$10,796** (DA Energy 순 $9,019 + AS $1,777)
- **전략**: DA Energy 1-사이클 집중 차익 + 대기 시간 Non-Spin/ECRS/RRS 스택
  - 충전: HE10-11 ($26.64-27.39/MWh, 태양광 피크·부하 저점)
  - 방전: HE21 100 MW ($85.19 DA), HE20 70 MW ($67.33 DA) — 혼잡 프리미엄 +$7/MWh 포함
  - 방전 우선순위: HE21(최고가) → HE20(차고가) 순, 200 MWh 저장 / 170 MWh 실방전(효율 85%)
  - DA-RT spread HE20-21 각 +$20/MWh 수준 → DA discharge 강한 우위
  - 대기 시간(HE12-19) AS 스택: Non-Spin 40-60 MW + ECRS 25-30 MW + RRS 15-20 MW

---

## 시간별 스케줄 (HE CT)

| HE | SoC 시작(%) | 충전/방전 (MW) | DA Energy ($/MWh) | RRS (MW) | ECRS (MW) | NonSpin (MW) | RegUp (MW) | RegDown (MW) |
|---|---|---|---|---|---|---|---|---|
| 01 | 0% | 0 (대기) | 28.96 | 0 | 0 | 0 | 0 | 0 |
| 02 | 0% | 0 (대기) | 27.69 | 0 | 0 | 0 | 0 | 0 |
| 03 | 0% | 0 (대기) | 27.52 | 0 | 0 | 0 | 0 | 0 |
| 04 | 0% | 0 (대기) | 27.74 | 0 | 0 | 0 | 0 | 0 |
| 05 | 0% | 0 (대기) | 28.64 | 0 | 0 | 0 | 0 | 0 |
| 06 | 0% | 0 (대기) | 30.01 | 0 | 0 | 0 | 0 | 0 |
| 07 | 0% | 0 (대기) | 31.53 | 0 | 0 | 0 | 0 | 0 |
| 08 | 0% | 0 (대기) | 30.05 | 0 | 0 | 0 | 0 | 0 |
| 09 | 0% | 0 (대기) | 27.60 | 0 | 0 | 0 | 0 | 0 |
| 10 | 0% | **-100 (충전)** | **26.64** | 0 | 0 | 0 | 0 | 0 |
| 11 | 50% | **-100 (충전)** | **27.39** | 0 | 0 | 0 | 0 | 0 |
| 12 | 100% | 0 (대기) | 27.71 | 20 | 30 | 40 | 0 | 0 |
| 13 | 100% | 0 (대기) | 28.51 | 20 | 30 | 40 | 0 | 0 |
| 14 | 100% | 0 (대기) | 29.29 | 20 | 30 | 40 | 0 | 0 |
| 15 | 100% | 0 (대기) | 31.52 | 20 | 30 | 40 | 0 | 0 |
| 16 | 100% | 0 (대기) | 33.48 | 20 | 30 | 40 | 0 | 0 |
| 17 | 100% | 0 (대기) | 34.11 | 20 | 30 | 40 | 0 | 0 |
| 18 | 100% | 0 (대기) | 38.40 | 20 | 30 | 40 | 0 | 0 |
| 19 | 100% | 0 (대기) | 44.78 | 15 | 25 | 60 | 0 | 0 |
| 20 | 100% | **+70 (방전)** | **67.33** | 0 | 0 | 20 | 0 | 0 |
| 21 | 59% | **+100 (방전)** | **85.19** | 0 | 0 | 0 | 0 | 0 |
| 22 | 0% | 0 (대기) | 62.59 | 0 | 0 | 0 | 0 | 0 |
| 23 | 0% | 0 (대기) | 49.23 | 0 | 0 | 0 | 0 | 0 |
| 24 | 0% | 0 (대기) | 40.36 | 0 | 0 | 0 | 0 | 0 |

**SoC 주석**: 시작 0% (보수 가정). 충전 200 MWh 저장 → 방전 170 MWh 실출력(효율 85%). HE21 배터리 소모 117.6 MWh → HE20 잔여 82.4 MWh 소모 = 70 MW 출력. 최종 SoC 0%.

---

## Top / Bottom Hours

| 구분 | HE | DA 가격 | 비고 |
|---|---|---|---|
| 방전 1순위 | HE21 | $85.19/MWh | DA 최고점, GKS MCC +$7, Non-Spin $14.27 (이미 방전 중) |
| 방전 2순위 | HE20 | $67.33/MWh | DA 2위, GKS MCC +$7, Non-Spin $20.68 → 잔여 20 MW 대기분 AS |
| 방전 연장 고려 | HE22 | $62.59/MWh | GKS MCC +$5, ECRS $6.80 — SoC=0 이후라 에너지 방전 불가 |
| 충전 1순위 | HE10 | $26.64/MWh | DA 최저, 태양광 피크, spread -$0.32 |
| 충전 2순위 | HE11 | $27.39/MWh | DA 2순위 최저 |
| RT spike 잔류 | HE19 | P(DA>RT)=0.56 | DA-RT +$4.55 이므로 DA 방전도 유리. Non-Spin 60 MW 우선, 에너지 대기 |

**DA-RT Spread 시사점**:
- HE20 spread +$19.95, HE21 spread +$19.70 → DA discharge 압도적 우위
- HE01-18: 대부분 P(DA<RT) 우세 (0.64-0.72) → 이 구간 DA 에너지 포지션 없음이 맞음
- HE07-08: RT $33.49/$32.52 > DA $31.53/$30.05 → 새벽 구간 RT 비싸지만 SoC=0으로 방전 불가, 야간 충전은 새벽 Off-peak 무방하나 HE10-11이 더 싸므로 대기

---

## DA-RT Spread 전략

- **에너지**: DA > RT 신호 HE19-22에서 강함 (spread $4.55 → $19.95 → $19.70 → $8.58) → **DA-side discharge 채택**. Smartbidder P(DA>RT) HE20-22에서 0.59-0.64로 DA expensive 방향 확실.
- **Non-Spin DA**: 낮 시간(HE12-18) $2.5-3.05/MWh 고정, HE19에서 $8.44로 급등, HE20 $20.68 극단 → **DA Non-Spin 포지셔닝 HE12-20** 채택. RT Ancillary pre-clearing null이므로 DA AS에 집중.
- **ECRS DA**: HE12-18 $0.20 낮음, HE21-23 $5-7/MWh로 좋으나 HE21-22에는 방전 완료(SoC=0) → **HE12-19 대기 시간에만 30/25 MW** 배분.
- **RRS DA**: HE21 $6.88 최고이나 HE21에 100 MW 풀 방전 중 → 추가 RRS 불가. HE12-19 대기 시간 20/15 MW 배분.
- **RegUp/RegDown**: RegDown 가격 HE15 $2.62, HE17 $2.81로 소폭 elevated. 그러나 HE15-17에 충전 중이 아니라 대기 상태 (SoC=100%) — RegDown은 충전 시 의미 있으며 HE15-17은 충전 후 대기 구간. RegDown 배분은 skip (복잡성 대비 수익 낮음, $2.5-3/MWh × 소량 → Non-Spin $2.5/MWh와 차별 미미). RegUp도 HE20-21 방전 중 불가 → skip.

---

## 수익 분해

| 상품 | MW | 단가 (DA예측) | 예상 수익 |
|---|---|---|---|
| DA Energy 충전 (HE10) | -100 MW | $26.64/MWh | -$2,664 |
| DA Energy 충전 (HE11) | -100 MW | $27.39/MWh | -$2,739 |
| DA Energy 방전 (HE21) | +100 MW | $85.19/MWh + $7.00 MCC | +$9,219 |
| DA Energy 방전 (HE20) | +70 MW | $67.33/MWh + $7.00 MCC | +$5,203 |
| **DA Energy 순수익** | | | **+$9,019** |
| Non-Spin (HE12-20) | 20-60 MW | $2.50-$20.68/MWh | +$1,642 |
| ECRS (HE12-19) | 25-30 MW | $0.20-$1.40/MWh | +$88 |
| RRS (HE12-19) | 15-20 MW | $0.12-$1.50/MWh | +$47 |
| **AS 총수익** | | | **+$1,777** |
| **예상 총수익** | | | **$10,796** |

**혼잡 프리미엄 주석**: GKS_BESS_RN 노드 기준 HE20-21 E[MCC] +$7/MWh (P50 unconditional, Stage-0 heuristic). HOUSTON_IMPORT_345 binding 확률 20-32% × E[$28|bind] ≈ +$7.3/MWh. P99 시나리오($120)에서 추가 upside 존재.

**RT 조정**: DA bid = 실 deliverable 용량(170 MWh 방전분)과 일치하도록 설계 → RT imbalance 미발생 가정.

---

## 근거 및 리스크

### 핵심 가정

1. **SoC 시작 0%** (보수 가정): 6/13 실적 net +25 MWh가 6/14에 어떻게 정산되었는지 미확인. 0% 가정은 최대 충전 여유를 전제하며, 실제 SoC가 더 높다면 HE10 충전량 감소(비례 조정).
2. **충전 효율 100% / 방전 효율 85%** (round-trip 85%): Tenaska HSL/PMin 데이터 미조회 — Smartbidder 모델 기준 적용.
3. **GKS 노드 MCC +$7/MWh (HE20-21)**: Stage-0 heuristic, 신뢰도 LOW-MEDIUM. 바인딩 미발생 시 0으로 수정.
4. **DA AS 청산 가격 = Smartbidder 예측값**: Non-Spin $20.68(HE20)은 극단값 — 실제 DA clearing이 하향될 경우 AS 수익 조정.
5. **AS playbook prior 없음**: 파일 부재로 자체 판단. Non-Spin HE19-20 집중은 시장 브리핑의 가격 view와 일치.

### 주요 리스크

1. **GR_WEST 풍력 HE18-20 실측 초과**: 예측 853-884 MW보다 강하게 실현 시 HE19-21 RT spike 약화 → DA-RT spread 축소 가능. P(DA>RT) 0.56-0.62는 완전한 확신이 아님. 반대로 풍력이 예측보다 더 약하면 RT > DA 반전 → 방전 기회 상방 확대.
2. **태양광 초과 실현**: Enverus +2,917 MW 상향이 맞다면 HE10-14 가격 소폭 하락 → 충전 비용 절감 (upside). 그러나 저녁 ramp 완화 → HE19-21 가격 소폭 하락 가능.
3. **Outage 변동**: 10,944 MW 평균 outage 중 HE17-21 추가 강제 outage 시 reserve margin 극히 취약 → RT spike 상향 (HE21 방전 시 upside).
4. **Non-Spin $20.68 (HE20) 하향 리스크**: DA clearing 시 $10-15 수준으로 청산될 경우 AS 수익 약 -$200 조정. HE20 NS 20 MW 배분이라 총 impact $80-120 수준으로 제한적.
5. **HOUSTON_IMPORT_345 바인딩 미발생**: MCC 기여 없을 경우 DA Energy 수익 -$1,190 ($7 × 170 MWh). 총수익 $10,796 → ~$9,606으로 하락 (여전히 강한 수익).
6. **SoC 초기값 불일치**: 실제 SoC가 50% 이상으로 시작 시 HE10-11 충전량 감소 필요. 반대로 SoC > 0%이면 HE01-09 Non-Spin 배분 추가 검토 가능.

### AS Playbook Prior 활용 여부

**없음 — 자체 판단**: `shared/data/forecasts/as-playbook/2026-06-15.json` 파일 부재. Non-Spin HE19-20 집중 전략은 Smartbidder 가격 view(HE19 $8.44, HE20 $20.68)에 부합하는 가격 기반 자체 판단으로 도출.

---

## 대안 (Stack B — RT spike 우위 시나리오)

**전환 조건**: GR_WEST 풍력 실측이 HE18-20 예측(853-884 MW) 대비 -500 MW 이상 추가 약화(즉 ~350 MW 이하), 또는 실시간 SCED에서 RT 가격이 HE19 $50 이상으로 DA를 초과할 경우.

**전략 조정**:
- HE20 70 MW DA 방전을 RT 잔류로 전환 (DA bid 취소, 물리 출력 RT로 정산)
- HE21 방전 DA 유지 (P(DA>RT) 0.62로 여전히 DA 우위)
- 예상 추가 수익: RT spike 시 HE20 RT $47.38 → $80-100 예상 시 +$1,000-2,000 upside
- 단 DA bid 취소에 따른 imbalance 패널티 감안 필요 (ERCOT 규정 확인 요)

---

## 어제 실적 대비 자가 피드백 (6/13 → 6/15 비교)

| 항목 | 6/13 실적 | 6/15 예상 |
|---|---|---|
| DA Energy 순수익 | $4,126 | $9,019 (+118%) |
| Non-Spin | $3,541 | $1,642 (-54%) |
| ECRS | $216 | $88 (-59%) |
| RT Energy | -$2,211 | ~$0 (RT imbalance 최소화 설계) |
| Total (excl virtual) | $5,673 | $10,796 (+90%) |

**6/13 대비 개선 포인트**: 6/13은 Non-Spin이 $3,541로 전체의 62%를 차지했는데, 이번 6/15는 에너지 차익($9,019)이 핵심. DA 가격 고점(HE21 $85 vs 6/13 가격 미확인)이 크게 높고, DA-RT spread +$20이 강해 에너지 중심 전략이 맞음. 단, 6/13의 Non-Spin 집중이 성공적이었던 이유를 self-review(`memory/bess-optimizer/learnings/`)에서 추가 확인 필요.

**RT Energy -$2,211 (6/13)**: 6/13에 RT 실정산에서 손실이 발생했는데, 이번 설계에서는 DA bid = 실 deliverable MW로 맞춰 RT imbalance를 제거. 이 부분이 핵심 개선.

---

*Spread convention: spread = DA - RT. Positive => DA expensive => DA discharge 유리.*
*MCC: 혼잡 프리미엄 (Stage-0 heuristic, LOW-MEDIUM 신뢰도). 바인딩 미발생 시 0 가정으로 재계산 권고.*
*Data sources: market-view/2026-06-15.md (Smartbidder PRODUCTION) | congestion/2026-06-15.md (Stage-0 heuristic)*
