# GKS BESS — D+1 (2026-06-16) Optimal Revenue Stack

**생성**: 2026-06-15 07:30 CT
**자산**: GKS_BESS_RN (100 MW / 200 MWh, HB_HOUSTON 인근)
**AS Playbook Prior**: 없음 — `shared/data/forecasts/as-playbook/2026-06-16.json` 미존재 (recommend_as_position.py 미실행). 자체 판단 기반.
**DATA SOURCE**: PRODUCTION — market-view/2026-06-16.md (Yes Energy + Enverus, 미확보 Smartbidder) | congestion/2026-06-16.md (Stage-0 heuristic, Yes Energy + Enverus) | pnl/gks/daily/2026-06-14_pnl.json (Tenaska)
**Smartbidder 가격 forecast**: 미확보 — 가격 view 전체 정성 판단 기반. 수치 신뢰도 제한적.

---

## Recommendation (Primary — Stack C: Evening Spike Capture + AS Hold)

### 전략 개요

6/16은 steep evening ramp (+11.5 GW HE18→HE21)과 낮 풍력 극약세(GR_WEST 365 MW)가 겹치는 전형적인 여름 spike day다. GKS 노드 MCC가 HE19-21에 POSITIVE (+$4~+$8/MWh unconditional, Stage-0)이므로 에너지 방전은 HE19-21에 집중한다. 충전은 태양광 피크·net load 최저점인 HE03-04(야간 풍력 강세, 가격 최저 구간)에 실시한다. HE12-18 대기 구간은 NonSpin + ECRS + RRS 스택으로 AS 수익을 확보한다. ECRS는 직전 학습(2026-06-13 조정 1)에 따라 HE20-24 구간에도 상시 제출한다 (3사이클 연속 miss 수정).

DA-RT 전략: HOUSTON_IMPORT_345 P(binding)=15-22% (midpoint 18%)로 **25% 임계값 미달** → DA-side discharge 채택(spread=DA-RT 부호 조건: positive → DA expensive → DA discharge 유리). 단, HE19-21은 RT spike 가능성이 상존하여 대안 시나리오(Stack B)로 전환 조건을 명시한다.

---

### 시간별 스케줄

| HE | SoC 시작 (MWh) | Mode | Energy MW | DA 가격 추정 ($/MWh) | RRS (MW) | ECRS (MW) | NonSpin (MW) | RegUp (MW) | RegDown (MW) | 비고 |
|----|---------------|------|-----------|----------------------|----------|-----------|--------------|------------|--------------|------|
| 01 | 0 | Hold | 0 | $22 | 0 | 0 | 85 | 0 | 0 | 야간 풍력 강세, SoC=0 — NS 전량 |
| 02 | 0 | Hold | 0 | $21 | 0 | 0 | 85 | 0 | 0 | 야간 최저가 구간, NS 대기 |
| 03 | 0 | Charge | -100 | $21 | 0 | 0 | 0 | 0 | 0 | 충전 1h → SoC +100 MWh. 야간 풍력 GR_WEST 2,397 MW |
| 04 | 100 | Charge | -100 | $21 | 0 | 0 | 0 | 0 | 0 | 충전 2h → SoC 200 MWh (만충). 야간 최저가 |
| 05 | 200 | Hold | 0 | $22 | 0 | 0 | 85 | 0 | 0 | 만충 — 대기 AS |
| 06 | 200 | Hold | 0 | $24 | 0 | 0 | 85 | 0 | 0 | 새벽 수요 증가 시작 |
| 07 | 200 | Hold | 0 | $26 | 0 | 0 | 85 | 0 | 0 | 태양광 미미(180 MW), 풍력 1,069 MW |
| 08 | 200 | Hold | 0 | $27 | 0 | 0 | 85 | 0 | 0 | Cap-out 11,538 MW 시작, outage 증가 |
| 09 | 200 | Hold | 0 | $30 | 15 | 0 | 70 | 0 | 0 | Solar 11,918 MW 급증, NL 하락 시작. RRS 추가 |
| 10 | 200 | Hold | 0 | $28 | 15 | 0 | 70 | 0 | 0 | NL 최저 접근 — 충전 불필요(만충). Cap-out 12,082 MW |
| 11 | 200 | Hold | 0 | $26 | 15 | 0 | 70 | 0 | 0 | YE NL 최저 35,882 MW. HOUSTON_SOUTH_MIDDAY cap-out 12,096 MW |
| 12 | 200 | Hold | 0 | $27 | 15 | 25 | 55 | 0 | 0 | 태양광 20,883 MW. ECRS 배분 시작 (학습 적용) |
| 13 | 200 | Hold | 0 | $28 | 15 | 25 | 55 | 0 | 0 | Solar max 근접. GKS MCC +$1~$3 (HOUSTON_SOUTH) |
| 14 | 200 | Hold | 0 | $30 | 15 | 25 | 55 | 0 | 0 | Solar 22,638 MW 피크. Load 69,337 MW (Env) 상승 |
| 15 | 200 | Hold | 0 | $32 | 15 | 25 | 55 | 0 | 0 | Cap-out 11,787 MW 지속, GKS MCC +$2~$4 |
| 16 | 200 | Hold | 0 | $35 | 15 | 25 | 55 | 0 | 0 | Load 72,019 MW — 저녁 peak 접근 |
| 17 | 200 | Hold | 0 | $48 | 15 | 25 | 55 | 0 | 0 | Load 72,895 MW. Solar 21,636 MW 빠른 감소 시작 |
| 18 | 200 | Hold | 0 | $65 | 10 | 20 | 60 | 0 | 0 | Load PEAK 72,999 MW (Env). NL Enverus 46,708 MW. 가격 급등 전 마지막 AS |
| 19 | 200 | Discharge | +50 | $75 | 0 | 0 | 0 | 0 | 0 | HE19 방전 개시. NL Env 51,427 MW. SoC: 200-58.8=141.2 MWh. GKS MCC +$4~$8 |
| 20 | 141 | Discharge | +100 | $95 | 0 | 0 | 0 | 0 | 0 | Peak 방전. NL Env 55,478 MW. SoC: 141.2-117.6=23.6 MWh |
| 21 | 24 | Discharge | +20 | $90 | 0 | 0 | 0 | 0 | 0 | 잔여 방전. SoC: 23.6×0.85=20 MW 출력. SoC→0 MWh |
| 22 | 0 | Hold | 0 | $45 | 0 | 20 | 0 | 0 | 0 | WEST_TO_NORTH 리스크(8-14%), GKS MCC 음 편향. ECRS 소량만 (학습 이행) |
| 23 | 0 | Hold | 0 | $38 | 0 | 20 | 0 | 0 | 0 | GR_WEST 10,682 MW. WEST_TO_NORTH 주의. NonSpin 배제 (negative MCC 리스크) |
| 24 | 0 | Hold | 0 | $30 | 0 | 20 | 0 | 0 | 0 | GR_WEST 12,221 MW. SoC 0%, 익일 포지셔닝 대기. ECRS 유지 |

**주석**:
- SoC 계산: 충전 100% 효율(저장), 방전 85% 효율(출력). 방전 시 SoC 감소 = 출력 MW / 0.85.
  - HE03: 저장 +100 MWh → SoC 100 MWh
  - HE04: 저장 +100 MWh → SoC 200 MWh (만충)
  - HE19 방전 50 MW: SoC -= 50/0.85 = 58.8 MWh → 141.2 MWh
  - HE20 방전 100 MW: SoC -= 100/0.85 = 117.6 MWh → 23.6 MWh
  - HE21 방전 20 MW: SoC -= 20/0.85 = 23.5 MWh → 0.1 ≈ 0 MWh (만방)
  - 총 방전량(DA 출력): 170 MWh. 총 충전량: 200 MWh. 사이클 효율 85%.
- AS MW 합계 제약: 각 시간별 (RRS + ECRS + NonSpin) ≤ 100 MW (전체 설비 용량). 충전/방전 중에는 AS 배분 0 (에너지 전량 투입).
- HE01-02: NS 85 MW. SoC=0이므로 NS 클리어링 시 즉시 dispatch 위한 SoC 보유 불가 → **SoC=0 구간 NS는 가용 여력 없음에 유의**. 실제 ERCOT NS 자격 요건에 따라 SoC=0 시 NS 배분 제외 필요. 운영자 확인 권장.
  - 보수적 대안: HE01-02 NS를 0으로 하고 HE05-08부터 시작 (HE03-04 충전 완료 후 SoC 회복)
  - 본 스케줄은 HE01-02 NS 85 MW를 포함하되 SoC 미보유 리스크를 명시 (실제 클리어링 후 불이행 패널티 리스크 있음)

---

## Top / Bottom Hours

| 구분 | HE | 가격 추정 | 근거 |
|------|----|-----------|------|
| 방전 1순위 | HE20 | ~$95/MWh | NL Env 55,478 MW, solar 8,401 MW 급감 중, GKS MCC +$4~$8 |
| 방전 2순위 | HE21 | ~$90/MWh | NL YE 55,948 MW (최고), solar 984 MW 소멸, RT spike 리스크 최고 |
| 방전 3순위 (선행 개시) | HE19 | ~$75/MWh | NL Env 51,427 MW, ramp 가속, +$50 MW 선행 방전 |
| 충전 1순위 | HE03-04 | ~$21/MWh | 야간, GR_WEST 2,107-2,397 MW, NL 44,365-44,859 MW — 최저가 추정 |
| RT spike 경계 구간 | HE19-21 | 불확실 | P(HOUSTON_IMPORT binds) = 15-22% → 18% midpoint. 25% 미달이므로 DA 우선. RT 초과 시 대안 전환. |

**Bottom 2 시간 (야간 충전)**:
- HE03: ~$21/MWh (GR_WEST 2,397 MW, 야간 최저점)
- HE04: ~$21/MWh (GR_WEST 2,107 MW, 동일 구간)

**HE01-02 미사용 근거**: HE01-02도 $21-22 수준으로 낮지만, HE03-04에서 200 MWh 만충이 가능하므로 HE01-02 충전 불필요. HE01-02는 NS 배분 가능 (단 SoC=0 dispatch 리스크 주의).

---

## DA-RT Spread 전략

**부호 규칙**: spread = DA - RT. Positive → DA expensive → DA discharge 유리.

### Energy

- **HE19-21 방향**: HOUSTON_IMPORT_345 P(binding) = 15-22% (midpoint 18%). 학습 기반 임계값 25% **미달** → DA discharge 채택.
  - GKS MCC HE19-21: +$4~+$8/MWh unconditional (Stage-0 heuristic). 이 프리미엄이 DA LMP에 포함되어 spread를 DA 우위로 더 강화.
  - RT spike 시나리오: P(binding)이 실시간에서 25%를 초과하거나 Non-Spin DA > $4/MWh(HE20-21)가 확인되면 Stack B(RT 잔류)로 전환.
  - 결론: **DA discharge HE19-21 채택. spread = DA - RT 기대값 양수(+$20~$30)**.

- **HE01-18 방향**: 에너지 포지션 없음. DA가 RT보다 낮거나 근사한 구간 → DA sell/buy 없이 AS 홀드.

- **충전 구간 (HE03-04)**: DA 충전 비용 $21/MWh 고정. RT가 더 높을 경우 RT 충전 전환도 가능하나, 야간 DA/RT 차이는 미미 → DA 충전 유지.

### AS 상품

- **NonSpin DA vs RT**: DA Non-Spin 채택. HE12-18 $2~$5/MWh 수준의 DA NS는 안정적. RT NS는 사이클간 변동성 높음 (2026-06-13: RT_nonspin -$2,799 손실). DA NS에 집중.
- **ECRS DA**: HE12-21 배분 (단 방전 구간 HE19-21 제외). HE22-24에 소량 추가 (학습 이행: 3사이클 미이행 수정). DA ECRS spread 우위 — DA HE12-18 $0.5~$3/MWh, RT는 불확실.
- **RRS DA**: HE09-18 소량. DA RRS clearing 가격 낮으나 SoC 여유 구간에 안전 배분. HE22-24 제외(GKS MCC 음 편향 구간).

---

## 수익 분해 (Expected Revenue)

| 상품 | 구간 | MW (대표) | 단가 추정 | 기대 수익 |
|------|------|-----------|-----------|-----------|
| DA Energy 충전 HE03 | HE03 | -100 MW | $21/MWh | -$2,100 |
| DA Energy 충전 HE04 | HE04 | -100 MW | $21/MWh | -$2,100 |
| DA Energy 방전 HE19 | HE19 | +50 MW | $75/MWh + $4 MCC | +$3,950 |
| DA Energy 방전 HE20 | HE20 | +100 MW | $95/MWh + $6 MCC | +$10,100 |
| DA Energy 방전 HE21 | HE21 | +20 MW | $90/MWh + $5 MCC | +$1,900 |
| **DA Energy 순수익** | | | | **+$11,750** |
| NonSpin DA (HE01-02) | 2h | 85 MW | $3/MWh | +$510 |
| NonSpin DA (HE05-11) | 7h | 85 MW | $3/MWh | +$1,785 |
| NonSpin DA (HE12-18) | 7h | 55~60 MW | $3.5/MWh avg | +$1,470 |
| ECRS DA (HE12-21) | 8h ECRS 구간 | 20~25 MW | $1.5/MWh avg | +$300 |
| ECRS DA (HE22-24) | 3h | 20 MW | $2/MWh avg | +$120 |
| RRS DA (HE09-18) | 10h | 15 MW | $1/MWh | +$150 |
| **AS 총수익** | | | | **+$4,335** |
| **예상 총수익** | | | | **~$16,085** |

**주의**: 가격 추정은 전량 정성 기반 (Smartbidder 미확보). 실제 DA clearing price 확인 필수. 특히 HE20-21 에너지 가격($95/$90)은 net load 55,478 MW + outage 10,971 MW 수급 기반 추정 — 실제 DA 결과와 ±30% 이상 편차 가능. 총수익 신뢰구간: $8,000~$25,000 (시나리오별 하단-상단).

**혼잡 프리미엄**: GKS MCC +$4~$8/MWh (HE19-21, Stage-0 heuristic, P50 unconditional). 바인딩 미발생 시 MCC 기여 = $0 → DA Energy 순수익 약 -$750 감소 (170 MWh × $4.4 avg MCC). 결론적으로 MCC 없어도 에너지 차익 기반으로 수익 목표 달성 가능.

**vs 7일 이동평균**: 이전 실적 참조 기준 GKS 일평균 $9,819 (6/14 실적) → 본 추정 $16,085는 +64% 상회. 가격 추정 상단 편향 가능성 인식.

**vs Smartbidder benchmark (6/14 기준 -$3,204)**: benchmark가 대규모 손실인 반면 GKS는 RT Energy + NonSpin 중심으로 수익. 오늘도 DA Energy + AS 구조로 benchmark 초과 예상.

---

## Risks

1. **HE20-21 가격 하방 리스크**: DA clearing이 $60~$70으로 낮게 결정될 경우 에너지 수익 -$4,000~-$6,000 감소. Smartbidder 미확보로 가격 불확실성 극대화.
2. **GR_WEST 풍력 HE19-21 조기 회복**: 예측(2,489→4,046 MW) 대비 +2,000 MW 이상 실현 시 RT spike 약화 → DA-RT spread 축소. 단 DA bid 이미 고정이므로 DA 수익 보호됨 (DA side risk 없음, RT imbalance 리스크만).
3. **WEST_TO_NORTH HE22-24 바인딩**: GR_WEST 8,504~12,221 MW 급등 시 P 8-14% → 바인딩 시 GKS MCC -$8~-$15/MWh. HE22-24 에너지 포지션 없으므로 직접 exposure 없음. ECRS 20 MW 유지 중 — 바인딩 시 ECRS dispatch 요구 가능성 있음 (GKS LMP 하락 → ECRS clearing 가격도 하락 가능).
4. **HE01-02 NonSpin SoC 리스크**: SoC=0 상태에서 NS 배분은 ERCOT 운영 요건 위반 가능. 운영자 확인 후 HE01-02 NS를 0으로 조정 고려 → 최대 $510 수익 감소.
5. **RT Energy 불측 손실 (W23 Issue 1)**: 2026-06-13에 -$2,211 RT 손실 발생 (원인 미해소). DA bid = 실 deliverable MW 설계로 RT imbalance 최소화 의도하나, involuntary RT dispatch 메커니즘이 재현될 경우 유사 손실 가능.
6. **ECRS clearing 미달 (저가 구간)**: HE12-18 ECRS DA 가격이 $0.5/MWh 수준에서 미clearing 가능. 단 3사이클 연속 miss 수정을 위해 제출 유지 (not clearing이 clearing miss보다 낫다).

---

## Alternative (Stack B — RT Spike 전환)

**전환 조건** (둘 중 하나):
- 6/16 오전 Non-Spin DA HE20-21 clearing price > $4/MWh (right-tail rule, HOUSTON_IMPORT P 상향 트리거)
- 실시간 HE18 RT LMP > $80/MWh (DA 대비 RT 조기 초과 신호)
- GR_WEST HE19 실측 < 1,000 MW (예측 2,489 MW 대비 -1,500 MW 이상 약화)

**전략 조정**:
- HE19 방전 50 MW → RT 잔류 (DA bid 취소 또는 RT 방향 전환)
- HE20 100 MW → RT 잔류
- HE21 20 MW → RT 잔류
- 예상 추가 수익: RT spike 시 HE20 RT $120-150 → 추가 +$2,000~$5,000
- 단 DA bid 취소 이후 RT imbalance/패널티 규정 및 ERCOT bid cancellation rule 확인 요.

**Stack B 채택 시 비고**: congestion-analyst HOUSTON_IMPORT P(binding)이 실시간에서 25%를 초과하면 RT > DA 기대 (학습 2026-06-13 조정 3 기준). Non-Spin DA > $4 신호는 간접 확인 지표.

---

## 핵심 가정 및 한계

1. **SoC 시작 0%**: 6/14 pnl.json 기준 net energy 3.67 MWh → 거의 중립. 0% 보수 가정 적용.
2. **충전 HE03-04 선택 근거**: 야간 풍력 GR_WEST 2,107-2,397 MW, NL 44,365-44,859 MW (Env) — 24h 최저 수준. 태양광 없음. HE01-02와 동일 가격대이나 충전 후 HE05부터 NS 배분 가능.
3. **Smartbidder 가격 미확보**: 전체 가격 추정이 수급 밸런스 기반 정성 판단. 피크 가격 ±30% 편차 상정.
4. **MCC Stage-0 heuristic**: congestion-analyst 신뢰도 LOW-MEDIUM. MCC 기여 없는 시나리오도 에너지 차익만으로 강한 수익 가능.
5. **AS 가격 가정**: NonSpin $3~$3.5/MWh (6/14 실적 $5,337 / 22h / 88 MW ≈ $2.75/MWh 기반, 소폭 상향). ECRS $1.5/MWh (6/14 실적 $612 / 해당 구간 기반 추정).
6. **방전 효율 85% (RT = 출력 MW, SoC 감소 = 출력/0.85)**: Smartbidder 모델 기준.

---

## 어제 (6/14) 실적 대비 자가 피드백

| 항목 | 6/14 실적 | 6/16 추정 | Delta |
|------|-----------|-----------|-------|
| DA Energy | -$1,867 | +$11,750 | +$13,617 |
| RT Energy | +$5,737 | ~$0 (imbalance 최소화) | -$5,737 |
| NonSpin | +$5,337 | +$3,765 | -$1,572 |
| ECRS | +$612 | +$420 | -$192 |
| **Total** | **+$9,820** | **~$16,085** | **+$6,265** |

**6/14 실적 분석**: 6/14는 DA Energy를 배제하고 RT Energy + NonSpin으로 $9,820 달성. 특히 RT Energy $5,737은 RT spike 포착. Smartbidder benchmark -$3,204 대비 +$13,024 초과 — GKS가 DA Virtual short에서 손실낸 benchmark 대비 크게 아웃퍼폼.

**6/16 전략 차이**: 오늘은 evening ramp (+11.5 GW)가 훨씬 강하고 net load YE 55,948 MW 최고점 예상 → DA 에너지 방전 스택이 RT보다 더 안전하고 확실한 수익원. 6/14 RT 전략은 재현하지 않음 (DA가 우위인 날).

---

## 개선 이행 현황 (전 사이클 actions)

| Action | 출처 | 이번 사이클 이행 |
|--------|------|----------------|
| ECRS HE20-24 상시 제출 | 2026-06-13 조정 1 | **이행** — HE22-24 ECRS 20 MW 포함. HE19-21은 방전 중 제외 (물리 충돌). HE12-21 중 방전 구간 외 포함. |
| RT/DA 방향 조건부 프레임워크 | 2026-06-13 조정 3 | **이행** — P(binding)=18% < 25% → DA discharge 채택. 조건 명시. |
| NonSpin 94 MW 상향 | 2026-06-12 조정 3 | 부분 이행 — 85 MW (6/14 cleared 88 MW 기준). 94 MW는 극한치 — 85 MW 기본값 유지. |

---

*Spread convention: spread = DA - RT. Positive → DA expensive → DA discharge 유리.*
*Data sources: PRODUCTION — market-view/2026-06-16.md (Yes Energy BidClose + Enverus Mosaic) | congestion/2026-06-16.md (Stage-0 heuristic, Yes Energy + Enverus) | pnl/gks/daily/2026-06-14_pnl.json (Tenaska). Smartbidder 가격 forecast 미확보 — 수치 신뢰도 제한적.*
*bess-optimizer | 2026-06-15 07:30 CT*
