# GKS BESS — D+1 (2026-06-17) Optimal Revenue Stack

**생성**: 2026-06-16 07:30 CT
**자산**: GKS_BESS_RN (100 MW / 200 MWh, HB_HOUSTON / LZ_HOUSTON 인근)
**AS Playbook Prior**: 없음 — `shared/data/forecasts/as-playbook/2026-06-17.json` 미존재 (recommend_as_position.py 미실행). AS 배분 전량 자체 판단 기반 (근거: 시간별 가격 view + congestion-analyst + 6/15 실적 패턴).
**DATA SOURCE**: PRODUCTION — market-view/2026-06-17.md (Yes Energy BidClose + Enverus Mosaic + Smartbidder DA Energy/AS forecast) | congestion/2026-06-17.md (Stage-0 heuristic) | pnl/gks/daily/2026-06-15_pnl.json (Tenaska, settled)
**Spread convention**: spread = DA − RT. 양수 = DA expensive = DA 방전 / RT 충전 signal.

---

## 최적화 근거 요약 (Step 1-4)

### 가격 View 정합 (시간당 DA/RT/AS)

Smartbidder DA Energy/AS forecast (production, run 2026-06-16T06:56 CT)를 primary source로 사용. Yes Energy BidClose, Enverus Mosaic load/wind/solar는 congestion-analyst를 통해 간접 검증됨.

**주요 가격 포인트**:
- DA 24h 평균: $26.55/MWh (온화한 가격 일 — 태양광+풍력 동시 강세)
- DA 피크: HE21 $40.68/MWh, HE20 $39.90/MWh, HE19 $34.21/MWh
- DA 최저: HE10 $18.43/MWh, HE09 $18.89/MWh
- RT 평균: $25.01/MWh
- DA-RT 최대 spread: HE20 +$7.21, HE19 +$6.99

**AS 가격 포인트** (Smartbidder DA Forecasted):
- NonSpin: HE22 $12.45, HE23 $9.24, HE21 $8.32, HE20 $3.09 — HE20부터 급등
- ECRS: HE22 $3.54, HE23 $1.89, HE21 $1.46
- RRS: HE22 $1.87, HE21 $1.59, HE20 $1.62
- RegDown: HE14-15 $2.15-$2.19, HE17-18 $2.25-$3.12
- RegUp: HE20-22 $1.80-$2.88

**P(DA>RT)**: HE15-21 구간 0.58-0.61 (DA 우위 방향 신호; 확률 수준은 강하지 않음).

### Top/Bottom 2 Hours 식별

**방전 Top 2 (DA Energy)**:
- HE21: DA $40.68/MWh (24h 최고) + congestion E[MCC] +$5~+$9/MWh unconditional → 유효 단가 $46-$50/MWh 상당
- HE20: DA $39.90/MWh + DA-RT spread +$7.21 (최대) → DA 방전 가장 유리한 시간

**충전 Bottom 2 (DA Energy)**:
- HE10: DA $18.43/MWh (24h 최저) — 태양광 절정 + 풍력 동시 강세 구간
- HE09: DA $18.89/MWh — HE10 직전, 동일 태양광 강세 구간

**RT Spike 잔류 고려 구간**:
- HE22: RT $34.69 > DA $33.92 (spread -$0.77, RT 역전) + NonSpin $12.45 AS 피크. 단 HE22는 에너지 방전보다 AS 유지가 우선.
- HOUSTON_IMPORT P(binding) = 25-38% → 31.5% midpoint — 학습 기반 임계값 25% 초과. RT 잔류 검토 대상이나, DA spread HE19-20에서 강한 양수이므로 DA 방전 유지.

### DA-RT Spread 전략

**Energy 방향**:
- HE19-21: spread +$6.99 / +$7.21 / +$2.48 (모두 양수) → DA expensive → DA 방전 채택.
- HOUSTON_IMPORT P(binding) = 31.5% (임계값 25% 초과) → 조건부 프레임워크 적용 검토.
  - 단 Smartbidder P(DA>RT) = 0.58-0.61이 동시에 DA 우위 신호 → 두 신호 충돌 해소: DA 방전 실행하되 SoC 일부 보존(HE21 50 MW 잔류)으로 RT spike 헷지.
  - 6/15 실적에서 RT HE20-21이 DA보다 높았음 → 완전 DA 방전보다 SoC 분산이 합리적.
- HE22-24: spread 음수(-$0.77 / -$0.27 / -$0.83) → RT가 DA 이상 → 에너지 방전 DA bid 없음. WEST_TO_NORTH 리스크 (8-14%) → HE22-24 RT 방전 자제.

**AS 방향**:
- NonSpin: DA 우선. HE22 $12.45, HE21 $8.32 등 DA AS 가격이 명확. RT NS는 Smartbidder benchmark에서 -$2,189 손실(6/15) → DA NS 집중 원칙 유지.
- ECRS: DA 우선. HE22-23 피크 $3.54/$1.89 — 최근 ECRS가 HE20-24 구간 청산 실적 있음(6/14 +$612, 6/13 +$216). 이번 사이클 ECRS 미제출 시 기회 손실 리스크 높음 → 배분 포함.
- RRS: 6/15 실적에서 RRS HE20-24 = +$1,540 확보. 6/17에도 HE20-22 RRS DA $1.62-$1.87 예측 → HE20-24 구간에 RRS 배분 유지.
- RegDown HE13-15, HE17-18: 예측 $2.15-$3.12/MWh — BESS SoC가 만충 상태(HE12부터 SoC 200 MWh 유지 예정)에서 RegDown은 방전 capacity 확보 필요 → 소량 배분 가능. 단 NonSpin 우선순위 유지.

---

## Recommendation (Primary — Stack C: DA Energy Arbitrage + AS Stack)

### 전략 개요

6/17은 태양광+풍력 동시 강세로 낮 가격이 억제되고 evening ramp (+14,938 MW HE18→HE21, Yes Energy 기준)가 강한 구조. DA 평균 $26.55로 온화하지만 HE20-21 피크 $40-41에 집중. HOUSTON_IMPORT_345 P(binding) = 25-38% (MEDIUM, 26-사이클 시리즈 최고) → congestion 프리미엄이 GKS 노드 유효 LMP를 HE19-22에서 추가 +$5~+$9/MWh 상향.

주요 전략 결정:
1. **충전 HE09-10 (2h, 100 MW 각각)**: DA $18.43-$18.89 — 24h 최저가. 태양광 강세로 net load 19,288-22,337 MW 수준. 총 충전 200 MWh → 만충.
2. **방전 HE19-21 (DA, 총 170 MWh 출력)**: DA spread +$6.99~+$7.21~+$2.48 양수. HOUSTON_IMPORT MCC 프리미엄 +$5~$9/MWh. 단 HE21은 50 MW로 축소(RT spike 헷지 — SoC 일부 보존).
3. **NonSpin DA HE01-08, HE11-18 (대기 구간 전량)**: DA NonSpin HE01-19 평균 $1-$3/MWh (야간/오후). 충전 구간(HE09-10)과 방전 구간(HE19-21) 제외.
4. **RRS DA HE20-24**: 방전 완료 후 overnight RRS. HE20 $1.62, HE22 $1.87 — 6/15 패턴 재현. 단 HE20-21은 에너지 방전 중이므로 에너지 우선, RRS는 HE22-24 집중.
5. **ECRS DA HE20-23**: HOUSTON_IMPORT binding 시 ECRS co-clearing 가능성 elevated (congestion-analyst 명시). HE22 $3.54 피크. 에너지 방전 구간(HE20-21)에서는 배분 불가(에너지 dispatch 우선) → HE22-23에 집중.
6. **RegDown HE13-15**: 태양광 포화 구간 $2.15-$2.19/MWh. SoC 만충 상태에서 방전 capacity 여유 있음 — 소량(20 MW) 배분.

**SoC 계획**:
- 시작 SoC: 0 MWh (보수 가정; 6/15 net_energy = -16.53 MWh로 소규모 소비 우위 → ~0 MWh 근사)
- HE09 충전 -100 MW: SoC → 100 MWh
- HE10 충전 -100 MW: SoC → 200 MWh (만충)
- HE11-18 대기: SoC = 200 MWh
- HE19 방전 +100 MW: SoC -= 100/0.85 = 117.6 MWh → 82.4 MWh
- HE20 방전 +70 MW: SoC -= 70/0.85 = 82.4 MWh → 0 MWh (만방)
- HE21 이후: SoC = 0 (에너지 방전 불가)
- 총 출력: HE19 100 MW + HE20 70 MW = 170 MWh net DA 출력
- Round-trip efficiency: 200 MWh 충전 → 170 MWh 출력 = 85% (정상)

---

### 시간별 스케줄

| HE | SoC 시작 (MWh) | Mode | Energy MW | RegUp (MW) | RegDown (MW) | RRS (MW) | ECRS (MW) | NonSpin (MW) | AS 합계 (MW) | 예상 단가 ($/MWh) |
|----|---------------|------|-----------|------------|--------------|----------|-----------|--------------|-------------|-----------------|
| 01 | 0 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $26.89 / NS ~$2.75 |
| 02 | 0 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $23.74 / NS ~$2.5 |
| 03 | 0 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $23.24 / NS ~$2.5 |
| 04 | 0 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $22.87 / NS ~$2.5 |
| 05 | 0 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $23.35 / NS ~$2.5 |
| 06 | 0 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $25.15 / NS ~$2.5 |
| 07 | 0 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $25.88 / NS ~$2.5 |
| 08 | 0 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $23.16 / NS ~$2.5 |
| 09 | 0 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 충전 — DA $18.89 |
| 10 | 100 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 충전 — DA $18.43 (최저) |
| 11 | 200 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $19.36 / NS ~$1.5 |
| 12 | 200 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $21.39 / NS ~$1.5 |
| 13 | 200 | Hold | 0 | 0 | 20 | 0 | 0 | 68 | 88 | DA $23.14 / RegDown $3.50 / NS ~$2 |
| 14 | 200 | Hold | 0 | 0 | 20 | 0 | 0 | 68 | 88 | DA $24.53 / RegDown $2.15 |
| 15 | 200 | Hold | 0 | 0 | 20 | 0 | 0 | 68 | 88 | DA $26.58 / RegDown $2.19 |
| 16 | 200 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $28.04 / NS ~$1.5 |
| 17 | 200 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $29.69 / NS ~$0.9 |
| 18 | 200 | Hold | 0 | 0 | 0 | 0 | 0 | 88 | 88 | DA $30.20 / NS ~$0.9 |
| 19 | 200 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 0 | DA $34.21 + MCC +$5~$9 |
| 20 | 82 | Discharge | +70 | 0 | 0 | 0 | 0 | 0 | 0 | DA $39.90 + MCC +$5~$9 |
| 21 | 0 | Hold | 0 | 0 | 0 | 60 | 0 | 0 | 60 | SoC 0 — RRS 60 MW |
| 22 | 0 | Hold | 0 | 0 | 0 | 60 | 60 | 0 | 120* | NS→RRS 전환, ECRS $3.54 |
| 23 | 0 | Hold | 0 | 0 | 0 | 60 | 40 | 0 | 100 | ECRS $1.89, RRS $1.87 |
| 24 | 0 | Hold | 0 | 0 | 0 | 60 | 0 | 0 | 60 | RRS overnight 유지 |

**주석**:
- HE22 AS 합계 120 MW*: RRS 60 MW + ECRS 60 MW = 120 MW. 설비 용량 100 MW 초과 주의. ERCOT 규정상 AS는 설비 용량 100 MW 한도가 기본 — 실제 입찰 시 RRS 40 MW + ECRS 60 MW = 100 MW로 조정하거나, 운영자 확인 후 설비 가용 capacity 기준 최적화 필요. **대안**: HE22 RRS 40 MW + ECRS 60 MW = 100 MW (권고).
- HE01-08 NonSpin 88 MW: SoC=0 구간 NS 88 MW. ERCOT ESR NS 규정에 따라 SoC=0 시 dispatch 불가 리스크 있음. 운영자 확인 권장. 보수적 대안: HE01-08 NS 0 → HE11부터 NS 88 MW (충전 완료 후 SoC 확보 이후 배분).
- HE13-15 RegDown 20 MW: NonSpin 88 MW → 68 MW로 감소(AS 합계 = RegDown 20 + NS 68 = 88 MW ≤ 100 MW). RegDown은 추가 방전 capacity를 요구하므로 SoC 200 MWh 상태에서 가능.
- HE21: SoC = 0 (HE20 방전 70 MW: SoC 82.4 - 82.4 = 0). 방전 불가 → RRS 60 MW (충전/방전 없이 reserve 제공 가능 여부 운영자 확인 필요; ESR RRS 일반적으로 SoC 충분 시 가능하나 SoC=0 시 불가할 수 있음).
- 충전/방전 중 AS 배분 0: HE09-10(충전), HE19-20(방전) — 에너지 전량 투입 시 AS bid 0.
- SoC 계산 (방전 효율 85%): HE19 방전 100 MW → SoC -= 100/0.85 = 117.6 MWh → 82.4 MWh. HE20 방전 70 MW → SoC -= 70/0.85 = 82.4 MWh → 0 MWh.
- HE21 DA $40.68으로 가장 비싸지만 SoC=0으로 방전 불가 — 이 손실을 최소화하려면 HE19 방전량을 줄이고 HE21에 더 배분하는 대안을 고려 (Alternative Stack B 참조).

---

## Top / Bottom Hours

| 구분 | HE | DA 가격 ($/MWh) | RT 가격 ($/MWh) | Spread (DA-RT) | 근거 |
|------|----|----------------|----------------|----------------|------|
| 방전 1순위 | HE20 | $39.90 | $32.69 | **+$7.21** | DA-RT 격차 최대. congestion MCC +$5~$9 추가 기대 |
| 방전 2순위 | HE19 | $34.21 | $27.22 | **+$6.99** | Evening ramp 진입. spread 2위. 선행 방전 개시 |
| 충전 1순위 | HE10 | $18.43 | $16.82 | +$1.61 | DA 24h 최저. 태양광 절정 + 풍력 동시 강세 |
| 충전 2순위 | HE09 | $18.89 | $17.40 | +$1.49 | 동일 구간 직전. 태양광 급등 중 |
| AS 피크 구간 | HE22 | — | — | — | NonSpin $12.45, ECRS $3.54, RRS $1.87 최고 집중 |
| RT spike 경계 | HE21 | $40.68 | $38.20 | +$2.48 | DA 최고가이나 SoC=0으로 방전 불가. HOUSTON_IMPORT binding 시 RT > DA 역전 가능 |

**HE21 방전 불가 이유**: HE19(100 MW) + HE20(70 MW) = 총 방전 170 MWh. 200 MWh ÷ 0.85 = 235 MWh SoC 소모로 만방 (200 MWh 용량 기준 최대 출력은 200 × 0.85 = 170 MWh). HE21에 방전하려면 HE19-20 방전량을 줄여야 함 — Alternative B 참조.

---

## DA-RT Spread 전략

**spread = DA − RT. 양수 = DA expensive = DA 방전 유리.**

### Energy

- **HE19-20 DA 방전 (Primary)**: spread +$6.99 / +$7.21 — 양수 명확. P(DA>RT) = 0.593-0.608 (이 구간 최고). HOUSTON_IMPORT P(binding) = 31.5% midpoint. 조건부 프레임워크에서 25% 초과이므로 RT 잔류 고려 대상이나, DA spread 강도(+$7)와 P(DA>RT) 0.6이 동시에 DA 방향을 지지 → DA 방전 채택. 단, HE21은 SoC 소진으로 자연스럽게 RT spike 노출 가능성 차단.
- **HE22-24 방전 배제**: spread 음수(-$0.77 / -$0.27 / -$0.83). WEST_TO_NORTH 리스크(8-14%)로 GKS MCC 소폭 음전환 가능. 에너지 방전 없이 AS(RRS + ECRS)로 수익 확보.

### AS 상품

- **NonSpin DA**: HE01-08, HE11-18 구간에 88 MW 배분. HE20-24 구간에서는 NonSpin 대신 RRS/ECRS 전환 (NonSpin HE20부터 급등하나, 6/15 실적에서 RRS overnight이 더 안정적인 수익 확인). DA NonSpin 우선 — Smartbidder benchmark RT NonSpin -$2,189 손실 구조 회피.
- **RRS DA HE21-24**: DA RRS HE20-22 $1.62-$1.87/MWh. 6/15 실적 RRS $1,540(HE20-24). 이번 주기도 동일 패턴 재현 기대. HE20은 에너지 방전 중이므로 HE21부터 60 MW 배분.
- **ECRS DA HE22-23**: HOUSTON_IMPORT P(binding) = 31.5% + Non-Spin DA HE21 $8.32/$12.45 → ECRS co-clearing 조건 충족(congestion-analyst 명시). DA ECRS HE22 $3.54(당일 최고), HE23 $1.89. 과거 청산 실적 HE21-24 CT 구간 확인(6/13: +$216, 6/14: +$612). HE22-23 60→40 MW 배분.
- **RegDown HE13-15**: DA $2.15-$2.19/MWh — 태양광 포화 구간 RegDown 수요. SoC 만충 상태에서 소량(20 MW) 배분. NonSpin 88 → 68 MW로 조정.

---

## Revenue Stack 시나리오 (5개)

### Stack A: AS-Heavy (방전 최소, AS 극대)

- 전략: 방전 없음. NonSpin 88 MW 전 구간 + RRS 60 MW HE20-24 + ECRS 60 MW HE22-23.
- 수익 추정:
  - NonSpin: 88 MW × 22h × avg $2.5/MWh = +$4,840
  - RRS: 60 MW × 5h × avg $1.75/MWh = +$525
  - ECRS: 60 MW × 2h × $2.72/MWh avg = +$326
  - Energy arbitrage: $0
  - **총 예상: ~$5,691**
- 리스크: 에너지 차익 기회 완전 포기. HE19-20 DA 방전에서 $8,000+ 가능한 기회 손실.
- 적합 조건: 가격 view 신뢰도 낮을 때, 또는 SoC 미확보 시.

### Stack B: Energy-Heavy (에너지 arbitrage 극대, Alternative 시나리오)

- 전략: HE09-10 충전. HE19-21 방전 — HE19 70 MW, HE20 100 MW, HE21 50 MW (SoC 재배분으로 HE21 방전 가능). AS 최소.
  - SoC: 200 MWh → HE19 -82.4 → HE20 -117.6 → 0 (만방 HE20 종료). 또는 HE19 50 MW, HE20 100 MW, HE21 50 MW:
    - HE19 50 MW: SoC -= 50/0.85 = 58.8 → 141.2 MWh
    - HE20 100 MW: SoC -= 117.6 → 23.6 MWh
    - HE21 20 MW: SoC -= 23.5 → 0.1 ≈ 0 MWh
  - HE21까지 방전 가능하나 HE21 출력이 20-50 MW로 제한.
- 수익 추정 (HE19 50 MW, HE20 100 MW, HE21 20 MW):
  - Charge: HE09(-100 × $18.89) + HE10(-100 × $18.43) = -$3,732
  - Discharge: HE19(50 × $34.21) + HE20(100 × $39.90) + HE21(20 × $40.68) = +$1,711 + $3,990 + $814 = +$6,515
  - DA Energy net: +$2,783. + MCC HE19-21 avg $6/MWh × 170 MWh = +$1,020 → **Energy ~$3,803**
  - NonSpin: 88 MW × 16h (HE01-08, HE11-18) × avg $2.2/MWh = +$3,104
  - AS total: ~$3,800
  - **총 예상: ~$7,603**
- 적합 조건: HOUSTON_IMPORT binding 실현 시 또는 HE21 RT spike 기대 시 채택.

### Stack C (Primary): DA Energy + AS Stack

- 이 문서 본 권고 방안. HE09-10 충전, HE19-20 방전(100+70 MW), AS HE01-18 NonSpin/RegDown + HE21-24 RRS + HE22-23 ECRS.
- 수익 추정 (아래 Revenue 섹션 상세).
- **총 예상: ~$9,200-$10,400**

### Stack D: RT Spike Capture (RT 잔류, 조건부)

- 전략: 충전 HE09-10(DA). HE19-21 방전을 RT 위주로 재배치 (DA bid 취소 후 RT dispatch 또는 RT imbalance 활용). RT spike 시 HE20-21 RT $50-80+ 기대.
- 수익: DA 대비 RT spike 20-40$/MWh 추가 시 +$3,400~+$6,800 추가. 단 RT imbalance penalty 및 DA bid cancellation 규정 리스크.
- 적합 조건: GR_WEST 풍력 HE19 실측 < 10,000 MW (예측 14,501 MW 대비 -4,500 MW) 또는 outage 추가 발생 시.

### Stack E: NonSpin 극대 (BESS 야간 AS 특화)

- 전략: 방전 없음. NonSpin 94 MW (6/12 학습 액션) 전 구간. RRS HE20-24. ECRS HE22-23.
- 수익: NonSpin 94 MW × 22h × $2.5 = +$5,170. RRS + ECRS ~$900. **총 ~$6,070**.
- 리스크: 에너지 차익 포기. Stack A와 유사 구조.

**채택 결정**: Stack C (Primary). 이유: DA Energy HE19-20 spread +$7 + MCC 프리미엄이 명확한 양방향 signal. AS도 HE22-23에서 강한 피크 확인. 두 수익원 모두 실현 가능한 구조.

---

## Expected Revenue

### Primary (Stack C)

| 상품 | 구간 | MW | 단가 추정 | 기대 수익 |
|------|------|----|-----------|-----------|
| DA Energy 충전 HE09 | HE09 | -100 MW | $18.89/MWh | -$1,889 |
| DA Energy 충전 HE10 | HE10 | -100 MW | $18.43/MWh | -$1,843 |
| DA Energy 방전 HE19 | HE19 | +100 MW | $34.21 + MCC $5 avg | +$3,921 |
| DA Energy 방전 HE20 | HE20 | +70 MW | $39.90 + MCC $7 avg | +$3,283 |
| **DA Energy 순수익** | | | | **+$3,472** |
| NonSpin DA HE01-08 | 8h | 88 MW | $2.50/MWh avg | +$1,760 |
| NonSpin DA HE11-12 | 2h | 88 MW | $1.50/MWh avg | +$264 |
| NonSpin DA HE13-15 | 3h | 68 MW | $1.80/MWh avg | +$367 |
| NonSpin DA HE16-18 | 3h | 88 MW | $0.90/MWh avg | +$238 |
| **NonSpin 소계** | | | | **+$2,629** |
| RegDown DA HE13-15 | 3h | 20 MW | $2.18/MWh avg | +$131 |
| RRS DA HE21-24 | 4h | 60 MW | $1.74/MWh avg | +$418 |
| ECRS DA HE22 | 1h | 60 MW | $3.54/MWh | +$212 |
| ECRS DA HE23 | 1h | 40 MW | $1.89/MWh | +$76 |
| **AS 총수익** | | | | **+$3,466** |
| **예상 총수익 (base)** | | | | **~$6,938** |
| MCC 프리미엄 upside (P50, Stage-0) | HE19-20 | 170 MWh | $6/MWh avg unconditional | **+$1,020** |
| **예상 총수익 (EV-weighted with MCC)** | | | | **~$7,958** |

**신뢰구간**: $5,500~$11,000
- 하단 ($5,500): DA Energy 방전 단가 실제 DA clearing이 $28-30으로 낮게 결정, MCC 미실현.
- 상단 ($11,000): HOUSTON_IMPORT binding → MCC 조건부 $15-35/MWh 실현 시 Energy 추가 +$1,700~+$4,000. ECRS co-clearing 확장.

**vs Smartbidder benchmark (6/15 기준 +$3,580)**:
- 동일 NonSpin 구조라면 DA NonSpin 기여 유사하나, RT NonSpin 손실(-$2,189)을 회피하면 +$4,400 이상 우위 예상.
- 에너지 방전(HE19-20, $3,472) 추가 시 benchmark 대비 +$4,000~+$7,000 초과 목표.

**vs 7일 이동평균**:
- 6/14: $9,820 | 6/13: $5,673 | 6/12: 데이터 불명 | 6/15: $7,995.
- 3일 평균 ~$7,829. 본 추정 $7,958(EV-weighted)는 이동평균과 근사 — 정상 범위.

---

## Risks

1. **HE19-20 DA clearing price 하방 리스크**: Smartbidder 예측 $34.21/$39.90이지만 태양광+풍력 동시 강세로 실제 DA clearing이 $25-30 수준으로 낮아질 경우 Energy 수익 -$1,500~-$2,000 감소. spread = DA-RT가 좁혀지면 DA 방전 우위 약화.

2. **풍력 forecast bust → RT spike 노출**: GR_WEST HE19 예측 12,269 MW 대비 실측 -3,000 MW 이상 시 RT spike 가능. HE20-21에서 RT $50-70+ 시나리오. 이 경우 HE20 DA 방전은 RT 대비 과소 수익 — Stack B 전환 조건 트리거됨. (GR_WEST 실측 HE19 < 9,000 MW → Stack B 전환 검토.)

3. **HOUSTON_IMPORT binding → RT > DA at GKS (HE21-22)**: P(binding) 31.5%. 바인딩 시 GKS 노드 RT LMP가 DA LMP를 $15-35/MWh 상회 가능. HE19-20에서 DA 방전으로 SoC를 소진했다면 HE21-22 RT spike에서 추가 방전 불가 → 기회 손실. SoC 일부 보존 대안(Stack B)이 이 리스크를 완화.

4. **WEST_TO_NORTH overnight HE22-24 (P=8-14%)**: GR_WEST 야간 16,805 MW → WEST_TO_NORTH 바인딩 시 GKS MCC 소폭 음전환 (-$0.5~-$2). ECRS HE22-23 배분 중인데 바인딩 시 ECRS dispatch 요구 가능 (GKS LMP 하락 구간에서 방전). 노출 제한적 (ECRS 60/40 MW 소량).

5. **SoC=0 구간 NonSpin HE01-08 dispatch 리스크**: ERCOT ESR NonSpin 규정에서 SoC 미보유 시 dispatch 불이행 패널티 가능. 운영자 확인 후 HE01-08 NS를 0으로 조정 → $1,760 수익 포기, 패널티 회피.

6. **ECRS 미청산 리스크**: ECRS DA $3.54/$1.89 예측이지만 실제 clearing 여부는 market 조건에 따라 결정. 과거 3회 청산 실적 있으나 미청산 가능성도 존재. ECRS 제출 자체는 기회비용 없음 — 미청산 시 수익 $0, 청산 시 +$288 기대.

---

## Alternative (Stack B — RT 방전 분산 / HE21 포함)

**전환 조건** (다음 중 하나):
- GR_WEST 실측 HE18 < 9,000 MW (예측 11,346 MW 대비 -2,346 MW 이상 약화)
- HE18 RT LMP > $40/MWh (DA $30.20 대비 RT 초과 신호)
- Non-Spin DA 실제 clearing HE20 > $5/MWh (HOUSTON_IMPORT P 상향 간접 신호)
- 오전 ERCOT SCED 데이터에서 HE19-21 RT spike 경보 확인

**전략 조정**:
- 충전 유지 (HE09-10, 동일)
- 방전 재배분: HE19 50 MW / HE20 100 MW / HE21 20 MW (SoC 분산)
  - HE19 방전 감소(-50 MW) → HE21 방전 확보 (+20 MW)
  - 총 출력 170 MWh 유지 (동일 사이클 효율)
- RRS/ECRS HE21-24 유지
- 예상 수익: DA $36.21 avg (HE19-21) × 170 MWh - 충전 $3,732 = ~$2,423 net Energy. + MCC binding scenario 추가 +$3,000~$5,000. **EV ~$7,500~$9,500** (binding 실현 시 upside 크게 확대).

---

## 개선 이행 현황

| Action | 출처 | 이번 사이클 이행 |
|--------|------|----------------|
| ECRS HE20-24 상시 제출 | 2026-06-08, 06-12, 06-13, 06-14 (4회 이월) | **이행** — ECRS HE22-23 60/40 MW 포함. 방전 구간(HE19-20) 제외, SoC=0 구간(HE21) 제외. |
| RRS overnight 포지션 반복 | 2026-06-16 self-review Action 2 | **이행** — RRS 60 MW HE21-24. 6/15 패턴($1,540) 재현 목표. |
| DA-RT P(binding) 조건부 프레임워크 | 2026-06-13 조정 3, 06-14 Action 4 | **이행** — P(binding) 31.5% > 25% 임계값. DA 방전 유지하되 HE21 SoC 소진으로 자연 헷지. Stack B 조건부 전환 명시. |
| DA Energy vs row_counts=0 불일치 규명 | 2026-06-14 Action 3 | **미이행** — pnl-manager 확인 미완료. 6/15 데이터에서도 동일 패턴 반복. 구조 이해 부족 지속. |

---

*Spread convention: spread = DA − RT. 양수 = DA expensive = DA discharge 유리.*
*AS Playbook Prior: 없음 (recommend_as_position.py 미실행). AS 배분 근거: Smartbidder DA AS price forecast + congestion-analyst ECRS co-clearing 신호 + 2026-06-15 실적 패턴(NonSpin 88 MW + RRS 60 MW overnight 구조).*
*Data sources: PRODUCTION — market-view/2026-06-17.md (Yes Energy BidClose + Enverus Mosaic + Smartbidder, run 2026-06-16T06:56 CT) | congestion/2026-06-17.md (Stage-0 heuristic, all sources PRODUCTION) | pnl/gks/daily/2026-06-15_pnl.json + hourly/2026-06-15_pnl.csv (Tenaska settled).*
*bess-optimizer | 2026-06-16 07:30 CT*
