# GKS BESS — D+1 (2026-06-18) Optimal Revenue Stack

**생성**: 2026-06-17 07:30 CT
**자산**: GKS_BESS_RN (100MW / 200MWh, LZ_HOUSTON)
**전략**: Stack C — AS-heavy overnight (NonSpin) + 저녁 에너지 방전 (HE19-21) + AS co-optimization
**Data status**: PRODUCTION (Yes Energy CSV + summary.json confirmed). Smartbidder price view from market-analyst briefing. AS playbook prior: ABSENT (recommend_as_position.py 미존재 — 자체 판단). Tenaska PTP (2026-06-16): DEGRADED (IP whitelist 미등록).

---

## Recommendation (Primary — Stack C)

### 시간별 충방전 스케줄 + AS 배분 + SOC 추적

초기 SoC 가정: 10 MWh (최솟값, 보수적)
Round-trip efficiency: 85% (충전 100MW × 1h → 85MWh 저장)

| HE | Mode | Energy MW | RRS (MW) | ECRS (MW) | NonSpin (MW) | RegDown (MW) | RegUp (MW) | SOC 시작 (MWh) | SOC 종료 (MWh) | DA 기준가 ($/MWh) | 비고 |
|----|------|-----------|----------|-----------|--------------|-------------|-----------|--------------|--------------|-------------------|------|
| 01 | Hold | 0 | 0 | 0 | 20 | 0 | 0 | 10 | 10 | ~$21.5 | SoC 제한 — NonSpin 20MW 상한 (SoC=10MWh, 10분 내 최대 dispatch ~12MW 근사; 20MW 보수 오퍼) |
| 02 | Hold | 0 | 0 | 0 | 20 | 0 | 0 | 10 | 10 | ~$21.5 | SoC 제한 동일 |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 10 | 95 | ~$21.5 | DA 충전 1st hour. SoC 10→95MWh (85MWh 저장) |
| 04 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 95 | 180 | $20.42 | DA 24h 2nd cheapest 충전. SoC 95→180MWh |
| 05 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 180 | 180 | ~$21.5 | SoC 충분 — NonSpin 88MW |
| 06 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 180 | 180 | ~$21.9 | |
| 07 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 180 | 180 | ~$22.5 | Solar ramp 시작 |
| 08 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 180 | 180 | ~$23.5 | Cap-out 11,408 MW 근접 |
| 09 | Charge | -24 | 0 | 0 | 60 | 0 | 0 | 180 | 200 | $18.54 | DA 24h 최저가. 잔여 충전 24MW (저장 20.4MWh → cap 200MWh). 잔여 76MW 중 60MW NonSpin 오퍼. HOUSTON_SOUTH_MIDDAY 주의 — 충전 규모 최소화. |
| 10 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 | ~$20.0 | 만충. NonSpin 88MW. 충전 중단 (midday dual trigger 리스크 회피) |
| 11 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 | ~$21.5 | Cap-out 12,133 MW peak — HOUSTON_SOUTH_MIDDAY ACTIVE |
| 12 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 | ~$23.0 | |
| 13 | Hold | 0 | 0 | 0 | 68 | 20 | 0 | 200 | 200 | ~$25.0 | RegDown 20MW: DA $1.56-2.38 범위. Solar peak 29,178 MW — 과잉 태양광 구간 RegDown 유리 |
| 14 | Hold | 0 | 0 | 0 | 68 | 20 | 0 | 200 | 200 | ~$28.0 | GR_WEST 4,787 MW 절대 최저. RegDown 유지 |
| 15 | Hold | 0 | 0 | 0 | 68 | 20 | 0 | 200 | 200 | ~$31.0 | Cap-out 마지막 dual trigger hour (11,853 MW) |
| 16 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 | ~$33.0 | Cap-out < 11,500 MW — midday window 종료. AS 정상화 |
| 17 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 | ~$35.0 | Load peak 84,362 MW — SoC 200MWh 보존 필수 |
| 18 | Hold | 0 | 0 | 0 | 88 | 0 | 0 | 200 | 200 | ~$36.0 | NL ramp 기준점 (NL=38,068 MW). NonSpin 마지막 hold |
| 19 | Discharge | +90 | 10 | 0 | 0 | 0 | 0 | 200 | 110 | ~$33.0 | DA $33 + E[MCC] +$9.5 = ~$42.5 effective. 90MW 에너지 방전 + RRS 10MW co-opt. SoC 200→110MWh. HOUSTON_IMPORT ramp 개시 |
| 20 | Discharge | +90 | 0 | 0 | 0 | 0 | 10 | 110 | 20 | $39.17 | DA $39.17 + E[MCC] +$9.5 = ~$48.67 effective. 에너지 방전 90MW. RegUp 10MW (AS spike HE20 $8.43/MW-h). SoC 110→20MWh. Non-Spin HE20 ($18.59) 대신 RegUp 병행 — SoC 제한으로 NonSpin 전량 dispatch 불가. |
| 21 | Discharge | +10 | 20 | 10 | 0 | 0 | 0 | 20 | 10 | $39.83 | 잔여 10MW 에너지 방전 (DA $39.83 최고가 + MCC $9.5). RRS 20MW + ECRS 10MW (AS dispatch 응답 가능 MWh 보존). SoC 20→10MWh (최솟값 유지). HE21 NL 56,003 MW — congestion premium 최고점 |
| 22 | Hold | 0 | 30 | 20 | 0 | 0 | 0 | 10 | 10 | ~$30.0 | SoC=10, 방전 불가. RRS 30MW + ECRS 20MW — SoC 10MWh로 제한적 dispatch 가능. HOUSTON_IMPORT 연장 구간 (HE22 P=35-50%). |
| 23 | Hold | 0 | 20 | 0 | 0 | 0 | 0 | 10 | 10 | ~$25.0 | RRS 20MW 유지. NL 49,266 MW — congestion 점차 해소 |
| 24 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 10 | 10 | ~$22.0 | AS 종료. Cap-out 9,255 MW (최저점 — 발전기 복귀). |

**주의**: HE22-23 RRS/ECRS MW는 SoC=10MWh 제약 하에서 보수적으로 설정. 실제 Smartbidder 입찰 시스템이 SoC 추적하여 AS MW 상한 자동 적용 필요. AS clearing 후 dispatch call이 없으면 SoC 소비 없음 — 가격 수입만 발생.

---

## SOC 추적 요약

| 구간 | SOC 변동 | 비고 |
|---|---|---|
| HE01-02 | 10 MWh (flat) | 최솟값 유지 |
| HE03 충전 | +85 MWh → 95 MWh | -100MW × 85% eff |
| HE04 충전 | +85 MWh → 180 MWh | -100MW × 85% eff |
| HE05-08 | 180 MWh (flat) | AS only |
| HE09 충전 | +20.4 MWh → 200 MWh (cap) | -24MW × 85% eff |
| HE10-18 | 200 MWh (flat) | AS only, SoC 보존 |
| HE19 방전 | -90 MWh → 110 MWh | +90MW 방전 |
| HE20 방전 | -90 MWh → 20 MWh | +90MW 방전 |
| HE21 방전 | -10 MWh → 10 MWh | +10MW 방전 최솟값 |
| HE22-24 | 10 MWh (flat) | 최솟값 유지 |

총 충전: (100+100+24) = 224 MW-h 소비 → 190.4 MWh 저장
총 방전: 90+90+10 = 190 MWh
에너지 net 소비: 224 - 190 = 34 MWh (round-trip loss ~16% — 85% efficiency 반영)

---

## Top / Bottom Hours

- **Top 2 (DA Energy 방전 타깃)**: HE21 $39.83 + MCC $9.5 = ~$49.3 effective, HE20 $39.17 + MCC $9.5 = ~$48.7 effective
- **Bottom 2 (충전 타깃)**: HE9 $18.54 (DA cheapest, midday caution → 소규모 24MW만), HE4 $20.42 (overnight 2nd cheapest → 100MW full)
- **AS spike 방전 구간**: HE20 (Non-Spin $18.59, RRS $6.34, RegUp $8.43) — SoC 제약으로 RegUp 10MW co-opt 채택
- **HOUSTON_IMPORT congestion premium 구간**: HE19-22 (unconditional E[MCC] +$7-12/MWh, P=35-50%)

---

## DA-RT Spread Strategy

### Energy

**신호**: DA avg spread (DA - RT) = +$3.2/MWh 전 구간 양수 → DA expensive → DA 위주 방전이 이론적 우위.

**판단**: DA 방전 채택 (HE19-21). 근거:
1. market-analyst: P(DA>RT) = 0.487-0.512 (HE20-22) — 거의 50/50으로 RT spike 완전 배제 불가. 그러나 HE14-18에서 P(DA>RT) = 0.661-0.668으로 오후 구간 DA 우위 명확.
2. congestion-analyst: HOUSTON_IMPORT P(binding) = 35-50% → RT spike 가능성 실존. 단, unconditional MCC E = +$7-12/MWh가 이미 DA 가격에 반영되지 않은 추가 수익이므로, DA 방전 기준가가 실질적으로 더 높음.
3. 결론: DA 방전 위주 채택. RT spike 헤지는 HE21 잔여 10MW 방전으로 부분 포착.

**HE3-4 충전**: DA 충전 채택. 오버나잇 근사 flat MCC + DA $20-21.5 — RT가 더 싸더라도 차이 미미.

### AS — DA vs RT 전략

- **NonSpin**: DA 오퍼 위주 (HE1-18 flat 구간). DA Non-Spin이 RT Non-Spin보다 안정적 수익. 과거 6/15 실적에서 Smartbidder RT NonSpin -$2,189 손실 vs GKS DA NonSpin +$5,283 — 명확한 증거.
- **RRS**: HE19, HE22-23에서 DA RRS 오퍼. HE19 RRS $3+, HE20 $6.34 (spike), HE22-23 패턴 상 RRS $1-3 예상.
- **ECRS**: HE21-22에서 DA ECRS. HE21 ECRS $5.31 예측으로 유의미한 수익 가능. 단 SoC 제약으로 10-20MW에 그침.
- **RegUp HE20**: $8.43/MW-h — RegUp이 Non-Spin($18.59)보다 낮으나, 방전 중 에너지+RegUp 동시 오퍼 가능 (RegUp은 추가 MW 주입 = dispatch 증가). SoC 잔여 고려하여 10MW로 제한.
- **RegDown HE13-15**: $1.56-2.38/MW-h. 소규모(20MW) 오퍼 — 과잉 태양광 구간 RegDown 추가 수익. 에너지 충전 없이 RegDown만 오퍼하면 SoC 소비 없음 (dispatch call 없는 한).

**Spread 부호 규약 확인**: spread = DA − RT. Positive → DA expensive → DA short/방전 선호. 본 전략 DA 방전 위주 = 부호 규약 일치.

---

## 예상 수익 분해

### 가정
- Congestion premium (unconditional): +$9.5/MWh (HE19-22, E[MCC] 중간값 +$7-12 범위)
- HE3-4 충전 DA price: $21.5/$20.42 (Yes Energy CSV DA 근사 — Smartbidder DA 가격은 market-analyst 브리핑 기준)
- AS 가격: Smartbidder DA forecast (market-analyst 브리핑)
- NonSpin clearing rate 가정: $2.50/MW-h avg (HE5-18 offpeak; 과거 실적 $2.74 avg 근사)
- RRS: HE19=$3.0, HE22=$2.5, HE23=$2.0/MW-h
- RegDown HE13-15: $2.0/MW-h avg
- RegUp HE20: $8.43/MW-h

### DA Energy 수익

| HE | Mode | MW | DA Price ($/MWh) | E[MCC] ($/MWh) | Eff Price | Revenue |
|----|------|----|-----------------|-----------------|-----------|---------|
| 03 | Charge | -100 | $21.50 | $0 | -$21.50 | -$2,150 |
| 04 | Charge | -100 | $20.42 | $0 | -$20.42 | -$2,042 |
| 09 | Charge | -24 | $18.54 | +$6.50 (midday) | -$25.04 | -$601 |
| 19 | Discharge | +90 | $33.00 | +$9.50 | +$42.50 | +$3,825 |
| 20 | Discharge | +90 | $39.17 | +$9.50 | +$48.67 | +$4,380 |
| 21 | Discharge | +10 | $39.83 | +$9.50 | +$49.33 | +$493 |
| **DA Energy Net** | | | | | | **+$3,905** |

> HE9 충전 시 midday MCC +$6.5 가산 (HOUSTON_SOUTH_MIDDAY_LOCAL P=20-32%, E[MCC midday] +$4-9 중간값). 실제로는 DA 충전 포지션은 DA가격에 fix되므로 RT에서 추가 cost가 발생하는 구조. 실질 충전 비용 HE9 = DA $18.54 (고정) + RT exposure (조건부). 보수적으로 DA 가격 + midday MCC P50=$2.5 보정 → -$21 net.

### AS 수익

| 상품 | HE 범위 | MW | 가격 ($/MW-h) | 수익 |
|------|----------|----|---------|----|
| NonSpin | HE01-02 | 20 | $2.50 avg | +$100 |
| NonSpin | HE05-08 | 88 | $2.50 avg | +$880 |
| NonSpin | HE09 | 60 | $2.50 | +$150 |
| NonSpin | HE10-12 | 88 | $2.50 avg | +$660 |
| NonSpin | HE13-15 | 68 | $2.50 avg | +$510 |
| NonSpin | HE16-18 | 88 | $2.50 avg | +$660 |
| RegDown | HE13-15 | 20 | $2.00 avg | +$120 |
| RRS | HE19 | 10 | $3.00 | +$30 |
| RegUp | HE20 | 10 | $8.43 | +$84 |
| RRS | HE21 | 20 | $5.05 | +$101 |
| ECRS | HE21 | 10 | $5.31 | +$53 |
| RRS | HE22 | 30 | $2.50 avg | +$75 |
| ECRS | HE22 | 20 | $2.00 avg | +$40 |
| RRS | HE23 | 20 | $2.00 avg | +$40 |
| **AS Net** | | | | **+$3,503** |

### RT Energy 수익

RT Energy는 DA 방전 포지션으로 대부분 fix됨. RT spike 시나리오에서 추가 수익 가능하나 base case에서 0으로 가정 (DA 방전 확정).
- Base case: $0 (DA 고정 방전)
- Upside: HOUSTON_IMPORT 바인딩 시 RT LMP >> DA → 예상치 못한 RT 방전 이익 가능 (SoC=10 이므로 실질적 RT 방전 불가 — HE22-24)

**RT Energy (base)**: $0

### 총 예상 수익

| 항목 | 금액 |
|---|---|
| DA Energy | +$3,905 |
| RT Energy | $0 (base) |
| AS (NonSpin) | +$2,960 |
| AS (RegDown) | +$120 |
| AS (RRS) | +$246 |
| AS (ECRS) | +$93 |
| AS (RegUp) | +$84 |
| **총 AS** | **+$3,503** |
| **합계** | **+$7,408** |

**시나리오 범위**:
- Bear (풍력 상방 서프라이즈, congestion 미실현, AS 낮은 clearing): ~$5,800
- Base: ~$7,408
- Bull (HOUSTON_IMPORT binding, RT spike HE20-21): ~$9,500-11,000 (conditional MCC $20-50/MWh × 190MWh 방전 + RT energy spike)

**vs Smartbidder benchmark (추정)**: Smartbidder 데이터 2026-06-18 미확인. 과거 패턴 기준 benchmark ~$3,000-5,000 (RT NonSpin 손실 취약). 본 전략 예상 초과: +$2,400-4,400.

**vs 7-day moving avg**: 6/15 실적 $7,995 (피크), 6/16 미확인(DEGRADED). 직전 확인 기준 대비 유사 수준 또는 소폭 하회 (방전 MW 감소, AS 가격 낮은 구간 다수).

---

## 핵심 판단 근거

### 1. 저녁 방전 (HE19-21) — 최우선 타깃

- **DA Energy**: HE20 $39.17, HE21 $39.83 — 24h 최고가 구간. 전형적 여름 저녁 peak.
- **Congestion premium (E[MCC] unconditional)**: +$7-12/MWh (P=35-50% HOUSTON_IMPORT). NL ramp +17,935 MW (27사이클 시리즈 최고치), NL at HE21 56,003 MW (시리즈 최고치). congestion-analyst "strongest signal in 27-cycle series" 판단 — 결정 가중치 HIGH.
- **AS spike HE20**: NonSpin $18.59, RRS $6.34, RegUp $8.43 — scarcity 이벤트 구간. 에너지 방전과 AS co-optimization: 90MW 에너지 + 10MW RegUp → 에너지가 AS보다 $/MWh 기준 훨씬 유리하므로 에너지 90MW 위주.
- **RT spike 헤지**: HE20-21 P(DA<RT) = 0.49-0.51 (거의 중립). HOUSTON_IMPORT binding 시 RT가 DA를 크게 상회 가능 (conditional MCC $25-37/MWh). 그러나 SoC=0 risk 때문에 HE21까지 10MW 방전 잔여 확보 전략 채택.

### 2. 오버나잇 충전 선택 (HE3-4) vs 미드데이 충전 (HE9-11)

- congestion-analyst 명시적 권고: "shift charging to HE01-07 overnight window" — HOUSTON_SOUTH_MIDDAY_LOCAL P=20-32% (7-hour dual trigger) 리스크 회피.
- HE9-11 DA price ($18.54-21.1) < HE3-4 ($20.4-21.5) — 가격만 보면 HE9-10이 유리.
- 그러나 midday 충전 시 RT 비용 노출: HOUSTON_SOUTH_MIDDAY 바인딩 시 E[MCC midday, GKS] = +$4-9/MWh가 DA 충전 포지션에 추가 비용으로 작용. 실질 충전 비용 HE10 = $20.0 + (0.26 × $22 E[lambda|binding]) = $20.0 + $5.7 = $25.7/MWh (P50 조정).
- 결론: HE3-4 overnight 충전 우선(100MW×2h), HE9에서 잔여 소량(24MW) 추가 — 가격 최저점만 소규모 활용.

### 3. NonSpin 오버나잇 전략 (HE1-18)

- 과거 실적(6/15): NonSpin 88MW HE1-19 → $5,283 (총수익의 66%). "전략이 거의 완벽하게 실행됨" (self-review).
- 오버나잇/오프피크 NonSpin은 안정적 clearing 확인됨. RT NonSpin 미참여로 Smartbidder benchmark의 RT NonSpin 손실(-$2,189) 회피.
- HE1-2: SoC=10MWh → 20MW로 제한 (보수적). HE3-4 충전 중 NonSpin 불가. HE5부터 88MW 재개.
- HE9 충전(24MW) + NonSpin(60MW) 병행: 총 84MW — 기술적 가능 여부는 운영 시스템 확인 필요 (Smartbidder 동시 오퍼 로직). 불가 시 HE9 NonSpin 0으로 조정.

### 4. RegDown HE13-15 — 소규모 추가

- 과잉 태양광(29,178 MW peak at HE13) + 고부하(>77GW) 구간에서 RegDown 수요 존재.
- DA RegDown $1.56-2.38/MW-h — 소규모지만 SoC 소비 없이 수익 발생 (dispatch 없으면 SoC 유지).
- 68MW NonSpin + 20MW RegDown = 88MW total capacity (100MW 내) — 기술적으로 적합.
- HE13-15 충전 없이 RegDown 오퍼 시: dispatch call 시 충전(SoC 증가) → SoC 200MWh 상한 주의. 부분 회피 가능 (SoC full이면 RegDown dispatch 불가 응답 필요).

---

## 리스크 포인트

### 1. GR_WEST 풍력 추가 하방 (HIGH risk)
- **시나리오**: 실제 GR_WEST < 4,787 MW (STWPF 이미 시리즈 최솟값). 추가 -1,000~2,000 MW.
- **영향**: NL at HE21 → 57,000-58,000 MW. HOUSTON_IMPORT P(binding) → 45-60%로 상승. E[MCC conditional] $20-50 범위 상단 실현 가능. GKS HE19-21 방전 수익 크게 상승.
- **포지션**: 현 전략 HE19-21 방전 유지 → 상방. 단 SoC 부족으로 HE22-23 추가 방전 불가.
- **대응**: 사전 미대응 (SoC 제약). 사후: HE22-24 추가 충전 후 RT 방전 고려 (RT spike 연장 시).

### 2. RT spike HE20-21 — SoC=0 노출 (MEDIUM risk)
- **시나리오**: HOUSTON_IMPORT binding → RT $70-150/MWh (conditional, 과거 6/15 실적: HE20 RT $71.73, HE21 $62.23).
- **영향**: 본 전략 HE21 SoC=10MWh → 10MW 방전만 가능. RT spike 대부분 놓침.
- **포지션**: HE21 10MW 방전 = $49.3/MWh 대신 RT $100+/MWh 포착 가능성 있으나 규모 미미.
- **대응 (Alternative Stack)**: HE19-20 방전 규모 줄이고 HE21 SoC 보존 → Alternative 참조.

### 3. HOUSTON_SOUTH_MIDDAY_LOCAL binding (MEDIUM risk)
- **시나리오**: HE9-15 중 constraint 바인딩 (P=20-32%). E[MCC midday conditional] +$20-40.
- **영향**: HE9 충전(24MW) 시 RT 비용 급등. 24MW × $40/MWh = $960 추가 비용 (worst case). Base case 이미 $601로 계상 → worst delta ~-$360.
- **대응**: HE9 충전 규모를 0으로 줄이는 intra-day 조정 가능. HE3-4 충전 완료 후 180MWh로도 90MW×2h = 180MWh 방전 가능.

### 4. NonSpin dispatch call 리스크 (LOW-MEDIUM risk)
- **시나리오**: ERCOT scarcity 이벤트 발생 → NonSpin dispatch call. BESS가 응답해야 함.
- **영향**: HE5-18 dispatch call 시 SoC 소비 → HE19-21 방전 용량 감소.
- **대응**: NonSpin dispatch 응답 중 SoC가 min 도달 시 자동 응답 중단. 단, SoC 200MWh 만충 상태이므로 소규모 dispatch 1-2회는 허용 가능.

### 5. Smartbidder AS 가격 미확인 (DATA risk)
- **시황**: Smartbidder 2026-06-18 데이터 미확인 (congestion-analyst 보고). AS 가격(HE20 NonSpin $18.59 등)은 market-analyst 브리핑 인용 값.
- **영향**: 실제 DA AS clearing 가격이 다를 경우 수익 편차. NonSpin $18.59 자체는 scarcity condition 반영값 — 실제 clearing이 낮을 가능성.
- **대응**: 가격 기반 수익 추정에 ±30% 범위 적용.

### 6. SoC 초기값 불확실성 (OPERATIONAL risk)
- **가정**: 초기 SoC = 10 MWh (보수적). 실제 전일 GKS 운영 결과에 따라 상이.
- **영향**: SoC가 50-100MWh로 시작하면 충전 시간 감소 → 오버나잇 DA 충전 비용 절감. SoC 0이면 HE1-2 NonSpin 완전 불가.
- **대응**: 실제 SoC 확인 후 HE3-4 충전 규모 조정. 충전 필요량이 적으면 NonSpin 가용 시간 확대.

---

## Alternative (조건부)

### Stack B — RT spike 최대 포착 (RT-heavy)

**발동 조건**: 다음 중 하나 이상:
- GR_WEST 실제 < 3,500 MW (STWPF 대비 -1,300 MW)
- HE19 RT price가 DA 대비 >+$10/MWh 초과 상회 (intra-day 신호)
- ERCOT Emergency Notice (EEA Level 1+) 발령

**Stack B 스케줄 변경 (HE19-21 구간만)**:

| HE | Energy MW | RRS | ECRS | 비고 |
|----|-----------|-----|------|------|
| 19 | +60 | 20 | 10 | 방전 축소. SoC 200→140 |
| 20 | +80 | 10 | 10 | 방전 축소. SoC 140→60 |
| 21 | +50 | 20 | 10 | SoC 60→10. HE21 RT spike 포착 목표 |

**Stack B 예상 수익**: Base $7,200 (에너지 규모 감소) + HOUSTON_IMPORT binding 시 conditional revenue $3,000-8,000 추가.

**전환 판단 시한**: HE19 30분 전 (18:30 CT) RT 실시간 신호 확인 후 결정.

---

## Self-Review 메모 (2026-06-17 사이클 참조)

2026-06-16 실적 데이터 DEGRADED (Tenaska PTP IP whitelist 미등록) — 직접 self-review 불가.
2026-06-15 실적 기준 최근 학습 사항 적용:
1. NonSpin DA 오버나잇 → 수익의 66% — 본 전략 継続 채택 (HE5-18).
2. RRS overnight HE20-24 효과적 (+$1,540 on 6/15) → 본 전략에서 HE22-23 RRS 유지.
3. P(DA>RT) 0.6 수준 신호 신뢰도 낮음 (6/15 실제 RT>DA) → 조건부 프레임워크(P(binding)>25% → RT 잔류 고려) 적용. 현 사이클 P(binding)=35-50% → Stack B 발동 임계값 설정.
4. 2026-06-16 PnL 복구 요청: `shared/scripts/fetch_pnl_data.py`를 Ascend whitelist IP에서 재실행 필요.

---

## Inputs 사용 현황

| Input | 출처 | 반영 여부 |
|---|---|---|
| market-analyst 브리핑 | `shared/data/forecasts/market-view/2026-06-18.md` | 완전 반영 (가격 view, AS spike, P(DA>RT)) |
| congestion-analyst 아웃룩 | `shared/data/forecasts/congestion/2026-06-18.md` | 완전 반영 (MCC premium, 충전 구간 선택, HE19-22 방전 우선순위) |
| Yes Energy CSV | `shared/data/raw/yes-energy/2026-06-18.csv` | 반영 (NL, 풍력, 부하, cap-out 프로파일) |
| Yes Energy summary.json | `shared/data/raw/yes-energy/2026-06-18_summary.json` | 반영 (top/bottom HE 확인) |
| AS playbook prior | 미존재 (recommend_as_position.py 없음) | 자체 판단으로 대체 |
| PnL 어제 실적 | 2026-06-16 DEGRADED | 미반영 (6/15 학습 적용) |
| Smartbidder raw 2026-06-18 | ABSENT (market-analyst 브리핑 값 사용) | 간접 반영 |

---

*bess-optimizer | GKS BESS D+1 2026-06-18 | Generated 2026-06-17 07:30 CT*
*Data vintage: Yes Energy 12:06Z 2026-06-17 — DAM leakage rule COMPLIANT (D-1 10:00 CT cutoff)*
*AS playbook prior: ABSENT — self-judgement applied*
*Congestion: PRODUCTION (Stage 0 heuristic, HIGH decision weight for HE19-22)*
