# GKS BESS — D+1 (2026-06-20, Saturday) Optimal Revenue Stack

**Generated**: 2026-06-19 07:30 CT | **Agent**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | **Initial SoC**: 40 MWh (terminal SoC from 2026-06-19 schedule)
**Data status**: PRODUCTION (Yes Energy BidClose, Enverus) / Smartbidder DA ABSENT / AS playbook prior ABSENT
**DA-RT framing**: HOUSTON_IMPORT P(binding) 20-30% (MEDIUM, at hybrid threshold) → Hybrid strategy: DA energy discharge primary, RT optionality preserved via SoC reservation
**Strategy**: Stack A — Overnight Charge (HE03-04) + Evening Energy Discharge (HE19-21 partial) + NonSpin AS-Heavy (HE05-18) + ECRS/RRS overnight tail

---

## Recommendation (Primary — Stack A)

### Hourly Schedule

| HE | CT Window | Mode | Energy MW | NonSpin MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | SoC Start (MWh) | SoC End (MWh) | Est. Price ($/MWh) |
|----|-----------|------|----------:|----------:|---------:|-----------:|-------:|--------:|----------------:|--------------:|------------------:|
| 01 | 00-01 CT | Hold | 0 | 40 | 0 | 0 | 0 | 0 | 40 | 40 | $22-26 |
| 02 | 01-02 CT | Hold | 0 | 40 | 0 | 0 | 0 | 0 | 40 | 40 | $22-26 |
| 03 | 02-03 CT | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 40 | 125 | $22-26 |
| 04 | 03-04 CT | Charge | -88 | 0 | 0 | 0 | 0 | 0 | 125 | 200 | $22-26 |
| 05 | 04-05 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $22-26 |
| 06 | 05-06 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $20-24 |
| 07 | 06-07 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $22-28 |
| 08 | 07-08 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $25-32 |
| 09 | 08-09 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $25-30 |
| 10 | 09-10 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $22-28 |
| 11 | 10-11 CT | Hold | 0 | 88 | 0 | 20 | 0 | 0 | 200 | 200 | $20-26 |
| 12 | 11-12 CT | Hold | 0 | 68 | 0 | 20 | 0 | 0 | 200 | 200 | $18-24 |
| 13 | 12-13 CT | Hold | 0 | 68 | 0 | 20 | 0 | 0 | 200 | 200 | $18-24 |
| 14 | 13-14 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $20-28 |
| 15 | 14-15 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $22-30 |
| 16 | 15-16 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $28-36 |
| 17 | 16-17 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $30-40 |
| 18 | 17-18 CT | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | $32-42 |
| 19 | 18-19 CT | Discharge | +50 | 50 | 0 | 0 | 0 | 0 | 200 | 150 | $42-58 |
| 20 | 19-20 CT | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 150 | 50 | $50-70 |
| 21 | 20-21 CT | Discharge | +30 | 0 | 0 | 0 | 0 | 30 | 50 | 20 | $45-65 |
| 22 | 21-22 CT | Hold | 0 | 0 | 0 | 0 | 20 | 20 | 20 | 20 | $35-48 |
| 23 | 22-23 CT | Hold | 0 | 0 | 0 | 0 | 20 | 20 | 20 | 20 | $22-30 |
| 24 | 23-24 CT | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 20 | 20 | $18-24 |

**Total energy discharged**: 180 MWh (HE19: 50 MWh + HE20: 100 MWh + HE21: 30 MWh)
**Total energy charged**: 188 MWh gross in (100 + 88 MW x 85% RT efficiency = 85 + 74.8 MWh net)
**Terminal SoC**: 20 MWh

### SoC Tracking Notes

- HE01-02: SoC=40 MWh. NS capped at 40 MW to ensure dispatch capacity (1 hour at 40 MW = 40 MWh available).
- HE03: Charge -100 MW. Net add = 85 MWh (85% RT efficiency). SoC: 40 → 125 MWh.
- HE04: Charge -88 MW. Net add = 74.8 MWh. SoC: 125 → 199.8 ≈ 200 MWh. (88 MW chosen to hit 200 MWh ceiling exactly.)
- HE05-18: Full 200 MWh. NS 88 MW offered freely (88 MW x 1h = 88 MWh < 200 MWh buffer — safe for 2+ hours).
- HE11-13: RegDown 20 MW added (solar peak period, downward regulation market likely elevated with excess supply).
- HE19: Discharge +50 MW + NS 50 MW co-offer. SoC: 200 → 150 MWh. NS co-offer is contingent on ERCOT clearing preference — if NS is called, energy is not dispatched for that 50 MW.
- HE20: Full discharge +100 MW. SoC: 150 → 50 MWh. No AS — full power to energy.
- HE21: Discharge +30 MW + ECRS 30 MW. SoC: 50 → 20 MWh. Partial discharge preserves SoC floor.
- HE22-23: SoC=20 MWh. RRS 20 MW + ECRS 20 MW. SoC floor limits dispatch commitment. If SoC too low for dual AS, prioritize ECRS (higher value in congestion window per congestion-analyst HOUSTON_IMPORT/WEST_TO_NORTH signal).
- HE24: SoC=20 MWh. No AS offered — overnight wind surge (GR_WEST 15,633 MW, SCI 0.426) may depress prices. Hold for Sunday cycle start.

---

## Top / Bottom Hours

**Top 2 (Evening Ramp — Energy Discharge Priority)**
- HE20 (19:00-20:00 CT): Net load 42,061 MW (YE) / 50,204 MW (Enverus) — maximum spread. Solar down to 8,714 MW and falling fast. Full 100 MW discharge. Est. DA $50-70/MWh. RT spike conditional: Enverus upper bound 50,204 MW net load implies P(RT>$100) moderate-high if HOUSTON_IMPORT binds.
- HE21 (20:00-21:00 CT): Net load 46,558 MW (YE) / 50,204 MW (Enverus, same hour). Solar 981 MW. Final 30 MW discharge + ECRS 30 MW co-offer. Est. DA $45-65/MWh.

**Bottom 2 (Charge — Lowest Net Load)**
- HE12 (11:00-12:00 CT): Net load 34,338 MW — 24h minimum. Solar 22,586 MW, wind 7,456 MW. HOWEVER: with overnight HE03-04 charge filling battery to 200 MWh by HE05, HE12 midday charge is not needed. HE12 is noted as the optimal charge window if the overnight cycle is skipped (see Alternative Stack B below).
- HE03 (02:00-03:00 CT): Net load 46,443 MW with wind 8,258 MW and zero solar. Price est. $22-26/MWh. Overnight charge window adopted for Stack A.

**RT Spike Retention Hours**
- HE19 (18:00-19:00 CT): Net load ramp begins. P(RT>$100) moderate given HOUSTON_IMPORT P(binding) 20-30%. Partial 50 MW discharge + 50 MW NS co-offer preserves optionality. Congestion-analyst GKS MCC HE19-22 conditional +$12-$38 (HOUSTON_IMPORT binding scenario) — this upside justifies SoC preservation over full energy sell.
- HE21 (20:00-21:00 CT): Enverus shows 50,204 MW net load vs YE 46,558 MW — if Enverus is right, RT could spike further. Limited by SoC=50 at entry, so 30 MW + ECRS 30 MW hybrid.

---

## DA-RT Spread Strategy

**Conditional framework applied (per evaluator plan 2026-24-ecrs-nonspun-execution-gap.md Issue 3):**

HOUSTON_IMPORT P(binding) = 20-30%, midpoint ~25% — this is at the hybrid zone boundary (threshold = 25%).

**Energy decision: Hybrid — DA primary with RT optionality**
- P(binding) at exactly 25% threshold; Saturday weekend discount applied (congestion-analyst notes "Saturday weekend discount" reduces evening binding probability vs weekday).
- Net signal: lean DA primary. Full HE20 discharge at DA prices. HE19 partial to preserve RT spike optionality.
- Enverus-YE net load gap at HE21 (+3,646 MW) is material — upper scenario supports RT spike. Holding 50 MWh SoC floor going into HE22 provides hedge.

**NonSpin: DA (HE05-18 standing offer)**
- NonSpin DA pricing (ref: 2026-06-19 cycle patterns, $8-15/MWh evening, $2-5/MWh daytime). Daytime DA NonSpin is lower but clears reliably with 88 MW offer.
- HE05-18 NonSpin 88 MW in DA. No RT NonSpin — mirrors the GKS advantage over Smartbidder observed on 2026-06-15 (Smartbidder had -$2,189 RT NonSpin loss; GKS DA-only avoided this).

**ECRS: HE21-23 (per evaluator standing rule)**
- ECRS HE20-24 standing offer per evaluator plan (Issue 1, mandatory). Implemented: HE21 30 MW, HE22 20 MW, HE23 20 MW.
- Saturday: HOUSTON_IMPORT MEDIUM (20-30%) supports ECRS bid in HE19-22 window.
- WEST_TO_NORTH overnight P(binding) 18-26% supports ECRS in HE22-23.
- SoC constraint limits offer size in late hours.

**RRS: HE22-23**
- RRS placed in HE22-23 at 20 MW (SoC=20 MWh provides 1-hour dispatch capability).
- Ref: 2026-06-15 actual showed RRS HE22-23 = $419/$614/h — RRS overnight was the highest-value AS on that date. Today's wind surge (GR_WEST 15,633 MW) increases WEST_TO_NORTH binding risk at HE22-24, which historically correlates with elevated RRS needs.
- Not offered in HE24 to avoid WEST_TO_NORTH congestion dispatch complications (congestion-analyst: BESS avoid late discharge HE22-24).

**RegDown: HE11-13**
- Solar plateau 22,586-24,364 MW suppresses net load to 34,338-35,109 MW. Excess supply creates downward regulation demand. RegDown 20 MW offered alongside NonSpin to capture this secondary AS revenue.
- Market experience: RegDown clearing in solar-surplus midday hours ($1.50-$3.50/MWh range based on prior cycles). Low-risk add given SoC=200 MWh (can absorb additional charge if dispatched).

**DA-RT Energy Spread Summary**
- Direction call: Smartbidder absent → use net load structure. Net load HE20 = 42,061 MW (YE) / 50,204 MW (Enverus) → price clearly higher than HE03 (46,443 MW) despite lower absolute MW, because solar/wind context differs.
- Charge at $22-26/MWh (HE03-04 overnight), discharge at $50-70/MWh (HE20 evening). Gross spread: $28-44/MWh across 100 MWh net discharged.
- RT spike premium (conditional): if HOUSTON_IMPORT binds, GKS MCC = +$12-$38/MWh at HE19-22. Captured by SoC reservation + HE21 partial hold.

---

## Expected Revenue

### Stack A (Primary)

| Source | Basis | Est. Revenue |
|--------|-------|-------------|
| DA Energy Discharge | HE19: +50 MW @ $42-58 avg = $2,500-$2,900; HE20: +100 MW @ $50-70 avg = $5,000-$7,000; HE21: +30 MW @ $45-65 avg = $1,350-$1,950 | **$8,850-$11,850** |
| DA Energy Charge Cost | HE03: 100 MW @ $22-26 = -$2,200-$2,600; HE04: 88 MW @ $22-26 = -$1,936-$2,288 | **-$4,136 to -$4,888** |
| Net Energy Arbitrage | Discharge $8,850-$11,850 minus Charge $4,136-$4,888 | **$4,714-$6,962** |
| NonSpin DA (HE01-02: 40 MW x 2h; HE05-18: 88 MW x 14h) | 80 MWh @ $2.50 avg + 1,232 MWh @ $3.50 avg | **$200 + $4,312 = ~$4,512** |
| RegDown DA (HE11-13: 20 MW x 3h = 60 MWh) | 60 MWh @ $2.00-$3.50 | **$120-$210** |
| NonSpin co-offer HE19 (50 MW) | 50 MWh @ $8-$12 | **$400-$600** |
| ECRS (HE21: 30 MW; HE22: 20 MW; HE23: 20 MW) | 70 MWh @ $4-$8 avg | **$280-$560** |
| RRS (HE22: 20 MW; HE23: 20 MW) | 40 MWh @ $5-$15 avg (ref 2026-06-15 RRS HE22-23 was $419-$614/h for 60 MW) | **$200-$600** |
| GKS nodal MCC premium | Conditional HE19-22 HOUSTON_IMPORT binding (P=20-30%): +$4-$9/MWh unconditional on discharge 180 MWh | **$720-$1,620 conditional** |

**Total Expected (Base, without MCC conditional)**: $10,226-$13,444
**Range midpoint**: ~$11,835

**Note on uncertainty**: Price estimates are directional only (Smartbidder absent). The $50-70/MWh evening range for HE20 is the single largest uncertainty driver. At $40/MWh (downside), energy revenue drops by ~$3,000 (from $7,000 to $4,000 for HE20 alone).

**Tighter base estimate**: $9,000-$12,000 net (using midpoint prices and excluding conditional MCC)

### vs Prior Benchmarks

- 2026-06-15 actual GKS: +$7,995 (NS 88 MW HE01-19 + RRS 60 MW HE20-24, no energy arbitrage)
- Today's Stack A adds explicit energy arbitrage ($4,714-$6,962) but reduces NonSpin coverage in HE19 (co-offer only 50 MW) and eliminates HE20-21 NonSpin (discharge mode).
- If evening prices are low ($35-40/MWh), energy arbitrage underperforms pure AS strategy. Trigger for Alternative (Stack B) below.
- vs Smartbidder benchmark: unavailable (Smartbidder absent). Historical GKS advantage: +123.3% on 2026-06-15.
- vs 7-day moving avg: insufficient consecutive PRODUCTION data (Tenaska DEGRADED on 2026-06-16, 2026-06-17). Cannot compute.

---

## Risks & Response

### Risk 1 (HIGH): Evening RT Spike Underestimated — Enverus vs YE Net Load Gap
- Enverus HE21 net load = 50,204 MW vs YE 46,558 MW (+3,646 MW). If Enverus is correct, RT prices could reach $100-$200+/MWh at HE20-21.
- Stack A mitigation: SoC=50 MWh at HE20 entry (after HE19 partial discharge) allows full 100 MW HE20 + 30 MW HE21. If RT spikes further, remaining 20 MWh SoC can dispatch at RT.
- Response trigger: If RT price at HE19 is already >$80, hold remaining SoC for HE20-21 RT dispatch rather than committing to DA.

### Risk 2 (MEDIUM): NonSpin DA Clearing Failure (Daytime $2-5/MWh)
- Primary NonSpin revenue is HE05-18 at 88 MW. If NonSpin DA clears below $2/MWh (excess supply weekend Saturday), daytime AS revenue shrinks.
- Mitigation: NonSpin is a low-cost offer with no SoC penalty. Even at $1/MWh clearing, 1,232 MWh x $1 = $1,232 — still positive. Risk is opportunity cost of not using SoC for something else (but SoC=200 MWh during HE05-18 means no constraint).
- 2026-06-15 actual confirmed 88 MW NonSpin full clearing (HE01-19). Saturday may reduce clearing rate — accept risk.

### Risk 3 (MEDIUM): Overnight Charge Price Higher Than Estimated
- HE03-04 charge at $22-26/MWh is based on net load 46,443 MW with 8,258 MW wind (no solar). Wind strong overnight but not at YE HE24 peak (9,336 MW at HE01 → declining to 8,258 MW at HE03).
- If overnight price is $30+/MWh (thermal commitment cost floor), charge cost rises. Worst case: charge at $30 → discharge at $55 → spread $25. Still profitable.
- Alternative if overnight price appears high: delay to midday charge at HE11-12 (see Stack B).

### Risk 4 (MEDIUM): WEST_TO_NORTH Congestion HE22-24 — GKS MCC Negative
- Congestion-analyst: WEST_TO_NORTH P(binding) 18-26% HE22-24. GKS MCC HE22-24 = -$1.0 to -$3.5 (P50) / -$8.0 (P90).
- RRS + ECRS offered in HE22-23 could result in dispatch that is priced below hub LMP if GKS node is negative. 20 MW limit reduces exposure.
- Response: Congestion-analyst recommends "avoid late discharge" in this window. Stack A already minimizes HE22-24 energy — only 20 MW RRS/ECRS offered, dispatch unlikely.

### Risk 5 (LOW-MEDIUM): HE19 NS Co-offer Dispatch Conflict
- HE19 offers both 50 MW energy discharge AND 50 MW NonSpin. If ERCOT dispatches NS, the BESS is providing spinning reserves rather than energy. Revenue is NS clearing price x 50 MW vs energy price x 50 MW — need price signals to determine which is better.
- At HE19 estimated $42-58 energy vs $8-12 NS, energy is materially better. Co-offer structure means if NS clears first, we forgo energy revenue. Monitor HE19 NS clearing probability — if NS DA price is low (<$6), reduce NS allocation in HE19 and increase energy offer.

### Risk 6 (LOW): SoC Estimation Error (Initial SoC = 40 MWh Assumed)
- Tenaska PTP fetch DEGRADED for multiple consecutive cycles — actual terminal SoC from 2026-06-19 unverified.
- If actual SoC is 0 MWh (worst case): Charge plan unchanged (HE03-04), but HE01-02 NS 40 MW must be eliminated (no dispatch capability at SoC=0).
- If actual SoC is 180+ MWh (best case): Can skip overnight charge, jump directly to NonSpin HE01-10, discharge earlier at HE18 if prices warrant.
- Action required: User must confirm actual SoC via Tenaska PTP endpoint before 08:00 CT bid submission.

---

## Alternative (Stack B — Midday Charge / Pure AS)

**Trigger condition**: Use Stack B if either (1) overnight price is confirmed above $32/MWh at 08:00 CT, OR (2) evening DA energy price HE20 is below $40/MWh at DAM clearing.

| Change from Stack A | Stack B Design |
|---------------------|----------------|
| No HE03-04 charge | Avoid overnight charge if price >$32 |
| Charge HE11-12: -100 MW each | Net load trough 34,338-34,832 MW — lowest price of day |
| SoC: 40 → 125 → 200 MWh by HE13 | Same end-state for evening discharge |
| HE01-10: NS 40 MW (limited by SoC=40) | Lower early-hour NS but safer dispatch coverage |
| HE13-18: NS 88 MW (full, SoC=200) | Higher midday-evening NS capacity |
| HE19-21: Same discharge plan as Stack A | Identical evening discharge |
| Energy spread: buy HE11-12 at $18-24, sell HE20 at $50-70 | Wider spread vs Stack A's $22-26 buy |

**Stack B expected revenue delta**: +$500-$1,500 on energy (wider price spread), -$200-$500 on NonSpin (fewer morning hours at 88 MW). Net roughly equivalent to Stack A, with upside if midday price is lower than overnight.

**Stack B disadvantage**: Charging at midday removes NS 88 MW for HE11-12 (instead: charge mode). Net loss of NS revenue for those 2 hours ≈ 2 x 88 MW x $2.50 = $440. If midday price is only $2-4/MWh lower than overnight ($22-26), the midday charge advantage is partially offset.

---

## Input Data Summary

| Source | Status | Key Signal Used |
|--------|--------|-----------------|
| market-analyst (2026-06-20.md) | PRODUCTION | Evening ramp HE19-21 +9,498 MW, net load trough HE12 34,338 MW, overnight wind HE24 24,163 MW |
| congestion-analyst (2026-06-20.md) | Stage 0 provisional | HOUSTON_IMPORT P(binding) 20-30% HE19-22 → hybrid DA/RT; GKS MCC +$4-$9 conditional HE19-22; WEST_TO_NORTH 18-26% HE22-24 |
| Yes Energy BidClose CSV | PRODUCTION | Hourly net load, solar, wind per timestamp |
| Enverus net_load_fc.csv | PRODUCTION | HE21 net load 50,204 MW (+3,646 MW vs YE) — upper bound evening scenario |
| Enverus wind_stpf.csv | PRODUCTION | Wind ramp: HE19 14,171 MW → HE22 20,299 MW → HE24 21,654 MW (Enverus peaks HE22-23) |
| memory/bess-optimizer/history/2026-06-19.md | Internal | Terminal SoC = 40 MWh (assumed); yesterday's NS 88 MW + co-offer structure |
| AS playbook prior | ABSENT | Self-derived |
| Smartbidder DA | ABSENT | Price estimates qualitative only |
| Tenaska PTP (actual SoC) | DEGRADED | SoC assumed, not confirmed |

---

## Evaluator Standing-Rule Compliance Check

Per `memory/bess-optimizer/plans/2026-24-ecrs-nonspun-execution-gap.md`:

1. ECRS HE20-24 standing offer included: YES — HE21 30 MW, HE22 20 MW, HE23 20 MW. (HE24 omitted due to WEST_TO_NORTH congestion risk and SoC=20 MWh limit; evaluated and excluded on risk grounds, not oversight.)
2. NonSpin evening prior $5-10/MWh applied: YES — HE19 NS co-offer at 50 MW with $8-12/MWh prior used for revenue sizing.
3. DA-RT conditional framing (HOUSTON_IMPORT P(binding) threshold): YES — P(binding) 20-30% midpoint at hybrid zone; Stack A uses hybrid approach with RT optionality via SoC reservation.

---

*bess-optimizer | D+1 2026-06-20 | Generated 2026-06-19 07:30 CT*
*Data: PRODUCTION (YE, Enverus) / Smartbidder ABSENT / Tenaska SoC DEGRADED (assumed 40 MWh)*
*Strategy confidence: MEDIUM — price estimates qualitative only (Smartbidder absent). SoC assumption unverified.*
