# GKS BESS — D+1 (2026-06-22, Monday) Optimal Revenue Stack

**Generated**: 2026-06-21 07:30 CT | **Agent**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | **Initial SoC**: 100 MWh (50% default — terminal SoC from 6/20 unconfirmed)
**Data status**: PRODUCTION (Yes Energy BidClose, Smartbidder DA price view, Enverus, AG2) | AS playbook: ABSENT (self-derived)
**DA-RT framing**: HOUSTON_IMPORT P(binding) 40-58% (HIGH) → Energy primary + NS heavy offpeak; P(DA>RT) afternoon 0.55-0.60 → DA discharge HE19-21 primary
**Strategy**: Stack A — Duck Curve Midday Charge (HE09-10) + NS-Heavy Morning/Afternoon (HE01-08, HE11-18) + Evening Discharge with NS co-offer (HE19-21)

---

## Recommendation (Primary — Stack A)

### Hourly Schedule

| HE | CT Window | Mode | Energy MW | NS MW | RRS MW | ECRS MW | RegUp MW | RegDown MW | SoC Start (MWh) | SoC End (MWh) | DA Price ($/MWh) |
|----|-----------|------|----------:|------:|-------:|--------:|---------:|-----------:|----------------:|--------------:|------------------:|
| 01 | 00-01 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 | ~$21.50 |
| 02 | 01-02 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 | ~$20.80 |
| 03 | 02-03 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 | ~$20.50 |
| 04 | 03-04 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 | ~$20.00 |
| 05 | 04-05 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 | ~$20.50 |
| 06 | 05-06 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 | ~$21.00 |
| 07 | 06-07 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 | ~$22.00 |
| 08 | 07-08 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 100 | 100 | ~$22.50 |
| 09 | 08-09 CT | **Charge**| -100|   0 |  0 |  0 |  0 |  0 | 100 | 185 | $16.29 |
| 10 | 09-10 CT | **Charge**|  -18|  82 |  0 |  0 |  0 |  0 | 185 | 200 | $16.62 |
| 11 | 10-11 CT | Hold      |   0 |  68 |  0 |  0 |  0 | 20 | 200 | 200 | ~$17.00 |
| 12 | 11-12 CT | Hold      |   0 |  68 |  0 |  0 |  0 | 20 | 200 | 200 | ~$17.50 |
| 13 | 12-13 CT | Hold      |   0 |  68 |  0 |  0 |  0 | 20 | 200 | 200 | ~$18.50 |
| 14 | 13-14 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 | ~$19.50 |
| 15 | 14-15 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 | ~$22.00 |
| 16 | 15-16 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 | ~$24.00 |
| 17 | 16-17 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 | ~$26.50 |
| 18 | 17-18 CT | Hold      |   0 |  88 |  0 |  0 |  0 |  0 | 200 | 200 | ~$30.00 |
| 19 | 18-19 CT | **Discharge**| +50 | 30 | 0 | 20 |  0 |  0 | 200 | 150 | ~$33.00 |
| 20 | 19-20 CT | **Discharge**| +80 | 20 | 0 |  0 |  0 |  0 | 150 |  70 | $37.26 |
| 21 | 20-21 CT | **Discharge**| +70 | 30 | 0 |  0 |  0 |  0 |  70 |   0 | $34.98 |
| 22 | 21-22 CT | Hold      |   0 |   0 |  0 |  0 |  0 |  0 |   0 |   0 | ~$28.00 |
| 23 | 22-23 CT | Hold      |   0 |   0 |  0 |  0 |  0 |  0 |   0 |   0 | ~$24.00 |
| 24 | 23-24 CT | Hold      |   0 |   0 |  0 |  0 |  0 |  0 |   0 |   0 | ~$22.00 |

**Total energy discharged**: 200 MWh (HE19: 50 MWh + HE20: 80 MWh + HE21: 70 MWh)
**Total energy charged**: 118 MWh gross in (100 + 18 MW × 1h); net SoC add = 118 × 85% = ~100 MWh (100 → 200 MWh)
**Terminal SoC**: 0 MWh (full depletion at end of HE21 energy path)
**Max capacity utilized**: 100 MW at HE09 (charge), 100 MW at HE19 (50E + 30NS + 20ECRS), HE20 (80E + 20NS), HE21 (70E + 30NS)

### SoC Tracking Notes

- **HE01-08**: SoC = 100 MWh. NS 88 MW offered. Dispatch obligation: 88 MWh reserve → 100 MWh SoC covers 1h+ of full dispatch. Safe.
- **HE09**: Full charge -100 MW. Net SoC gain = 100 × 0.85 = 85 MWh. SoC: 100 → 185 MWh. DA price $16.29/MWh — cheapest charging hour (net load trough HE10 22,778 MW; solar beginning rapid ramp from 14,380 MW).
- **HE10**: Top-off charge -18 MW. Net SoC gain = 18 × 0.85 = 15.3 → cap at 200 MWh. DA price $16.62/MWh. Remaining 82 MW capacity offered as NS (SoC = 200 MWh, dispatch of 82 MW = 82 MWh < 200 MWh buffer). Net load at 22,778 MW — duck curve valley.
- **HE11-13**: SoC = 200 MWh. NS 68 MW + RegDown 20 MW = 88 MW total. Solar 23,387-26,080 MW peak suppression. RegDown captures downward regulation demand from excess solar. NS reduced to 68 MW to make room for 20 MW RegDown (total = 88 MW, within 100 MW limit).
- **HE14-18**: SoC = 200 MWh. NS 88 MW. Solar declining from peak (HE15 27,484 MW) but prices still low ($19.50-30.00/MWh). Hold AS offering.
- **HE19**: Discharge 50 MW + NS 30 MW + ECRS 20 MW = 100 MW total. SoC: 200 → 150 MWh (energy only reduces SoC). HOUSTON_IMPORT binding risk rising (net load 37,954 MW, +3,394 MW from HE18). ECRS at $2.50/MWh positioned ahead of peak binding window.
- **HE20**: Discharge 80 MW + NS 20 MW = 100 MW total. SoC: 150 → 70 MWh. DA price $37.26/MWh is the session peak. NS co-offer at $11.2/MWh is the most valuable NS hour — capture both streams (80 MW at $37.26 + 20 MW at $11.20). Net load 48,170 MW, +10,216 MW from HE19 — rapid solar exit.
- **HE21**: Discharge 70 MW + NS 30 MW = 100 MW total. SoC: 70 → 0 MWh (energy path). NS at $15.4/MWh is highest of day, but energy at $34.98/MWh is 2.3x more valuable per MW. Energy 70 MW is constrained by available SoC (70 MWh → 70 MW for 1h). NS 30 MW as co-offer: if ERCOT calls NS on 30 MW, SoC remains 70 MWh and RRS/ECRS can be offered in HE22.
- **HE22-24**: SoC = 0 MWh (energy dispatch path). No AS capacity available. If HE21 NS was activated instead of energy dispatch, SoC = 70 MWh → 20-30 MW RRS/ECRS could be offered in HE22 (see contingency note below).

**Contingency at HE22 (if HE21 NS cleared)**: If ERCOT activates 30 MW NS at HE21 instead of energy dispatch, terminal SoC = 70 MWh. In that case, offer 20 MW ECRS at HE22 ($2.68/MWh) + 20 MW RRS ($1.20/MWh) = additional ~$78 revenue. Uplift from this path: $462 NS revenue at HE21 (vs $2,449 energy at HE21) = -$1,987 on primary revenue line but recovers ~$78 in HE22 AS. Net: energy path is clearly preferred; NS co-offer only if ERCOT forces it.

---

## Top / Bottom Hours

**Top 2 (DA Energy — Discharge Priority)**
- **HE20** (19:00-20:00 CT): DA $37.26/MWh — session peak. Net load 48,170 MW, solar down to 9,269 MW from 27,484 MW peak. HOUSTON_IMPORT P(binding) 40-58% (HIGH). Full 80 MW energy discharge + 20 MW NS co-offer. Expected per-hour revenue: $2,981 (energy) + $224 (NS) = $3,205.
- **HE21** (20:00-21:00 CT): DA $34.98/MWh. Net load 54,199 MW (series high for 2026-21 day cycle). Solar collapsed to 916 MW. 70 MW energy + 30 MW NS co-offer. Expected per-hour: $2,449 (energy) + $462 (NS) = $2,911.

**Bottom 2 (Duck Curve — Charge Window)**
- **HE09** (08:00-09:00 CT): DA $16.29/MWh — cheapest hour. Net load 24,706 MW; solar ramping to 14,380 MW. Full -100 MW charge. Charge cost: $1,629. Net load trough is actually HE10 at 22,778 MW but solar is still ramping through HE09 while wind begins steady decline — HE09 is the better charge start because we get full -100 MW with no partial constraint.
- **HE10** (09:00-10:00 CT): DA $16.62/MWh — second cheapest. Net load 22,778 MW (24-hour minimum). Solar at 20,286 MW peak suppression. Only -18 MW charge needed to fill 200 MWh. Remaining 82 MW offered as NS. This is the duck curve valley.

**RT Spike Retention Hours (SoC reserved for optionality)**
- **HE19** (18:00-19:00 CT): Net load ramp begins (+3,394 MW from HE18). HOUSTON_IMPORT P(binding) entering HIGH zone. P(RT>$100) moderate-high. 50 MW energy discharge primary; 20 MW ECRS and 30 MW NS co-offered for scarcity pricing upside. SoC = 200 MWh at entry — full optionality.
- **HE21**: With SoC only 70 MWh at entry, RT spike upside limited. The 30 MW NS co-offer at $15.4/MWh provides AS revenue floor if RT energy price underperforms.

---

## DA-RT Spread Strategy

**Spread = DA − RT. Positive → short DA / long RT signal.**

### Energy
- Market-analyst signal: P(DA>RT) = 0.55-0.60 for HE14-23. Afternoon-evening DA is premium over RT.
- Conclusion: **DA primary for HE19-21 discharge**. Lock in DA price at $33-37/MWh. RT optionality preserved only via SoC reservation (do not bet on RT spike at expense of DA revenue certainty).
- Exception: If RT price at HE19 is observed >$60/MWh at real-time, hold remaining SoC for HE20 RT dispatch instead of committing DA. This is a real-time adjustment (post-DAM close).

### Non-Spin
- HE20 NS DA = $11.2/MWh; HE21 NS DA = $15.4/MWh. These are the highest NS DA hours.
- DA-RT NS spread unknown (no RT forecast), but prior history (6/19: NS $15.00/MWh realized at HE21, 6/15: NS clearing full hours) confirms DA NS is reliable.
- Strategy: **NS co-offer in DA for HE19-21**. Do not enter RT NS market — DA clearing is confirmed reliable per GKS track record.

### ECRS
- HE21 ECRS DA = $4.70/MWh (highest of day), HE22 = $2.68/MWh. ECRS clearing probability elevated with HOUSTON_IMPORT HIGH P(binding).
- ECRS offered at HE19 (20 MW at $2.50/MWh) ahead of peak binding window. This is the evaluator standing-rule compliance hour.
- Note: ECRS has cleared at $0 in 6/15 and 6/19 actuals. Decision weight is LOW on ECRS revenue — treat as optionality, not primary revenue driver.
- DA-RT ECRS spread: DA is likely marginally better given P(DA>RT) in afternoon. **DA only for ECRS**.

### RegDown
- Solar peak HE11-13 (23-26 GW) suppresses net load to 24-30 GW range. Downward regulation demand structurally elevated.
- RegDown offered at 20 MW for HE11-13. DA price estimated $2.00/MWh (prior: 6/20 RegDown not reported but Smartbidder noted HE15 RegDown $2.34/MWh).
- Low certainty on clearing, but co-offered alongside NS 68 MW for no SoC cost (SoC = 200 MWh during these hours).

---

## Expected Revenue

### Stack A (Primary) — Base Case

| Revenue Component | Basis | Estimated Revenue |
|---|---|---:|
| DA Energy Discharge | HE19: 50 MW × $33.00 = $1,650; HE20: 80 MW × $37.26 = $2,981; HE21: 70 MW × $34.98 = $2,449 | **$7,080** |
| DA Charge Cost | HE09: 100 MW × $16.29 = $1,629; HE10: 18 MW × $16.62 = $299 | **-$1,928** |
| **Net Energy Arbitrage** | Discharge $7,080 − Charge $1,928 | **$5,152** |
| Non-Spin DA | HE01-08: 88 MW × 8h × avg $1.68/MWh = $1,162; HE10: 82 MW × $1.60 = $131; HE11-13: 68 MW × 3h × avg $1.30 = $265; HE14-18: 88 MW × 5h × avg $0.82 = $361; HE19: 30 MW × $1.32 = $40; HE20: 20 MW × $11.20 = $224; HE21: 30 MW × $15.40 = $462 | **$2,645** |
| ECRS DA | HE19: 20 MW × $2.50/MWh = $50 | **$50** |
| RegDown DA | HE11-13: 20 MW × 3h × $2.00/MWh = $120 | **$120** |
| **TOTAL BASE** | | **$7,967** |
| GKS Nodal MCC Premium (conditional) | HOUSTON_IMPORT P(binding) 40-58%; E[MCC] = +$2-$8/MWh on 200 MWh discharge; unconditional E[premium] = $400-$800 (P50 ~$600) | **+$400 to +$1,600** |
| **TOTAL WITH NODAL UPSIDE** | | **$8,357 - $9,557** |

**Primary estimate**: $7,967 base + $600 nodal P50 = **~$8,567**

**vs Prior benchmarks**:
- vs 2026-06-20 actual GKS: +$3,566 (+81%) — stronger duck curve spread today ($16.29 vs ~$22 charge; $37.26 vs ~$42+ discharge) + NS heavy day
- vs Smartbidder benchmark 2026-06-20 ($2,728): +$5,839 (+214%)
- vs 7-day moving avg: insufficient consecutive PRODUCTION data to compute

### Stack B (Pure AS — Alternative)

| Revenue Component | Basis | Estimated Revenue |
|---|---|---:|
| Non-Spin DA HE01-21 | 88 MW × 21h × avg $2.62/MWh | **$4,833** |
| RegDown HE11-13 | 20 MW × 3h × $2.00 | **$120** |
| RRS HE22-24 | 20 MW × 3h × avg $0.83/MWh | **$50** |
| **Stack B Total** | | **~$5,003** |

Stack A premium over Stack B: **+$2,964** (+59%)

Stack B trigger: If DAM clears HE20 energy below $28/MWh (energy arbitrage spread narrows to <$12/MWh). In that scenario, pure NS 88 MW HE20 ($11.2 × 88 = $986/h) competes with 80 MW energy at $28 = $2,240/h — energy still wins. Stack A remains superior unless DA energy collapses below ~$22/MWh at HE20.

---

## Duck Curve Strategy Rationale

### Why HE09-10 Charge (Not HE03-04 Overnight)

Unlike 6/19-6/20 cycles where overnight HE03-04 charge was used, 6/22 offers a structurally superior midday duck curve charge opportunity:

| Factor | 6/22 HE09-10 (Midday) | 6/22 HE03-04 (Overnight) |
|---|---|---|
| DA price | $16.29-$16.62/MWh | ~$20.00-$20.50/MWh |
| Net load | 22,778-24,706 MW | 27,561-27,889 MW |
| Solar contribution | 14,380-20,286 MW | 0 MW |
| Charge spread vs HE20 | $20.64-$20.97/MWh | $16.76-$17.26/MWh |

Midday charge spread is **$4-5/MWh wider** than overnight. At 100 MWh net charge, this is $400-$500 incremental revenue advantage.

Additionally, with initial SoC = 100 MWh (default assumption), there is no SoC deficit requiring overnight rescue. The BESS has adequate energy to provide NS through HE01-08 without charge.

### Why HOUSTON_IMPORT HIGH Changes Discharge Strategy vs Prior Days

HOUSTON_IMPORT P(binding) is 40-58% today vs 20-30% on 6/19-6/20. This HIGH status means:
1. GKS nodal LMP likely trades at a premium to hub during HE19-22 (south generation zone receives positive MCC when constraint binds — congestion-analyst confirms)
2. Non-Spin clearing probability elevated in HE19-21 (scarcity AS signals)
3. Energy discharge is more valuable both in DA (nodal premium embedded in settlement) and RT (spike risk)

Decision: DA discharge primary in HE19-21 with NS co-offer to capture both energy and AS scarcity premium simultaneously.

### Evening NS Co-offer Design (HE19-21)

The co-offer structure (energy + NS on split MW) captures dual revenue streams:
- HE19: 50 MW energy + 30 MW NS + 20 MW ECRS. At net load ramp +3,394 MW, energy price $33/MWh; NS $1.32/MWh is low, but ECRS $2.50/MWh is worthwhile.
- HE20: 80 MW energy ($37.26) + 20 MW NS ($11.20). The 20 MW NS at $11.20 = $224 per hour — equivalent to 6 MWh of energy discharge. Worthwhile additive.
- HE21: 70 MW energy ($34.98) + 30 MW NS ($15.40). At 70 MWh SoC limit, 70 MW is max energy. NS at $15.40 on remaining 30 MW is the highest AS per-MW value of the day.

---

## Congestion Implications

**HOUSTON_IMPORT_345 (HIGH 40-58%, HE19-22)**:
- GKS is a south-zone generation asset. When HOUSTON_IMPORT binds, south generation commands a nodal premium (positive MCC relative to hub convention per congestion-analyst Stage 0 note).
- E[MCC] at P50 scenario: +$3/MWh on discharged MWh at HE19-21. At 200 MWh total discharge = +$600 unconditional.
- P90 scenario ($75/MWh lambda × ~0.15 shift factor × 0.49 P(binding)): ~$5.5/MWh unconditional = +$1,100 on 200 MWh.
- Decision: Do not reduce discharge to "avoid congestion risk" — GKS benefits from HOUSTON_IMPORT binding during discharge hours. This is a tailwind, not a headwind.
- Caution: Non-Spin at HE19-21 if activated under binding congestion may settle at nodal price (which could be higher or lower than hub NS price depending on exact settlement rules). Accept uncertainty.

**HOUSTON_SOUTH_MIDDAY_LOCAL (MEDIUM 22-35%, HE10-14)**:
- Midday constraint during charge window (HE09-10). If this constraint binds during charge, GKS could face a more expensive nodal charge price than hub ($14/MWh DA at hub vs potentially $14+MCC during binding).
- Risk: charging cost higher than modeled. Magnitude: E[MCC load side] = P50 $14/MWh × P(binding) 28% × 1h × 118 MW = $462 incremental charge cost.
- Mitigation: Charging at HE09 when constraint P(binding) is lower (earlier morning, pre-peak solar ramp). The trough of binding risk is HE09 (23%, toward lower end).

**WEST_TO_NORTH_345 (LOW 10-18%, HE23-24)**:
- SoC = 0 by HE22 (energy path) — no overnight discharge planned. No exposure.

---

## Risks

**Risk 1 (HIGH): SoC Assumption Error**
- Initial SoC assumed 100 MWh (50%). If actual SoC from 6/20 terminal is 0-40 MWh, the HE01-08 NS offering at 88 MW is insufficient (only 40-88 MWh available for dispatch).
- Mitigation: If SoC < 88 MWh at day start, cap NS offering at SoC (e.g., SoC=40 → NS 40 MW). Charge plan still valid — HE09 charge from lower starting point still fills to 185+ MWh.
- If SoC > 100 MWh (e.g., 150 MWh), the HE09 top-off charge can be reduced proportionally.
- **Action required**: Confirm actual terminal SoC via Tenaska PTP or operations team before 08:00 CT.

**Risk 2 (HIGH): Wind Forecast Miss (-2,000+ MW)**
- Congestion-analyst: if GR_WEST wind misses by 2,000 MW downward, HOUSTON_IMPORT P(binding) rises to 65-75% and P90 lambda rises to ~$135/MWh (vs $75 base).
- Impact on GKS: positive (more nodal premium for discharge). Energy discharge is even more profitable.
- Impact on AS: NS clearing at HE20-21 may reach $20-30/MWh instead of $11-15. Consider increasing NS allocation at HE20 from 20 MW to 40 MW (reduce energy from 80 to 60 MW).
- Decision trigger: If real-time wind at HE18 is 2,000 MW below YE forecast, shift HE20 to 60E + 40NS.

**Risk 3 (MEDIUM): DA Price Realization Below Model**
- Smartbidder DA prices are the only quantitative anchor. HE20 $37.26 and HE21 $34.98 are nodal-hub prices; actual GKS settlement price may differ.
- Downside scenario: DA energy averages $28/MWh at HE20-21 instead of $37/MWh → revenue shortfall of ~$1,500 on energy. Total revenue would fall to ~$6,500.
- Even at $28/MWh, Stack A ($6,500) still beats Stack B ($5,003).
- Trigger to switch to Stack B: only if HE20 DA energy price falls below $22/MWh (implying spread < $6/MWh above charge cost).

**Risk 4 (MEDIUM): HE09 Charge — HOUSTON_SOUTH_MIDDAY_LOCAL Nodal Premium**
- Charging at $16.29/MWh hub assumes GKS nodal is near hub. If HOUSTON_SOUTH_MIDDAY_LOCAL binds at HE09 (P=22-23%, lower end), GKS charge cost could be $18-20/MWh instead of $16.29.
- Charge spread narrows but arbitrage remains profitable at $18/MWh charge vs $37/MWh discharge ($19/MWh spread).

**Risk 5 (MEDIUM): RegDown Clearing Rate**
- RegDown $2.00/MWh estimate is based on structural logic (solar surplus). Actual clearing price may be $0.50-$1.00/MWh if supply exceeds demand.
- Maximum downside: 60 MWh × ($2.00 - $0.50) = -$90 vs base estimate. Low impact; accept.

**Risk 6 (LOW): ECRS at HE19 ($50) — Clearing Risk**
- ECRS has not cleared in 6/15 or 6/19 actuals. HE19 ECRS $2.50/MWh estimate may not clear.
- Revenue at risk: $50. Negligible. ECRS offered for regulatory compliance (evaluator standing rule) and optionality.

**Risk 7 (LOW): Morning Cloud Cover**
- AG2: KIAH 74-88% cloud cover HE07-09 with precip potential. If solar ramp is delayed past HE09, duck curve trough may shift to HE11-12 (deeper suppression possible).
- Opportunity: could deepen charge savings if price at HE11 falls below $16/MWh. Stack A is partially exposed — HE09-10 charge is already the cheapest window modeled.

---

## Alternative (Stack C — Wind Miss Adaptation)

**Trigger**: GR_WEST wind at HE18 reads <4,900 MW (vs YE forecast 8,615 MW HE18), or ERCOT OPDAS RT dispatch signals emergency AS shortage.

| Change vs Stack A | Stack C Design |
|---|---|
| HE20: shift from 80E + 20NS → 60E + 40NS | NS at $20-30/MWh if wind miss drives scarcity |
| HE21: shift from 70E + 30NS → 50E + 50NS | SoC still 70 MWh; 50 MW energy uses 50 MWh; 50 MW NS co-offer |
| Expected HE20-21 NS uplift | 40+50 = 90 MW NS × avg $25/MWh = $2,250 vs base 20+30 = 50 MW × avg $13 = $650 → +$1,600 NS |
| Energy revenue reduction | -20 MW at HE20 (-$745) + -20 MW at HE21 (-$700) = -$1,445 |
| Net delta Stack C vs Stack A | +$1,600 NS - $1,445 energy = **+$155** (marginal) |

Stack C is nearly revenue-neutral at the expected wind miss scenario. Primary benefit is risk profile: more AS revenue floor, less energy price exposure. Switch is recommended only if P(RT>$30/MWh AS) becomes high (NS spike confirmed).

---

## Input Data Summary

| Source | Status | Key Signal Used |
|---|---|---|
| market-analyst (2026-06-22.md) | PRODUCTION | HE20 DA $37.26, HE21 $34.98, HE09-10 $16.29-16.62; NS HE20 $11.2, HE21 $15.4; P(DA>RT) 0.55-0.60 afternoon |
| congestion-analyst (2026-06-22.md) | Stage 0 PROVISIONAL | HOUSTON_IMPORT HIGH 40-58% HE19-22; GKS MCC +$2-$8 (nodal premium generation zone); HOUSTON_SOUTH_MIDDAY_LOCAL MEDIUM 22-35% HE10-14 |
| Yes Energy BidClose CSV | PRODUCTION | Net load trough HE10 22,778 MW; NL ramp HE18→HE21 +19,639 MW; solar peak HE15 27,484 MW |
| Enverus forecasts | PRODUCTION | Avg load +1,580 MW vs YE — upside load risk |
| AG2 weather | PRODUCTION | HE07-09 cloud 74-88%; afternoon 41-51% cloud; 88-92F peak |
| pnl/gks/daily/2026-06-20_pnl.json | PRODUCTION | 6/20 actual: NS $3,219 + RRS $220 + RT energy $5,075 + DA energy -$4,124 = $4,390 total |
| memory/bess-optimizer/learnings/2026-06-20.md | Internal | SoC default 100 MWh; midday charge preferred when duck curve spread > overnight spread |
| AS playbook prior | ABSENT | Self-derived |
| Smartbidder raw plots | PARTIALLY AVAILABLE (via market-analyst) | Price levels only (HE20 $37.26, HE21 $34.98, NS prices) |

---

## Evaluator Standing-Rule Compliance

Per evaluator standing rules (from memory/bess-optimizer/plans/):

1. **ECRS HE20-24 standing offer**: PARTIALLY implemented. HE19: 20 MW ECRS (ahead of window). HE20 and HE21: ECRS not offered due to energy + NS co-offer at 100 MW capacity (no remaining MW). HE22-24: SoC = 0, cannot offer. Exception documented: HOUSTON_IMPORT HIGH makes energy discharge unambiguously superior to ECRS in HE20-21; ECRS at HE19 maintains compliance intent.
2. **NS evening prior $5-10/MWh**: CONFIRMED. NS at HE20 $11.2/MWh and HE21 $15.4/MWh both exceed prior. NS co-offer sizing (20 MW and 30 MW) applied proportionally.
3. **DA-RT conditional framing**: CONFIRMED. HOUSTON_IMPORT HIGH (40-58%) → DA primary discharge at HE19-21.
4. **RegDown solar-window**: APPLIED at HE11-13. Structural solar suppression (23-26 GW) supports downward regulation demand.

---

*bess-optimizer | D+1 2026-06-22 | Generated 2026-06-21 07:30 CT*
*Data: PRODUCTION (YE BidClose, Enverus, AG2, Smartbidder via market-analyst) | AS playbook ABSENT | Terminal SoC ASSUMED 100 MWh*
*Strategy confidence: HIGH for direction (HOUSTON_IMPORT HIGH + clear duck curve structure); MEDIUM for absolute revenue (Smartbidder DA prices used directly — not independently verified)*
