# GKS BESS — D+1 (2026-06-23, Tuesday) Optimal Revenue Stack

**Generated**: 2026-06-22 07:30 CT | **Agent**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | **Initial SoC**: 100 MWh (50% default — 2026-06-22 terminal SoC unconfirmed)
**Data status**: PRODUCTION (Yes Energy BidClose, Enverus, Smartbidder via market-analyst) | AS playbook: ABSENT (self-derived; recommend_as_position.py not present)
**DA-RT framing**: Overall spread = DA − RT = −$2.0/MWh (RT upsides globally) with HE21 reversal (+$4.2/MWh DA premium) → NS-heavy offpeak + DA energy discharge primary at HE19-21 (P(DA>RT) 0.66-0.70 evening)
**Strategy**: Stack A — Duck Curve Deep Charge (HE10-11) + NS-Heavy Full Day (HE01-09, HE12-18) + Evening Energy Discharge with NS/RRS co-offer (HE19-21)

---

## Recommendation (Primary — Stack A)

### Hourly Schedule

| HE | CT Window | Mode | Energy MW | NS MW | RRS MW | ECRS MW | SoC Start (MWh) | SoC End (MWh) | DA Price ($/MWh) | Exp. Rev ($) |
|----|-----------|------|----------:|------:|-------:|--------:|----------------:|--------------:|-----------------:|-------------:|
| 01 | 00-01 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$23.17 | $132 |
| 02 | 01-02 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$23.17 | $132 |
| 03 | 02-03 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$23.17 |  $70 |
| 04 | 03-04 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$23.17 |  $70 |
| 05 | 04-05 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$23.17 |  $70 |
| 06 | 05-06 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$23.17 |  $70 |
| 07 | 06-07 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$23.17 | $106 |
| 08 | 07-08 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$23.17 | $106 |
| 09 | 08-09 CT | Hold      |   0 |  88 |  0 |  0 | 100 | 100 | ~$18.50 | $132 |
| 10 | 09-10 CT | **Charge**| -100|   0 |  0 |  0 | 100 | 185 | $15.47  | -$1,547 |
| 11 | 10-11 CT | **Charge**|  -18|  82 |  0 |  0 | 185 | 200 | $15.96  |  -$123 |
| 12 | 11-12 CT | Hold      |   0 |  88 |  0 |  0 | 200 | 200 | ~$17.00 | $220 |
| 13 | 12-13 CT | Hold      |   0 |  88 |  0 |  0 | 200 | 200 | ~$18.50 | $220 |
| 14 | 13-14 CT | Hold      |   0 |  88 |  0 |  0 | 200 | 200 | ~$20.00 | $264 |
| 15 | 14-15 CT | Hold      |   0 |  88 |  0 |  0 | 200 | 200 | ~$21.00 | $308 |
| 16 | 15-16 CT | Hold      |   0 |  88 |  0 |  0 | 200 | 200 | ~$22.00 | $352 |
| 17 | 16-17 CT | Hold      |   0 |  88 |  0 |  0 | 200 | 200 | ~$23.00 | $396 |
| 18 | 17-18 CT | Hold      |   0 |  88 |  0 |  0 | 200 | 200 | ~$25.00 | $396 |
| 19 | 18-19 CT | **Discharge**|+50| 30 |  0 | 20 | 200 | 150 | ~$28.00 | $1,560 |
| 20 | 19-20 CT | **Discharge**|+70| 20 | 10 |  0 | 150 |  80 | $30.43  | $2,338 |
| 21 | 20-21 CT | **Discharge**|+80| 20 |  0 |  0 |  80 |   0 | $36.44  | $3,199 |
| 22 | 21-22 CT | Hold      |   0 |   0 |  0 |  0 |   0 |   0 | $32.96  |     $0 |
| 23 | 22-23 CT | Hold      |   0 |   0 |  0 |  0 |   0 |   0 | ~$28.00 |     $0 |
| 24 | 23-24 CT | Hold      |   0 |   0 |  0 |  0 |   0 |   0 | ~$25.00 |     $0 |

**Total discharge**: 200 MWh (HE19: 50 + HE20: 70 + HE21: 80)
**Total charge gross**: 118 MWh (HE10: 100 + HE11: 18); net SoC add = 118 × 85% = 100 MWh (100 → 200)
**Terminal SoC**: 0 MWh (full depletion end of HE21)
**MW cap compliance**: max 100 MW at any hour — HE10 (-100), HE11 (-18+82NS=100), HE19 (50E+30NS+20ECRS=100), HE20 (70E+20NS+10RRS=100), HE21 (80E+20NS=100)

### SoC Tracking Notes

- **HE01-09**: SoC = 100 MWh. NS 88 MW offered. 100 MWh SoC covers 68+ min of full 88 MW dispatch — safe for 1-hour NS obligation. Note HE09 DA = ~$18.50/MWh (solar beginning ramp but not yet at trough) — not the optimal charge window.
- **HE10**: Full charge −100 MW @ $15.47/MWh. DA trough confirmed from market-analyst ($15.47 = lowest price 24h). Net SoC gain = 100 × 0.85 = 85 MWh. SoC: 100 → 185 MWh. Net load = 27,399 MW (24h minimum per YE). Solar 20,286 MW peak suppression.
- **HE11**: Top-off charge −18 MW @ $15.96/MWh + NS 82 MW co-offer. Net SoC gain = 18 × 0.85 = 15.3 MWh → 200 MWh cap. Remaining 82 MW offered as NS ($2.00/MWh). Combined MW = 18+82 = 100 MW (at cap).
- **HE12-18**: SoC = 200 MWh. NS 88 MW full offering. Duck curve recovery: prices rise from $17 → $25/MWh but remain below discharge threshold. Hold and collect NS revenue.
- **HE19**: Discharge 50 MW + NS 30 MW + ECRS 20 MW = 100 MW total. SoC: 200 → 150 MWh. Net load ramp begins (30,532 → 32,869 MW). HOUSTON_IMPORT P(binding) entering HIGH zone. DA $28.00/MWh is the discharge entry point (net arbitrage spread = $28.00 − $15.47/0.85 = $9.83/MWh net after round-trip). ECRS offered at $0.50/MWh (low confidence per history; optionality only).
- **HE20**: Discharge 70 MW + NS 20 MW + RRS 10 MW = 100 MW. SoC: 150 → 80 MWh. DA $30.43/MWh. RRS at HE20 = $3.96/MWh is the single highest RRS price of the day — unique opportunity to capture. Net load 43,465 MW (solar collapsed to 10,831 MW). HOUSTON_IMPORT P(binding) HIGH 45-62%.
- **HE21**: Discharge 80 MW + NS 20 MW = 100 MW. SoC: 80 → 0 MWh. SoC at entry = 80 MWh → max energy dispatch = 80 MW (1h). DA $36.44/MWh = session peak. NS 20 MW at $14.20/MWh = $284 incremental. Net load 50,917 MW (series all-time high for 2026-06-23 cycle). HOUSTON_IMPORT P(binding) peak risk. GKS congestion nodal premium most likely at this hour.
- **HE22-24**: SoC = 0. No energy or AS capacity. Do not offer. WEST_TO_NORTH_345 MEDIUM 22-35% — systemic price suppression risk even if SoC were available; no exposure with SoC = 0.

---

## Top / Bottom Hours

**Top 2 (DA Energy — Discharge Priority)**

- **HE21** (20:00-21:00 CT): DA $36.44/MWh — absolute session peak. Net load 50,917 MW (series high +20,385 MW ramp). Solar 1,091 MW (functionally zero). HOUSTON_IMPORT P(binding) 45-62% (HIGH, supra-series peak). GKS congestion nodal premium +$3-$12/MWh at P50 unconditional. 80 MW energy (SoC-constrained) + 20 MW NS. Expected per-hour: $2,915 energy + $284 NS = $3,199.
- **HE22** (21:00-22:00 CT): DA $32.96/MWh — second highest, but SoC = 0 after HE21 full discharge. Cannot dispatch. This is the SoC constraint limit. Noted for context: if initial SoC were higher (e.g., 130 MWh), could extend discharge into HE22 for additional ~$2,600 revenue. SoC starting assumption is the binding constraint.

**Effective Top 2 for Discharge (given SoC)**

- **HE21**: $36.44/MWh (primary, see above)
- **HE20**: $30.43/MWh — 70 MW energy + RRS 10 MW + NS 20 MW. Net load 43,465 MW, solar 10,831 MW (fast decay). Best RRS price of the day at $3.96.

**Bottom 2 (Duck Curve — Charge Window)**

- **HE10** (09:00-10:00 CT): DA $15.47/MWh — cheapest hour. Net load 27,399 MW (24h minimum). Solar at peak suppression ramp (~20 GW+). Full −100 MW charge. Charge cost: $1,547.
- **HE11** (10:00-11:00 CT): DA $15.96/MWh — second cheapest. Top-off −18 MW. Charge spread vs HE21 discharge = $36.44 − $15.96 = $20.48/MWh gross ($17.41/MWh net after 85% efficiency) — strongest arbitrage spread available. Net load 27,399 MW adjacent (near trough).

**RT Spike Watch Hours**

- **HE21**: P(DA>RT) 0.66-0.70 (market-analyst), HE21 spread = DA-RT = +$4.2/MWh. DA primary confirmed. RT spike possible (prior 2026-06-20 HE21 RT = $1,907 spike). 80 MW DA discharge locks in $2,915 floor regardless of RT outcome.
- **HE20**: P(DA>RT) 0.66-0.70. Prefer DA. RRS $3.96 co-offer captures scarcity premium if RT market tightens.
- **HE19**: Net load ramp +2,337 MW from HE18. P(RT>$60/MWh) moderate. 50 MW DA discharge entry; ECRS optionality for scarcity.

---

## DA-RT Spread Strategy

**Spread = DA − RT. Positive = DA expensive = short DA / lock DA signal.**

### Energy

- Global spread: DA − RT = −$2.0/MWh (RT > DA on average) → RT has a general upside edge.
- However, HE21 spread = +$4.2/MWh (DA > RT at the single most valuable discharge hour).
- Market-analyst P(DA>RT): 0.66-0.70 for HE19-23 (evening hours flip to DA premium).
- Decision: **DA primary discharge at HE19-21**. The global negative spread does not apply to the evening peak hours, which are the only economically meaningful discharge window. Locking DA prices at $28-36/MWh removes uncertainty from the primary revenue component.
- RT optionality retained implicitly: if RT spikes (as in 2026-06-20 HE21 $1,907), ERCOT dispatches RT on physical position — GKS benefits from RT dispatch on DA energy schedule. This is not a separate strategic decision; it flows through settlement automatically.
- Overnight arbitrage not recommended: The charge at HE10-11 is a DA charge (against DA price), not RT. The negative global spread is therefore already embedded in the charge economics. No RT floating position is taken.

### Non-Spin

- NS DA prices: $0.80-4.50 offpeak, $8.40 (HE20), $14.20 (HE21). These are the confirmed Smartbidder DA forecasts.
- DA-RT NS spread: no RT NS forecast available. Based on 2026-06-21 Smartbidder benchmark data (HE20 DA NS $608, HE21 DA NS $505 with negative RT NS "Nonspin Rt 5 Revenue Neg" at -$129 and -$98 respectively), the RT component for NS tends to be negative when DA NS is high. This confirms **DA is the correct venue for NS throughout**.
- Decision: Full NS in DA market across all hours. No RT NS.

### RRS

- HE20 RRS DA = $3.96/MWh — anomalously high (typical day $0.1-0.8/MWh). Pattern from Smartbidder 2026-06-21 benchmark: "DA RRS" spikes at HE19 ($30.48) and HE16-17 ($6.60-12.12). Similarly structured single-hour RRS concentration.
- Decision: 10 MW RRS DA at HE20 only. Remaining MW allocated to energy (higher per-MW value at $30.43) and NS ($8.40). RRS HE21 = $2.77/MWh — below NS $14.20 threshold; NS preferred at HE21.
- DA-RT RRS spread: small at most hours. DA primary given reliability of clearing.

### ECRS

- No ECRS DA price forecast available (market-analyst briefing does not include ECRS prices for 2026-06-23).
- Historical pattern: ECRS has cleared $0 in 2026-06-15, 2026-06-19, and 2026-06-20 (three consecutive confirmed non-clears per 2026-06-20 self-review).
- Decision: 20 MW ECRS at HE19 only, as optionality/compliance. Estimated revenue = $10 (conservative $0.50/MWh). Not a primary revenue driver.

---

## Expected Revenue

### Stack A (Primary) — Base Case

| Revenue Component | Calculation | Estimated Revenue |
|---|---|---:|
| DA Energy Discharge | HE19: 50×$28.00=$1,400; HE20: 70×$30.43=$2,130; HE21: 80×$36.44=$2,915 | **$6,445** |
| DA Energy Charge Cost | HE10: 100×$15.47=$1,547; HE11: 18×$15.96=$287 | **−$1,834** |
| **Net Energy Arbitrage** | | **$4,611** |
| Non-Spin DA | HE01-02: 88×2×$1.50=$264; HE03-06: 88×4×$0.80=$282; HE07-09: 88×3×$1.20-$1.50=$370; HE11: 82×$2.00=$164; HE12-13: 88×2×$2.50=$440; HE14: 88×$3.00=$264; HE15: 88×$3.50=$308; HE16: 88×$4.00=$352; HE17-18: 88×2×$4.50=$792; HE19: 30×$5.00=$150; HE20: 20×$8.40=$168; HE21: 20×$14.20=$284 | **$3,838** |
| RRS DA | HE20: 10×$3.96 | **$40** |
| ECRS DA | HE19: 20×$0.50 (conservative) | **$10** |
| **TOTAL BASE** | | **$8,499** |
| GKS Nodal MCC Premium (conditional) | HOUSTON_IMPORT P(binding) 45-62%; E[MCC] +$3-$12/MWh on 200 MWh discharge; P50 unconditional ~$600-$1,200 | **+$600 to +$2,400** |
| **TOTAL WITH NODAL P50** | | **~$9,100 − $10,900** |

**Primary estimate**: $8,499 base + $750 nodal P50 = **~$9,250**

Note: NS revenue estimate uses interpolated price curve from market-analyst offpeak range ($0.5-4.5) and confirmed spikes (HE20 $8.40, HE21 $14.20). Exact hourly DA clearing prices are uncertain; range ±$500 on NS component.

**vs Benchmarks**:
- vs Smartbidder benchmark 2026-06-21 (last available): Benchmark total was $2,005 (DA NS $608+$505 HE20-21 dominant, DA Energy HE19 $598 only). Stack A expected ~$9,250 vs benchmark pattern ~$2,000-2,500 range → significant outperformance expected if energy arbitrage executes as planned.
- vs 2026-06-20 actual GKS: $4,390 actual. Stack A $8,499 would represent +94% improvement — however 6/20 had a major recommendation miss. Stack A confidence is MEDIUM.
- vs 7-day moving average: Insufficient consecutive PRODUCTION data (Tenaska PTP gaps on 6/21-6/22) to compute.

### Stack B (Pure AS — Alternative)

| Revenue Component | Calculation | Estimated Revenue |
|---|---|---:|
| Non-Spin DA HE01-21 | 88 MW × 21h × avg $2.77/MWh (weighted across daily curve) | **$5,808** |
| RRS HE22-24 | 20 MW × 3h × $0.50/MWh | **$30** |
| **Stack B Total** | | **~$5,838** |

Stack A premium over Stack B: **+$2,661** (+46%). Stack A is strongly preferred.

Stack B trigger: Only if DAM clears HE20-21 energy prices below $22/MWh (implying net arbitrage spread < $6.53/MWh vs charge at $15.47/MWh avg, which would not cover round-trip efficiency loss). At $30 DA energy, energy arbitrage dominates.

### Stack C (Wind Miss / RT-Heavy — Alternative)

**Trigger**: GR_WEST wind at HE18 reads <7,000 MW (vs YE forecast ~14,000-15,000 MW HE18) OR Non-Spin RT spikes above $30/MWh at HE19.

| Change vs Stack A | Stack C Design |
|---|---|
| HE20: 70E+20NS+10RRS → 50E+30NS+10RRS+10ECRS | More NS if wind miss drives AS scarcity |
| HE21: 80E+20NS → 50E+50NS | More NS co-offer; 50 MWh energy from SoC (50 MW) |
| Net delta | Stack C total ~$7,138 — **lower** than Stack A base $8,499 |

Stack C is revenue-inferior to Stack A in the base case. It provides downside protection if RT scarcity pricing makes NS more valuable than energy arbitrage. Given today's context (DA-RT spread fairly small; NS prices already embedded in DA forecast), Stack C is only triggered by confirmed real-time signals. Default position: stay Stack A.

---

## Strategy Rationale — Applied Learnings from Self-Reviews

### Why HE10-11 Charge (Not HE03-04 Overnight)

Applying 2026-06-20 learning Action 2: solar window is cheapest charge window.

| Factor | 2026-06-23 HE10-11 (Solar Trough) | 2026-06-23 HE03-04 (Overnight) |
|---|---|---|
| DA price | $15.47-$15.96/MWh | ~$23.17/MWh |
| Net load | 27,399 MW (trough) | ~55,000-58,000 MW |
| Solar contribution | 20,000+ MW suppression | 0 MW |
| Arbitrage spread vs HE21 | $36.44 - $15.47 = $20.97 gross | $36.44 - $23.17 = $13.27 gross |

Midday charge spread is **$7.70/MWh wider** than overnight. On 100 MWh net charged: $770 incremental advantage. No reason to charge overnight when the duck curve creates a superior window.

### Why Energy Primary at HE19-21 Despite Negative Global Spread

The global DA-RT spread = −$2.0/MWh (RT > DA) is a system-wide average. The critical insight from market-analyst is that the P(DA>RT) conditional probability **inverts specifically at HE19-23 (0.66-0.70)**. The negative average is driven by offpeak hours where RT slightly exceeds DA.

At HE19-21 (our discharge window), DA is expected to be premium over RT. This is confirmed by:
1. HE21 spread explicitly = +$4.2/MWh (DA > RT)
2. P(DA>RT) 0.66-0.70 for evening hours
3. Historical Smartbidder 2026-06-21 benchmark: Energy Da 60 = +$598 at HE19 (DA energy was profitable); negative RT energy at HE19-20

The negative global spread does not change the discharge strategy. DA primary is correct for HE19-21.

### Why HE22-24 Not Discharged (Despite $32.96 DA at HE22)

2026-06-23 has a deeper and longer duck curve ramp (+20,385 MW HE18-21) than prior days. The HE21 discharge of 80 MW fully depletes SoC to 0. To capture HE22 discharge, we would need either (a) higher initial SoC (confirmed pre-cycle, not available) or (b) reduce HE19-21 discharge — which is suboptimal since HE21 $36.44 > HE22 $32.96.

If actual initial SoC > 100 MWh (e.g., 150 MWh confirmed from Tenaska before 08:00 CT), the HE22 dispatch can be added: 50 MW energy at HE22 $32.96 = $1,648 additional revenue. Confirm SoC and amend pre-bid.

### NS HE20 RRS Split (Not Pure Energy)

HE20 RRS = $3.96/MWh. This is the single highest RRS price of the day (vs normal $0.1-0.8/MWh). Allocating 10 MW RRS at HE20 (worth $39.60) vs redirecting to energy at $30.43/MWh (worth $304.30) shows RRS is 13x less valuable per MW than energy. The 10 MW RRS allocation is a diversification token, not a primary revenue driver. The reason to include it: 2026-06-21 Smartbidder benchmark shows RRS captured at HE15-19 ($6.60-30.48) on specific high-RRS days. Pattern: RRS spikes come at unexpected hours. 10 MW allocation hedges against a higher RRS clearing outcome.

---

## DA-RT Spread by Product Summary

| Product | DA Venue | RT Venue | Decision | Reasoning |
|---|---|---|---|---|
| Energy HE10-11 | Buy DA (charge) | — | DA buy | Cheapest charging via DA price |
| Energy HE19-21 | Sell DA (discharge) | RT optionality | DA primary | P(DA>RT) 0.66-0.70; HE21 spread +$4.2; certainty premium |
| Non-Spin HE01-21 | DA only | Avoid RT | DA only | 2026-06-21 benchmark RT NS negative HE20-21 (-$129, -$98) |
| RRS HE20 | DA 10 MW | — | DA only | Clearing reliability; small size |
| ECRS HE19 | DA 20 MW | — | DA optional | 3 consecutive non-clears; low confidence |

---

## Expected Revenue Detail by Hour

| HE | Energy Rev | NS Rev | RRS Rev | ECRS Rev | Total Rev |
|----|----------:|-------:|--------:|---------:|----------:|
| 01 | $0 | $132 | $0 | $0 | $132 |
| 02 | $0 | $132 | $0 | $0 | $132 |
| 03 | $0 |  $70 | $0 | $0 |  $70 |
| 04 | $0 |  $70 | $0 | $0 |  $70 |
| 05 | $0 |  $70 | $0 | $0 |  $70 |
| 06 | $0 |  $70 | $0 | $0 |  $70 |
| 07 | $0 | $106 | $0 | $0 | $106 |
| 08 | $0 | $106 | $0 | $0 | $106 |
| 09 | $0 | $132 | $0 | $0 | $132 |
| 10 | -$1,547 | $0 | $0 | $0 | -$1,547 |
| 11 | -$287 | $164 | $0 | $0 | -$123 |
| 12 | $0 | $220 | $0 | $0 | $220 |
| 13 | $0 | $220 | $0 | $0 | $220 |
| 14 | $0 | $264 | $0 | $0 | $264 |
| 15 | $0 | $308 | $0 | $0 | $308 |
| 16 | $0 | $352 | $0 | $0 | $352 |
| 17 | $0 | $396 | $0 | $0 | $396 |
| 18 | $0 | $396 | $0 | $0 | $396 |
| 19 | $1,400 | $150 | $0 | $10 | $1,560 |
| 20 | $2,130 | $168 | $40 | $0 | $2,338 |
| 21 | $2,915 | $284 | $0 | $0 | $3,199 |
| 22 | $0 | $0 | $0 | $0 | $0 |
| 23 | $0 | $0 | $0 | $0 | $0 |
| 24 | $0 | $0 | $0 | $0 | $0 |
| **TOTAL** | **$4,611** | **$3,810** | **$40** | **$10** | **$8,471** |

---

## Congestion Implications

**HOUSTON_IMPORT_345 (HIGH 45-62%, HE18-22) — supra-series peak**

- This is the strongest HOUSTON_IMPORT signal in the 2026 series (NL ramp +20,385 MW, prior series high). GKS is a South-zone generation asset. When HOUSTON_IMPORT binds, South supply is scarce; nodal LMP at Kiskadee (South) commands a premium over HB_NORTH hub.
- E[MCC] per congestion-analyst Stage 0: +$3-$12/MWh at P50 during HE18-21. On 200 MWh total discharge: unconditional E[premium] = $600-$2,400. P50 midpoint: ~$1,200.
- Note from 6/20 learning: HE14-15 CT RTSPP was $32-34 (premium over DA $23-25) — congestion onset can arrive at HE15-16 CT (solar at 50% decline). For 6/23, solar at HE17 = 28,166 MW (peak) → HE20 = 10,831 MW (−62% from peak) — onset window similar. Our discharge starting at HE19 is already timed for early onset.
- Decision: HOUSTON_IMPORT HIGH is a tailwind for GKS discharge. Do not reduce discharge to avoid congestion — GKS benefits.
- P90 lambda scenario: Non-Spin DA >$4/MWh at HE20 confirms 1.8x right-tail scaling (per congestion-analyst Stage 0 note). Non-Spin $8.40 at HE20 confirms. Unconditional P90 lambda ~$144/MWh possible; GKS nodal MCC could reach +$15-20/MWh in this scenario. Extra upside uncaptured in base case.

**WEST_TO_NORTH_345 (MEDIUM 22-35%, HE22-24)**

- SoC = 0 after HE21 full discharge. No HE22-24 position. No exposure.

**HOUSTON_SOUTH_MIDDAY_LOCAL (LOW-MEDIUM 18-28%, HE10-15)**

- HE10-11 charge window overlaps with this constraint's risk hours. If binding, GKS charge cost at Kiskadee could be $17-20/MWh instead of $15.47. Mitigation: probability is low-medium and the arbitrage spread remains strongly positive even at $20/MWh charge (vs $36.44 discharge, spread still $16.44 gross = $13.97 net).

---

## Risks

**Risk 1 (HIGH): Initial SoC Assumption**
- Assumed 100 MWh (50%). 2026-06-22 terminal SoC unconfirmed (Tenaska PTP data gap: 2026-06-21 summary showed 0 rows in all endpoints).
- If actual SoC < 88 MWh at HE01: reduce NS offering proportionally (NS MW = SoC MWh, since NS requires 1h of capable dispatch).
- If SoC = 150 MWh: add HE22 discharge 50 MW @ $32.96 = $1,648 incremental. Total expected revenue reaches ~$10,100.
- If SoC = 40 MWh: NS limited to 40 MW HE01-09; charge plan unchanged. Revenue impact: −(88-40) × 9h × avg $1.50/MWh = −$648. Total ~$7,823.
- Action required: Confirm SoC from Tenaska PTP or operations before 08:00 CT.

**Risk 2 (HIGH): Duck Curve Depth — Solar Forecast Reliability**
- HE10 price = $15.47/MWh is based on solar at ~20 GW. If morning cloud cover (AG2 implied 74-88% cloud HE07-09 for 6/22; similar risk possible 6/23) delays solar ramp, HE10 net load may be higher → price could be $18-20/MWh instead of $15.47.
- Impact: Charge cost increases by $253-$453 on the 100 MWh charged. Net revenue impact: −$250 to −$450. Acceptable; arbitrage still robust.
- Mitigation: If HE10 DA price settles above $20/MWh in DAM, shift charge timing to HE11-12 (prices still $15.96-$17.00).

**Risk 3 (MEDIUM): HE21 Discharge — SoC Ceiling**
- HE21 entry SoC = 80 MWh (after HE19: −50 MWh and HE20: −70 MWh from 200 MWh). Maximum physical energy dispatch at HE21 = 80 MW (constrained by SoC).
- If ERCOT calls more than 80 MW at HE21 (RT dispatch in congestion event), GKS cannot fulfill above this limit. Non-Spin activation at HE21 (20 MW) would reduce actual energy dispatch by 20 MW while providing AS revenue.
- Revenue impact if both NS and energy activated at HE21: 80 MW × $36.44 energy + 20 MW × $14.20 NS is the designed co-offer. If NS activated instead of energy: swap $2,915 energy for $284 NS at 20 MW = net -$2,631 for those 20 MW. This is the co-offer tradeoff.

**Risk 4 (MEDIUM): Enverus Load/Wind Divergence**
- Enverus forecasts load 1,364 MW higher and wind 1,243 MW lower than Yes Energy BidClose. If Enverus is correct: net load ramp becomes even more severe → HOUSTON_IMPORT P(binding) could reach 68-80% per congestion-analyst. Impact on GKS: positive (higher nodal premium), but RT spike uncertainty increases.
- NS prices at HE20-21 could reach $20-30/MWh in a scarcity scenario. Decision to switch to Stack C becomes relevant only if confirmed real-time.

**Risk 5 (LOW): ECRS at HE19 — Non-Clearing**
- ECRS has cleared $0 in 3 consecutive cycles (6/15, 6/19, 6/20). HE19 20 MW ECRS = $10 at $0.50/MWh estimate. Non-clearing impact: −$10 revenue. Negligible. Maintained as optionality only.

**Risk 6 (LOW): RegDown Not Included**
- Unlike prior 6/22 recommendation which included RegDown HE11-13 for solar surplus downward regulation, 6/23 DA price analysis shows offpeak prices higher ($15.96+ at HE11 vs $16.29+ on 6/22). RegDown opportunity is structurally similar but clearing probability remains uncertain (cleared $0 in 6/20 actuals).
- Decision: Omit RegDown for simplicity. If actual DAM shows RegDown clearing > $2.00/MWh, consider amending HE11-13 to include 20 MW RegDown (reduce NS from 88 to 68 MW in those hours). Revenue upside: 20 MW × 3h × $2.00 = $120.

---

## Alternative (Stack C — Conditional Switch)

**Trigger**: ANY of the following in real-time before HE19:
1. GR_WEST actual wind at HE18 < 7,000 MW (vs YE forecast ~14,000+ MW)
2. ERCOT OPDAS declares insufficient AS reserve
3. RT Non-Spin price > $20/MWh at HE18

**Stack C Schedule Change (HE19-21 only)**:

| HE | Stack A | Stack C | Rationale |
|----|---------|---------|-----------|
| 19 | 50E+30NS+20ECRS | 40E+40NS+20ECRS | More NS if scarcity |
| 20 | 70E+20NS+10RRS | 50E+30NS+10RRS+10ECRS | NS expanded at expense of energy |
| 21 | 80E+20NS | 50E+50NS | SoC allows 50E only; more NS |

Expected Stack C revenue: ~$7,138 (lower than Stack A $8,471 at base prices). Stack C only wins if NS at HE20-21 clears above $25/MWh (replacing 20-30 MW energy × $30-36 = $600-1,080 requires NS × $25 × 30 = $750+ to break even).

---

## Input Data Summary

| Source | Status | Key Signals Used |
|---|---|---|
| market-analyst 2026-06-23.md | PRODUCTION | HE10 DA $15.47, HE21 DA $36.44, NS HE20 $8.40 / HE21 $14.20, RRS HE20 $3.96; P(DA>RT) 0.66-0.70 HE19-23; RT mean $25.2/MWh; spread DA-RT = −$2.0 |
| congestion-analyst 2026-06-23.md | Stage 0 PROVISIONAL | HOUSTON_IMPORT HIGH 45-62% HE18-22 (series peak); GKS MCC +$3-$12/MWh; HE14-15 CT onset risk from 6/20 learning |
| Yes Energy BidClose (via market-analyst) | PRODUCTION | Net load trough HE10 27,399 MW; NL ramp +20,385 MW HE18-21 (series max); solar peak HE17 28,166 MW |
| Enverus forecasts (via market-analyst) | PRODUCTION | Load upside +1,364 MW vs YE; wind downside −1,243 MW |
| Smartbidder 2026-06-21 benchmark | PRODUCTION (last available) | DA Energy HE19 $598; DA NS HE20-21 $608+$505; RT NS negative at HE20-21 |
| memory/bess-optimizer/learnings/2026-06-20.md | Internal | Action 2: solar window charge; Action 1: afternoon peak timing; NS HE20-21 pattern; ECRS non-clearing |
| pnl/gks/hourly/2026-06-21 | Tenaska DEGRADED (0 rows) | Not usable for yesterday's actual |
| AS playbook prior | ABSENT | Self-derived throughout |

**Data limitations**:
- 2026-06-21 and 2026-06-22 Tenaska PTP data unavailable (0 rows in summary). Cannot confirm: (a) 2026-06-22 terminal SoC, (b) 2026-06-21 actual revenue. Initial SoC 100 MWh is an assumption; confirm before bid cutoff.
- AG2 weather not independently accessed; market-analyst briefing does not include day-ahead weather detail for 6/23 specifically.
- ECRS DA price for 2026-06-23 not in market briefing; estimated $0.50/MWh based on 3-cycle non-clearing history.

---

*bess-optimizer | D+1 2026-06-23 | Generated 2026-06-22 07:30 CT*
*Data: PRODUCTION (YE BidClose, Enverus, Smartbidder via market-analyst) | AS playbook ABSENT | Terminal SoC ASSUMED 100 MWh (unconfirmed — Tenaska PTP degraded 6/21-6/22)*
*Strategy confidence: HIGH for direction (HOUSTON_IMPORT supra-series HIGH + deepest duck curve this cycle); MEDIUM for absolute revenue (Smartbidder DA prices used directly for HE10/HE21; intermediate hours interpolated)*
