# GKS BESS — D+1 (2026-06-24) Optimal Revenue Stack

**Generated**: 2026-06-23 07:30 CT
**Asset**: GKS_BESS_RN (Great Kiskadee Storage) — 100 MW / 200 MWh
**Strategy selected**: Stack A — Duck Curve Charge (HE09-11) + Non-Spin Full Day + Evening Hybrid DA-RT Discharge (HE19-21) + ECRS co-offer HE20-24
**Smartbidder price forecast**: NOT RECEIVED (structural absence — see Risk section)
**AS playbook prior**: ABSENT (recommend_as_position.py not installed — self-judgment applied per standing rules)
**Congestion**: HOUSTON_IMPORT_345 P(binding) HIGH 50-68% (series record NL ramp +22,371 MW)
**Initial SoC**: Assumed 100 MWh (Tenaska 2026-06-22 PRODUCTION available — terminal SoC estimated at 0 MWh for 2026-06-22 delivery; 2026-06-23 terminal unknown; using 100 MWh default per Standing Rule 7)

**Standing rules applied**: Rule 1 (ECRS summer inclusion), Rule 2 (0.80x haircut on DA Energy), Rule 6 (HOUSTON_IMPORT HIGH → Hybrid DA-RT at HE20-21), Rule 7 (SoC initialization), Rule 8 (RT dispatch risk disclosure)
**Standing rules not triggered today**: Rule 3 (Non-Spin >$8/MWh signal — cannot confirm without Smartbidder price feed; treated as likely given 2026-06-22 pattern; caution applied), Rule 5 (Tenaska data available for 2026-06-22)

---

## Step 1: Inputs Collected

| Input | Source | Status |
|---|---|---|
| D+1 market view | `shared/data/forecasts/market-view/2026-06-24.md` | PRODUCTION (Yes Energy + Enverus + AG2) |
| D+1 congestion view | `shared/data/forecasts/congestion/2026-06-24.md` | PRODUCTION (Stage 0 heuristic) |
| 2026-06-22 GKS actual | `shared/data/pnl/gks/daily/2026-06-22.json` | PRODUCTION (Tenaska 391 rows) |
| 2026-06-22 P&L report | `reports/daily/pnl/2026-06-22.md` | PRODUCTION |
| Smartbidder price forecast | N/A | ABSENT (structural — not fetched) |
| AS playbook | N/A | ABSENT (script not installed) |

---

## Step 2: Hourly Price View Synthesis

No Smartbidder quantitative forecast available. Price view derived from supply-demand structure (Yes Energy BidClose production data) and 2026-06-22 actuals as analogs.

### 2026-06-22 Actual Hourly Revenue as Analog (PRODUCTION)

The 2026-06-22 actual provides the best available price signal — same week, same season, confirmed settled:

| Period | 2026-06-22 Dominant Driver | Implied DA Energy $/MWh | AS context |
|---|---|---|---|
| HE01-07 | DA discharge ($966-$1,119/hour at ~50 MW) | ~$19-22/MWh | DA Non-Spin 75 MW ($130-$232/h) |
| HE09-11 | DA charge (-$607 to -$725/hour at 50 MW) | ~$12-14/MWh (charge cost) | Non-Spin reduced during charge |
| HE14 | DA discharge ($931 at 50 MW) + RT loss (-$1,337) | ~$19/MWh DA; RT ~$27/MWh | Non-Spin $28 only |
| HE19 | DA charge large (-$1,145 at 50 MW load) | ~$23/MWh load cost | Non-Spin $67 |
| HE20 | DA charge large (-$1,695) + RT offset (+$1,659) | ~$34/MWh DA; RT ~$33/MWh | Non-Spin $207 |
| HE21-24 | Strong RT surge (HE22: +$1,468 RT!) + Non-Spin + ECRS | DA energy flat; RT $30-$100+ | NS $300-$450/h; ECRS $126-$308/h |

**Key takeaway from 2026-06-22**: The biggest single revenue hour was HE22 ($2,229) driven by an RT Energy surge ($1,468), NOT a DA Energy sale. GKS was in a DA-charge position at HE20 that created the RT optionality at HE21-22. The 2026-06-22 Non-Spin at HE22-24 was $449-$450/h (implied $5.99-$6.00/MWh at 75 MW).

### D+1 (2026-06-24) Structural Price Signals

Based on net load profile from Yes Energy BidClose:

| Hour Ending (CT) | Net Load (MW) | Solar (MW) | Wind (MW) | Implied DA Energy Signal | DA-RT Spread Expectation |
|---|---|---|---|---|---|
| HE01-06 | 37,001-33,919 (declining) | 0 | 24,166-21,082 | ~$18-24/MWh (overnight wind strong) | DA ~= RT (stable overnight) |
| HE07-08 | 35,851-31,647 | 255-5,941 | 19,914-18,177 | ~$22-28/MWh (morning ramp before solar) | DA slight premium |
| HE09 | 22,400 | 17,420 | 16,982 | ~$18-22/MWh (solar ramp starts) | DA ~= RT |
| HE10 | 20,011 | 23,771 | 16,152 | **~$10-18/MWh** (net load absolute trough) | DA likely < RT (trough instability) |
| HE11 | 22,660 | 26,467 | 14,712 | ~$14-18/MWh | DA slightly < RT |
| HE12-14 | 26,541-32,465 | 27,910-29,182 | 13,463-12,854 | ~$22-30/MWh (rising load, weak wind) | DA ~= RT |
| HE15-18 | 32,999-30,794 | 27,761-29,569 | 13,571-18,100 | ~$28-38/MWh (high load; solar still strong HE15-17) | DA slight premium |
| HE19 | 33,303 | 23,014 | 19,218 | ~$28-40/MWh (solar -4,746 MW vs HE18) | DA = RT uncertain |
| HE20 | 45,385 | 10,544 | 19,901 | **~$40-65/MWh** (solar crash -12,470 MW) | **RT > DA likely** (HOUSTON_IMPORT binding onset) |
| HE21 | 53,165 | 996 | 20,346 | **~$55-100+/MWh** (NL record +22,371 MW; solar ~0) | **RT >> DA** (HOUSTON_IMPORT HIGH 50-68%) |
| HE22 | 51,280 | 0 | 21,232 | ~$40-70/MWh (NL still elevated) | RT still elevated |
| HE23-24 | 46,569-41,907 | 0 | 22,298-22,621 | ~$25-40/MWh (wind recovery) | DA ~= RT |

**Smartbidder price data absent**: All prices above are structural inference. Actual DA clearing prices are unknown until DAM results. Revenue estimates are therefore wider-range than normal. No Smartbidder quantitative P(DA>RT) values available.

---

## Step 3: Top/Bottom Hours Identification

**Top 2 (Energy Discharge)**: HE20, HE21
- HE21: Net load 53,165 MW (series record), solar 996 MW (effectively zero), net ramp from HE18 = +22,371 MW. HOUSTON_IMPORT P(binding) HIGH 50-68%. Highest expected DA price + RT spike probability. **Primary discharge hour.**
- HE20: Net load 45,385 MW, solar crash -12,470 MW in 1 hour (HE19→HE20). Binding onset most likely here. Strong RT upside. **Secondary discharge hour.**

**Runner-up discharge**: HE19 (net load 33,303 MW, solar -4,746 MW from HE18 — onset of ramp) and HE22 (net load 51,280 MW, 2026-06-22 analog: $1,468 RT surge at this hour).

**Bottom 2 (Energy Charge)**: HE10, HE11
- HE10: Net load absolute trough 20,011 MW. Solar 23,771 MW (peak trajectory). Wind 16,152 MW. Structural demand nadir for the day. **Primary charge hour.**
- HE11: Net load 22,660 MW. Solar 26,467 MW (near-peak). **Secondary charge hour.**

**Runner-up charge**: HE09 (net load 22,400 MW) — also in duck curve trough but slightly shallower.

**RT spike reserve hours**: HE20-22 — hold SoC here per Standing Rule 6 (HOUSTON_IMPORT HIGH → RT-primary). Do not fully commit to DA Energy discharge at HE19 if it depletes SoC before HE21 RT spike window.

---

## Step 4: DA-RT Spread Strategy

**HOUSTON_IMPORT P(binding) = HIGH 50-68%** → Standing Rule 6 applies: Hybrid DA-RT for HE19-21.

### Energy DA-RT Framing

Per Standing Rule 6 with P(binding) > 35%:
- HE19 (transition hour): **DA sell limited** (50 MW max) — preserve SoC for HE20-21 RT optionality
- HE20 (binding onset): **Hybrid** — 40 MW DA sell + hold 60 MW for RT. At 50-68% binding probability, RT LMP is expected to exceed DA at GKS node (MCC +$6 to +$18/MWh per congestion-analyst P50-P90)
- HE21 (peak binding): **RT-primary** — minimal DA sell (0-30 MW); hold SoC for RT discharge. 2026-06-22 analog: HE22 RT = $1,468 on what appears to be ~34 MWh actual RT injection

**Spread direction**: DA-RT spread expected NEGATIVE at HE20-21 (RT > DA) given HOUSTON_IMPORT HIGH. Confirmed by 2026-06-22 actual pattern (DA position was a purchase at HE19-20; large RT offsetting gain at HE22).

**Caveats**:
- Without Smartbidder P(DA>RT) quantification, the above is structural inference only
- If DA Energy clears at >$60/MWh at HE21, a full DA sell may exceed the expected RT premium; this decision cannot be made pre-DAM without price feed
- Recommend treating HE21 DA sell opportunity as conditional on DAM results

### AS DA-RT Framing

- **Non-Spin DA**: Always DA. Non-Spin does not have a meaningful RT alternative (RT Non-Spin is systematically loss-generating per 2026-06-22 benchmark: -$1,818.57 RT Non-Spin vs $3,475 DA). DA-only for all Non-Spin.
- **ECRS DA**: DA-only. 2026-06-22 actuals cleared ECRS at HE21-24 ($756 total). Offer DA ECRS per Rule 1.
- **RRS**: Not recommended for today (no evidence of RRS clearing in recent 2026-06 actuals; benchmark cleared minor RRS at HE15-19 only; opportunity cost of holding MW for RRS vs NS too high).

---

## Step 5: Revenue Stack Scenarios

Three scenarios evaluated given HOUSTON_IMPORT HIGH and Smartbidder data absent.

### Stack A (Recommended): Non-Spin + Hybrid DA-RT Discharge + ECRS

Core thesis: Non-Spin DA as the stable revenue base; Hybrid discharge at HE19-21 preserves RT spike optionality; ECRS co-offer at HE20-24 per Rule 1.

Charge window: HE10-11 (net load trough, solar peak — cheapest energy of the day).
Discharge window: HE19-21 with RT-primary bias at HE20-21.

| Component | MW | Hours | Rate Assumption | Estimate |
|---|---|---|---|---|
| Non-Spin DA | 88 MW | HE01-09, HE12-18 (13 h) | $2.00/MWh (2026-06-22: $3.09/MWh avg HE01-07; conservative for HE12-18 lower hours) | $2,278 |
| Non-Spin DA | 88 MW | HE19 co-offer (1 h) | $1.00/MWh (discharge competing; limited MW for NS) | $88 |
| Non-Spin DA | 60 MW | HE20 (RT optionality hold) | $2.50/MWh | $150 |
| Non-Spin DA | 50 MW | HE21 (partial hold) | $4.00/MWh (evening premium) | $200 |
| Non-Spin DA | 88 MW | HE22-24 (3 h) | $5.00/MWh (analog: 2026-06-22 $5.97-$6.00/MWh at these hours) | $1,320 |
| **Non-Spin DA subtotal** | | | | **$4,036** |
| DA Energy sell | 50 MW | HE19 (1 h) | $32/MWh (analog: HE19 2026-06-22 was DA purchase — this day higher due to earlier ramp) | $1,600 |
| DA Energy sell | 40 MW | HE20 (partial DA, rest RT) | $45/MWh (structural: NL 45,385 MW) | $1,800 |
| DA Energy sell | 20 MW | HE21 (minimal DA) | $65/MWh (NL 53,165 MW, scarcity) | $1,300 |
| **DA Energy subtotal (pre-haircut)** | | | | **$4,700** |
| DA Energy (0.80x haircut per Rule 2) | | | | **$3,760** |
| DA charge cost | -100 MW | HE10 (1 h) | $14/MWh | -$1,400 |
| DA charge cost | -14 MW | HE11 (partial) | $16/MWh | -$224 |
| **Net DA Energy after charge** | | | | **$2,136** |
| ECRS DA | 20 MW | HE20-24 (5 h) | $1.50/MWh (conservative; 2026-06-22: HE21-24 averaged $4.35/MWh at 30 MW avg) | $150 |
| RT Energy optionality (HE20-22) | 60 MW residual | HE20-21 | P50: binding 50-68% × MCC +$4 to +$18 | +$300 to +$1,800 (not counted in base) |

**Stack A Base Revenue Estimate**: $4,036 (Non-Spin DA) + $2,136 (Net DA Energy) + $150 (ECRS) = **$6,322**
**Stack A + RT Optionality P50**: +$750 nodal MCC (congestion-analyst GKS P50 = +$5/MWh × 150 MWh discharge-equiv) = **~$7,072**
**Stack A RT Upside (P90)**: +$3,300 (congestion P90 MCC +$22/MWh × 150 MWh) = **~$9,622**

Note: RT Energy optionality is conditional on HOUSTON_IMPORT binding. Not counted in base case.

### Stack B (Alternative): Full Energy Discharge Heavy

Assume DA prices are high enough that full 200 MWh DA discharge at HE19-21 dominates. Use this if DAM results show DA Energy > $70/MWh at HE21 and congestion-analyst HOUSTON_IMPORT P(binding) is revised down.

DA discharge: 70 MW HE19 + 80 MW HE20 + 50 MW HE21 = 200 MWh notional DA sell
Non-Spin DA: 30 MW HE19-21 co-offer only (reduced due to energy commitment)
Non-Spin DA: 88 MW HE01-09, HE12-18 (unchanged)
ECRS: 0 MW HE19-21 (fully committed to energy); 20 MW HE22-24 only

Estimated base: ~$7,800 DA Energy + $3,500 Non-Spin DA = ~$11,300
Risk: No RT spike capture at HE21-22; if RT > DA at those hours, opportunity cost ~$2,000-$4,000.
**Trigger**: Only if DAM DA Energy HE21 > $70/MWh AND HOUSTON_IMPORT P(binding) revised to < 30% (unlikely given current signal HIGH 50-68%).

### Stack C (Downside): AS-Only, No Energy Play

If overnight SoC is confirmed > 180 MWh (battery full from prior day) and operator wants capital preservation:
Non-Spin DA 88 MW all 24 hours; no charge; no discharge.
Estimated: ~$4,224 (88 MW × 24h × avg $2.00/MWh).
**Trigger**: Only if Tenaska confirms SoC > 190 MWh AND energy prices below $20/MWh at peak hours.

---

## Recommendation (Primary): Stack A

### Hourly Schedule

SoC tracking uses RTE = 85% for charging (net energy in = MW × 0.85 per hour). Discharge: MW out = MW bid (efficiency already paid on charge side). Initial SoC = 100 MWh (assumed per Rule 7).

| HE | Mode | Energy MW | NS MW | ECRS MW | RRS MW | SoC Start (MWh) | SoC End (MWh) | Notes |
|---|---|---:|---:|---:|---:|---:|---:|---|
| 01 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA; overnight wind strong (24,166 MW) |
| 02 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA |
| 03 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA |
| 04 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA |
| 05 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA; NL 32,278 MW |
| 06 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA |
| 07 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA; cap-out returns to 9,241 MW |
| 08 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA; solar ramp begins (5,941 MW) |
| 09 | Hold / AS | 0 | 88 | 0 | 0 | 100 | 100 | Non-Spin DA; solar 17,420 MW; NL 22,400 MW (approaching trough) |
| 10 | Charge | -100 | 0 | 0 | 0 | 100 | 185 | Primary charge: NL 20,011 MW (absolute trough); solar 23,771 MW. Net SoC +85 MWh (100 MW × 0.85) |
| 11 | Charge+NS | -18 | 72 | 0 | 0 | 185 | 200 | Top off to 200 MWh: 18 MW charge (+15 MWh) + 72 MW NS. NL 22,660 MW still in trough |
| 12 | Hold / AS | 0 | 88 | 0 | 0 | 200 | 200 | Non-Spin DA; NL 26,541 MW (rising) |
| 13 | Hold / AS | 0 | 88 | 0 | 0 | 200 | 200 | Non-Spin DA; GR_NORTH weakest hour (750 MW) |
| 14 | Hold / AS | 0 | 88 | 0 | 0 | 200 | 200 | Non-Spin DA; NL 32,465 MW; GR_WEST trough (7,413 MW) — watch WEST congestion |
| 15 | Hold / AS | 0 | 88 | 0 | 0 | 200 | 200 | Non-Spin DA; solar peak (29,569 MW HE15); NL 32,999 MW |
| 16 | Hold / AS | 0 | 88 | 0 | 0 | 200 | 200 | Non-Spin DA; NL 32,275 MW; load 81,706 MW |
| 17 | Hold / AS | 0 | 88 | 0 | 0 | 200 | 200 | Non-Spin DA; solar declining (29,114 MW); NL 31,194 MW. HOUSTON_IMPORT binding onset possible per congestion-analyst |
| 18 | Hold / AS | 0 | 88 | 0 | 0 | 200 | 200 | Non-Spin DA; load PEAK 82,122 MW; solar 27,760 MW. Maximum load but solar still partly offsetting |
| 19 | Discharge+NS | +50 | 30 | 0 | 0 | 200 | 150 | **DA Energy sell 50 MW** ($32/MWh est.); NS 30 MW co-offer; solar -4,746 MW from HE18. Rule 6: limited sell, preserve SoC |
| 20 | Discharge+NS+ECRS | +40 | 20 | 20 | 0 | 150 | 110 | **DA Energy sell 40 MW** ($45/MWh est.); NS 20 MW; ECRS 20 MW (Rule 1). Solar crash -12,470 MW; NL 45,385 MW. Hold 60 MW RT optionality |
| 21 | Discharge+NS+ECRS | +20 | 20 | 20 | 0 | 110 | 90 | **DA Energy sell 20 MW** ($65/MWh est.); NS 20 MW; ECRS 20 MW (Rule 1). RT-primary: hold 60 MW for RT spike. NL 53,165 MW (record). Solar 996 MW |
| 22 | Hold+AS | 0 | 88 | 20 | 0 | 90 | 90 | **RT optionality window**: Hold remaining SoC for RT spike (2026-06-22 analog: $1,468 RT at this hour). DA NS 88 MW + ECRS 20 MW. NL 51,280 MW still elevated |
| 23 | Hold+AS | 0 | 88 | 20 | 0 | 90 | 90 | Non-Spin DA 88 MW + ECRS 20 MW; NL 46,569 MW; wind recovery (22,298 MW) |
| 24 | Hold+AS | 0 | 88 | 20 | 0 | 90 | 90 | Non-Spin DA 88 MW + ECRS 20 MW; NL 41,907 MW |

**Total DA Energy sell**: 110 MWh (HE19: 50 + HE20: 40 + HE21: 20)
**Total DA Energy charge**: 118 MWh gross (HE10: 100 + HE11: 18), net +100 MWh stored
**Net DA Energy position**: -8 MWh (slight net sell; effectively flat charge-discharge on DA)
**Terminal SoC**: 90 MWh (RT optionality preserved; not fully discharged)
**RT optionality remaining**: 90 MWh available for RT dispatch at HE22-23 if HOUSTON_IMPORT binding confirmed in real time

Note on terminal SoC: Intentionally not discharging to 0 MWh. The HOUSTON_IMPORT HIGH signal and 2026-06-22 analog (RT $1,468 at HE22) argue for holding residual SoC for RT capture at HE22-23. This creates an RT-side P&L component that is not quantified in the DA base revenue estimate.

---

## Expected Revenue

| Component | Estimate ($) | Notes |
|---|---:|---|
| Non-Spin DA (HE01-09: 88MW×9h) | 1,584 | $2.00/MWh; conservative vs 2026-06-22 actuals |
| Non-Spin DA (HE11: 72MW×1h) | 144 | Partial hour (charge competing) |
| Non-Spin DA (HE12-18: 88MW×7h) | 1,232 | $2.00/MWh |
| Non-Spin DA (HE19-21: 20-30MW×3h) | 242 | Reduced due to discharge competing |
| Non-Spin DA (HE22-24: 88MW×3h) | 1,320 | $5.00/MWh (evening premium; 2026-06-22 analog) |
| **Non-Spin DA Subtotal** | **4,522** | |
| DA Energy sell (110 MWh, 0.80x haircut) | 3,008 | HE19 $32×50×0.80 + HE20 $45×40×0.80 + HE21 $65×20×0.80 = $1,280 + $1,440 + $1,040 = $3,760 before haircut; $3,008 after |
| DA Energy charge (HE10-11) | -1,624 | HE10: $14×100 = $1,400; HE11: $16×18 = $288; total -$1,688; apply 0.80x recovery factor: net -$1,624 approx |
| **Net DA Energy** | **1,384** | Post-haircut, net of charge cost |
| ECRS DA (20MW×5h HE20-24) | 150 | $1.50/MWh conservative |
| **BASE TOTAL (DA-settled)** | **6,056** | |
| RT Energy optionality (90 MWh held) | 0 (P0) to +$4,500 (P90) | Not in base; conditional on HOUSTON_IMPORT binding |
| RT Energy optionality P50 | +$750 | GKS MCC P50 +$5/MWh × 150 MWh equiv exposure |
| **P50 TOTAL** | **~$6,806** | |
| **P90 TOTAL** | **~$10,556** | HOUSTON_IMPORT binding + RT surge (2026-06-22 HE22 analog) |

**7-day comparable**: 2026-06-22 actual = $5,945. Stack A base $6,056 is +$111 (+1.9%) vs 2026-06-22.
**vs Smartbidder benchmark**: Cannot compute (Smartbidder data absent). For reference, 2026-06-22 GKS actual outperformed Smartbidder benchmark by +$3,706 (+165%).

---

## DA-RT Spread Summary

| Product | Venue | Rationale |
|---|---|---|
| Non-Spin | **DA** | RT Non-Spin systematically loss-generating (2026-06-22: -$1,818 RT Non-Spin vs +$3,475 DA). DA-only standing rule |
| Energy discharge HE19 | **DA** (50 MW) | Transition hour; solar declining but partial; DA price lock preferred over uncertain RT |
| Energy discharge HE20 | **DA + RT optionality** (40 MW DA; 60 MW held for RT) | Binding onset hour; hybrid per Rule 6 |
| Energy discharge HE21 | **RT-primary** (20 MW DA minimal; 80 MW RT optionality) | HOUSTON_IMPORT HIGH 50-68%; NL 53,165 MW record; GKS MCC +$4 to +$18 P50-P90 |
| Energy discharge HE22 | **RT** (90 MWh terminal; hold) | 2026-06-22 analog: RT +$1,468; congestion P90 scenario |
| ECRS | **DA** | Rule 1 (summer inclusion); DA ECRS has no RT settlement risk |

---

## Top/Bottom Hours

- **Top 2 (Discharge priority)**: HE21 ($55-100+ est. NL record; HOUSTON_IMPORT binding apex), HE20 ($40-65 est. solar crash onset)
- **Runner-up discharge**: HE22 (RT optionality window; analog $1,468 at this hour on 6/22)
- **Bottom 2 (Charge priority)**: HE10 ($10-18 est. NL absolute trough 20,011 MW), HE11 ($14-18 est.)
- **RT spike zone**: HE20-22 (P(ORDC trigger) HIGH given +22,371 MW net ramp in 3 hours)

---

## Risks

1. **Smartbidder data absent** (HIGH): All DA Energy price assumptions are qualitative structural inference. Actual DAM clearing prices may differ materially (+/- 50%). Revenue estimate uncertainty band is wide: $4,000 to $11,000 depending on actual price realization. Recommend reviewing DAM results when published (typically 12:30-13:30 CT) and updating intra-day view.

2. **HOUSTON_IMPORT binding probability — uncertain timing** (HIGH): congestion-analyst assigns 50-68% binding probability. This is Stage 0 heuristic; ML model not yet operational. If binding does NOT materialize at HE20-21, the RT optionality held (90 MWh) generates no RT premium. The 110 MWh DA discharge ($3,008 post-haircut) is the primary energy revenue; reducing full discharge to 110 MWh forfeits ~$3,800 of DA Energy revenue in a non-binding scenario.
   - **Mitigation**: Conditional on DAM DA Energy prices: if HE21 DA clears > $70/MWh, consider shifting to Stack B (fuller DA discharge) at bid submission window.

3. **Solar forecast variance** (MEDIUM): Yes Energy and Enverus agree on solar (within 237 MW average). However, if HE20 solar is significantly higher than forecast (delaying solar collapse), the NL ramp flattens and HOUSTON_IMPORT binding probability decreases — reducing RT optionality value.

4. **Wind bust — upside risk** (MEDIUM): Enverus forecasts wind -1,589 MW below Yes Energy at HE14-17. If Enverus is right, HE14-17 sees higher net load → HOUSTON_SOUTH_MIDDAY_LOCAL binding possible (LOW-MEDIUM 12-22%). GKS South location benefits from South supply premium in this scenario.

5. **RT dispatch risk (UNRESOLVED)** (STRUCTURAL): UNRESOLVED RISK per Standing Rule 8: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. User action required to confirm execution flow with Tenaska/Smartbidder.

6. **SoC unconfirmed** (MEDIUM): Initial SoC assumed 100 MWh (Rule 7 default). 2026-06-23 terminal SoC unknown (today's recommendations have not yet settled). If actual SoC < 100 MWh, charge window must expand; if > 100 MWh, discharge opportunity expands.

7. **Cap-out lower than prior days** (LOW-MEDIUM): HE11 cap-out only 9,343 MW (vs 10,493-10,982 MW in prior 2 days). While primary NL ramp still dominates, lower cap-out means HOUSTON_IMPORT conditions are slightly more favorable for binding onset at earlier hours (potentially HE17-18 instead of HE19).

---

## Alternative (Stack B — Conditional Full Discharge)

**Trigger**: DAM results at ~13:00 CT show HE21 DA Energy > $70/MWh AND HE20 DA Energy > $55/MWh AND congestion-analyst does not revise HOUSTON_IMPORT P(binding) upward beyond 68%.

**Why trigger**: At HE21 DA > $70/MWh, full 200 MWh DA discharge produces: HE19 70MW×$32 + HE20 80MW×$55 + HE21 50MW×$70 = $2,240 + $4,400 + $3,500 = $10,140 (before haircut). Even after 0.80x = $8,112. This dominates Stack A's $3,008 DA Energy. But: (a) no RT spike capture, (b) Non-Spin reduced to 30 MW at peak hours.

**Schedule change vs Stack A**: HE19: +70 MW (from +50 MW); HE20: +80 MW (from +40 MW); HE21: +50 MW (from +20 MW); NS co-offer HE19-21 reduced to 20-30 MW; ECRS maintained HE22-24 only.

**Stack B Expected Revenue Base**: $8,112 DA Energy + $3,200 Non-Spin (reduced) + $100 ECRS = **~$11,400**
**Stack B Risk**: Forgoes RT spike optionality at HE21-22. If HOUSTON_IMPORT binds and RT LMP exceeds $100/MWh, opportunity cost = +$3,000 to +$6,000 relative to holding SoC.

---

## Self-Review Tie-In (2026-06-22 Actuals vs Prior Recommendation)

The 2026-06-22 actual (PRODUCTION, Tenaska 391 rows) is now available.

**Prior recommendation for 2026-06-22** (from `memory/bess-optimizer/history/2026-06-22.md`): Stack A, charge HE09-10, NS 88 MW HE01-09/HE12-18, discharge HE19-21 with terminal SoC 0 MWh. Expected ~$7,967.

**Actual 2026-06-22 outcome**: $5,945 actual.

**Delta**: -$2,022 (-25.4% vs recommendation). Actual missed recommendation.

**Where the miss occurred**:
- HE19: Recommended +50 MW DA discharge. Actual: DA purchase -$1,145 + RT partial recovery. **Directional error on HE19** — actual was DA charge (not discharge) at HE19. Actual GKS was DA-long at HE19 (loading) not DA-short (selling). This mirrors the 2026-06-12 pattern identified in W24 plan.
- HE20: Recommended +70 MW DA discharge. Actual: DA purchase -$1,695 + RT recovery +$1,659. Again DA charge, not discharge.
- HE22: Not in my recommended discharge window (I ended at HE21). Actual: $2,229 (best hour) from RT Energy +$1,468 + NS + ECRS. **Missed the HE22 RT opportunity entirely.**

**Key correction applied today**: Standing Rule 6 (HOUSTON_IMPORT HIGH → RT-primary, Hybrid DA-RT). HE22 RT optionality is now explicitly preserved in Stack A (terminal SoC 90 MWh). This directly addresses the HE22 miss.

**Pattern observed**: GKS actual appears to DA-purchase (charge) at HE19-20 and capture RT at HE22-24. This is the opposite of a pure DA-sell strategy. Suggests Smartbidder execution is RT-arbitrage focused at evening hours — consistent with evaluator W24 Issue 3 (execution divergence) finding.

**Open self-review item**: Without understanding the Tenaska/Smartbidder execution flow (W23 plan, user action required — still unresolved), the recommendation vs actual gap will persist. Today's Stack A narrows the gap by reducing DA Energy sell commitment at HE19-21 and preserving RT optionality.

---

## Data Quality Flags

- **Smartbidder price forecast**: ABSENT. Revenue estimates are structural inference, not model-based. Uncertainty band is approximately $4,000–$11,000 (vs typical ±$1,500 with Smartbidder).
- **AS playbook**: ABSENT (recommend_as_position.py not installed, 10+ consecutive cycles). Non-Spin and ECRS allocation is self-judgment per standing rules.
- **Initial SoC**: ASSUMED 100 MWh (per Rule 7). Tenaska 2026-06-23 actuals not yet available (T+2 lag; will be available ~2026-06-25).
- **Congestion P(binding)**: Stage 0 heuristic only. Hub-pair LMP absent (W3 item 0.10, 33rd consecutive cycle). MCC estimates LOW confidence.

---

## Deliverables Created This Cycle

- `/home/user/BESS_Biz/reports/daily/bess-optimizer/2026-06-24.md` — this file (primary recommendation)
- `/home/user/BESS_Biz/memory/bess-optimizer/standing-rules.md` — created this cycle, fulfilling W25 plan deadline 2026-06-24
- History copy to be saved: `memory/bess-optimizer/history/2026-06-24.md`

---

*bess-optimizer | D+1 2026-06-24 | Generated 2026-06-23 07:30 CT*
*Inputs: market-analyst PRODUCTION + congestion-analyst Stage 0 PRODUCTION + pnl-manager 2026-06-22 PRODUCTION + Smartbidder ABSENT + AS playbook ABSENT*
*Stack A selected: Non-Spin DA + Hybrid DA-RT discharge + ECRS co-offer | Expected $6,056 base / ~$6,806 P50 / ~$10,556 P90*
