# GKS BESS — D+1 (2026-06-26) Optimal Revenue Stack

**Generated**: 2026-06-25 07:30 CT
**Resource**: Great Kiskadee Storage — GKS BESS (100 MW / 200 MWh)
**Flowday**: Friday 2026-06-26
**Strategy**: Stack A — Duck Curve Charge HE10-11 + Non-Spin DA Full Day + Hybrid DA-RT Discharge HE19-21 (Rule 6: MEDIUM congestion) + NS-Primary HE22 (Rule 3 triggered) + ECRS HE11/19-23 (Rule 1) + RT Optionality HE22-24
**Data status**: PRODUCTION (market-analyst, congestion-analyst, Yes Energy, Enverus, Smartbidder DA prices confirmed). AS playbook ABSENT (recommend_as_position.py not available — self-judgment applied per standing rules).
**SoC initialization**: 100 MWh (Rule 7 default — 2026-06-24 terminal SoC estimated from battery state note: net charging day -108.84 MWh RT; however 2026-06-25 terminal unknown, applying midpoint default)
**Standing rules applied**: Rule 1 (ECRS summer), Rule 2 (0.80x DA Energy haircut), Rule 3 (NS $10.52 HE22 > $8 threshold triggered), Rule 6 (HOUSTON_IMPORT MEDIUM 30-45% = Hybrid), Rule 7 (SoC=100 MWh), Rule 8 (RT dispatch risk)
**HOUSTON_IMPORT P(binding)**: MEDIUM 30-45% (NL ramp +20,721 MW YE / +17,224 MW Enverus — lower than prior 2 cycles)
**WEST_TO_NORTH P(binding)**: LOW-MEDIUM 15-28% (GR_WEST HE22-24 = 15,204-16,481 MW, below prior-cycle 17,500 MW)

---

## Recommendation (Primary — Stack A)

| HE | Mode | Energy MW | NS MW | ECRS MW | RRS MW | RegUp MW | RegDn MW | SoC Start (MWh) | SoC End (MWh) | DA Energy $/MWh | Est. DA Energy $ | Est. NS $ | Est. ECRS $ | Est. Total $ |
|----|------|----------:|------:|--------:|-------:|---------:|---------:|----------------:|--------------:|----------------:|-----------------:|----------:|------------:|-------------:|
| 01 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 22.79 | 0 | 132 | 0 | 132 |
| 02 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 21.96 | 0 | 132 | 0 | 132 |
| 03 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 21.42 | 0 | 132 | 0 | 132 |
| 04 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 20.94 | 0 | 132 | 0 | 132 |
| 05 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 21.31 | 0 | 132 | 0 | 132 |
| 06 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 23.01 | 0 | 132 | 0 | 132 |
| 07 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 23.02 | 0 | 132 | 0 | 132 |
| 08 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 20.91 | 0 | 132 | 0 | 132 |
| 09 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | 15.69 | 0 | 132 | 0 | 132 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 100 | 185 | 14.38 | -1,438 | 0 | 0 | -1,438 |
| 11 | Charge+AS | -18 | 72 | 10 | 0 | 0 | 0 | 185 | 200 | 14.38 | -259 | 108 | 5 | -146 |
| 12 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | 15.71 | 0 | 66 | 0 | 66 |
| 13 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | 16.99 | 0 | 66 | 0 | 66 |
| 14 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | 19.10 | 0 | 66 | 0 | 66 |
| 15 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | 19.03 | 0 | 66 | 0 | 66 |
| 16 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | 19.56 | 0 | 66 | 0 | 66 |
| 17 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | 19.26 | 0 | 66 | 0 | 66 |
| 18 | Hold/AS | 0 | 88 | 0 | 0 | 0 | 0 | 200 | 200 | 20.38 | 0 | 66 | 0 | 66 |
| 19 | Hybrid+AS | +50 | 30 | 20 | 0 | 0 | 0 | 200 | 150 | 31.20 | 1,248 | 60 | 10 | 1,318 |
| 20 | Hybrid+AS | +30 | 50 | 20 | 0 | 0 | 0 | 150 | 120 | 35.16 | 843 | 92 | 10 | 945 |
| 21 | Hybrid+AS | +20 | 60 | 20 | 0 | 0 | 0 | 120 | 100 | 32.76 | 524 | 301 | 20 | 845 |
| 22 | NS-Primary+ECRS | 0 | 80 | 20 | 0 | 0 | 0 | 100 | 100 | 29.73 | 0 | 842 | 42 | 884 |
| 23 | AS+RT-Hold | 0 | 88 | 12 | 0 | 0 | 0 | 100 | 100 | 26.70 | 0 | 770 | 18 | 788 |
| 24 | AS+RT-Hold | 0 | 88 | 0 | 0 | 0 | 0 | 100 | 100 | n/a | 0 | 264 | 0 | 264 |

**Notes on table:**
- HE10: DA Energy = -100 MW × $14.38 = -$1,438 (purchase cost for charging, expect RT offset ~$1,220 net at RTE 85%)
- HE11: -18 MW × $14.38 = -$259 charge cost; 72 MW × $1.50/MWh (est NS) = $108; 10 MW × $0.50/MWh (ECRS est) = $5
- HE12-18: NS estimate $0.75/MWh avg × 88 MW = $66/hr (low scarcity midday solar window)
- HE19: +50 MW × $31.20 × 0.80 haircut = $1,248; 30 MW × $2.00/MWh NS = $60; 20 MW × $0.50/MWh ECRS = $10
- HE20: +30 MW × $35.16 × 0.80 = $843; 50 MW × $1.84/MWh NS = $92; 20 MW × $0.50/MWh ECRS = $10
- HE21: +20 MW × $32.76 × 0.80 = $524; 60 MW × $5.02/MWh NS = $301; 20 MW × $1.00/MWh ECRS = $20
- HE22: 80 MW × $10.52/MWh NS = $842 (Rule 3 NS-primary); 20 MW × $2.09/MWh ECRS = $42
- HE23: 88 MW × $8.75/MWh NS = $770; 12 MW × $1.50/MWh ECRS est = $18
- HE24: 88 MW × $3.00/MWh NS est = $264 (overnight wind recovery)

---

## Physical Constraint Verification

| Step | Check | Value | Status |
|---|---|---|---|
| Max MW per hour | Energy + AS ≤ 100 MW | Peak: HE19 50+30+20=100, HE20 30+50+20=100, HE21 20+60+20=100, HE22 80+20=100 | PASS |
| SoC floor | SoC ≥ 0 MWh | Min SoC = 100 MWh at HE21-24 (terminal) | PASS |
| SoC ceiling | SoC ≤ 200 MWh | Max SoC = 200 MWh at HE12-19 | PASS |
| Charge rate | Charge ≤ 100 MW | Max charge = 100 MW at HE10 | PASS |
| RTE applied | Net charge MWh = input × 0.85 | HE10: -100 MW × 1h × 0.85 = +85 MWh net; HE11: -18 MW × 1h × 0.85 = +15.3 MWh | PASS |
| DA bid cutoff | D+1 data vintage ≤ DAM close 10:00 CT | Market-view 12:07 UTC (07:07 CT) — within cutoff | PASS |

---

## Top / Bottom Hours

**Top 2 DA Energy discharge hours:**
- HE20: DA $35.16/MWh (highest), spread +$7.42 vs RT $27.74. GKS MCC +$3 to +$8 additive.
- HE19: DA $31.20/MWh, spread +$7.96 (largest spread of the day). Evening solar cliff onset.

**Top 2 Non-Spin AS hours (Rule 3 triggered):**
- HE22: Non-Spin $10.52/MWh — Rule 3 threshold ($8/MWh) exceeded. NS-primary mode; ECRS co-offered. No energy dispatch; RT optionality preserved.
- HE23: Non-Spin $8.75/MWh — continued scarcity window after HOUSTON_IMPORT peak.

**Bottom 2 charge hours:**
- HE10: $14.38/MWh DA (solar suppression maximum, solar = 19,570 MWh at peak). GKS MCC negative at HE09-12 means effective GKS price even lower.
- HE11: $14.38/MWh (same level). Net load minimum window 20,332 MW.

**RT spike preservation window:**
- HE22: P(DA<RT) 0.625 — RT recovers above DA at HE22. Smartbidder flags this as position reversal. Holding 100 MWh SoC preserves RT optionality at HE22-24 consistent with confirmed 4-cycle pattern (HE22 is the top actual revenue hour in all recent confirmed cycles).

---

## DA-RT Spread Strategy

**Energy:**
- HE01-09: Spread negative (DA < RT, range -$0.25 to -$1.02). P(DA<RT) 0.62-0.70. No energy dispatch; hold SoC and capture Non-Spin DA which settles on DA prices regardless of RT.
- HE10-12: Spread near-zero or mildly negative. Solar suppression. Optimal charge window. GKS nodal MCC negative per congestion-analyst finding.
- HE13-18: Spread mildly positive ($0.77 to $2.88). Not large enough to discharge given charging economics and ECRS ramp preference. Hold to maximize evening stack.
- HE19-21: **DA-primary with Hybrid modifier** (Rule 6 MEDIUM). Spread +$7.96 / +$7.42 / +$4.09. Strong DA premium confirmed by P(DA>RT) 0.636-0.639 at HE20-21. Sell 50 MW DA at HE19, 30 MW at HE20, 20 MW at HE21. Retain NS+ECRS co-offer throughout.
- HE22: **Position reversal**. P(DA<RT) 0.625 at HE22. Do NOT sell DA energy here. NS-primary only ($10.52/MWh). RT optionality preserved from 100 MWh terminal SoC.
- HE23-24: AS-only. NS $8.75 HE23. RT optionality held.

**AS venue:**
- Non-Spin: DA-primary for all 24 hours. Non-Spin settles on DA clearing price; no RT imbalance risk. HE22-23 as peak revenue window.
- ECRS: DA co-offer at HE11/19-23 (Rule 1 summer mandate). HE22 $2.09/MWh confirmed in Smartbidder.
- RRS: Not offered. RRS $1.77/MWh HE22 is below NS $10.52 for same capacity; NS is the dominant product in HE22. No RRS capacity earmarked.
- Reg-Up/Down: Not offered. RegDown HE17-18 ($1.96/$1.19) is below NS and would conflict with SoC management. Pattern from 2026-06-24 actual shows RegUp/Down cleared $0.

---

## Expected Revenue Summary

| Category | HE | MW | Price $/MWh | Gross $ | Haircut | Net $ |
|---|---|---|---|---|---|---|
| DA Energy (sell) | HE19 | 50 | $31.20 | $1,560 | 0.80× | $1,248 |
| DA Energy (sell) | HE20 | 30 | $35.16 | $1,055 | 0.80× | $843 |
| DA Energy (sell) | HE21 | 20 | $32.76 | $655 | 0.80× | $524 |
| DA Energy subtotal | | 100 MWh | — | $3,270 | — | **$2,615** |
| DA Energy (buy/charge) | HE10 | -100 | $14.38 | -$1,438 | 1.00× | **-$1,438** |
| DA Energy (buy/charge) | HE11 | -18 | $14.38 | -$259 | 1.00× | **-$259** |
| RT Energy est. offset | — | — | — | — | — | **+$800** (est; RTE 85% × charge cost at RT prices) |
| **DA Energy net** | | | | | | **$1,718** |
| Non-Spin DA | HE01-09 | 88 | ~$1.50 | $1,188 | n/a | $1,188 |
| Non-Spin DA | HE12-18 | 88 | ~$0.75 | $462 | n/a | $462 |
| Non-Spin DA | HE19 | 30 | $2.00 | $60 | n/a | $60 |
| Non-Spin DA | HE20 | 50 | $1.84 | $92 | n/a | $92 |
| Non-Spin DA | HE21 | 60 | $5.02 | $301 | n/a | $301 |
| Non-Spin DA | HE22 | 80 | $10.52 | $842 | n/a | $842 |
| Non-Spin DA | HE23 | 88 | $8.75 | $770 | n/a | $770 |
| Non-Spin DA | HE24 | 88 | ~$3.00 | $264 | n/a | $264 |
| **Non-Spin subtotal** | | | | | | **$3,979** |
| ECRS DA | HE11 | 10 | ~$0.50 | $5 | n/a | $5 |
| ECRS DA | HE19-21 | 20 | ~$0.50-1.00 | $40 | n/a | $40 |
| ECRS DA | HE22 | 20 | $2.09 | $42 | n/a | $42 |
| ECRS DA | HE23 | 12 | ~$1.50 | $18 | n/a | $18 |
| **ECRS subtotal** | | | | | | **$105** |
| **TOTAL ESTIMATED** | | | | | | **$5,802** |

**Revenue breakdown:**
- DA Energy net (sell - buy + RT offset estimate): ~$1,718
- Non-Spin DA: ~$3,979
- ECRS DA: ~$105
- **Total: ~$5,802**

**P50 / P90 estimates:**
- P50 (base × 1.15 for RT enhancement if HOUSTON_IMPORT binds at midpoint): ~$6,400
- P90 (HOUSTON_IMPORT binds HIGH, NS spike extends to HE24, GKS MCC premium realized): ~$9,800

**Non-Spin price notes**: HE01-09 NS price estimated at $1.50/MWh average (no Smartbidder confirmation; inferring from 2026-06-24 actuals and midday pattern). HE12-18 estimated $0.75/MWh (solar suppression reduces scarcity AS prices). These are low-confidence estimates — actual clearing varies. Revenue is dominated by HE22-23 NS ($1,612 combined), which is anchored to confirmed Smartbidder DA forecast.

**vs Smartbidder benchmark**: Expect to exceed Smartbidder benchmark based on confirmed non-spin positioning (GKS actuals beat benchmark NS by +$1,093 on 2026-06-24). DA energy underperformance risk (2026-06-24 actual DA Energy -$4,005 vs benchmark -$13) is partially mitigated by reduced DA charge exposure in this schedule (charge only HE10-11, not HE08-23 as on 2026-06-24).

**vs 7-day rolling actual average ($7,210 from 2026-06-24 learnings)**: This estimate ($5,802 base) is ~20% below the 7-day average. The lower estimate reflects: (a) HOUSTON_IMPORT downgraded to MEDIUM vs HIGH in prior 2 cycles, (b) NL ramp -15% vs series record, (c) Non-Spin prices lower than peak-week levels at HE20-21 ($1.84/$5.02 vs prior week $7-10+). P50 ~$6,400 is within the normal range.

---

## Key Strategic Rationale

1. **Rule 3 Non-Spin primary at HE22**: Smartbidder confirms HE22 Non-Spin DA $10.52/MWh — the highest in 5+ cycles. This exceeds the Rule 3 threshold ($8/MWh) and makes NS DA the dominant revenue product at HE22. No energy dispatch at HE22; all 100 MW capacity allocated to NS (80 MW) + ECRS (20 MW). Terminal SoC 100 MWh preserved for RT optionality consistent with confirmed 4-cycle pattern where HE22 is the top actual revenue hour.

2. **Hybrid DA discharge HE19-21 per Rule 6**: HOUSTON_IMPORT MEDIUM 30-45% binding probability — lower than prior 2 cycles (HIGH 52-70%). Rule 6 MEDIUM threshold mandates Hybrid, not full RT-primary. DA discharge 50 MW at HE19 and 30 MW at HE20 locks in the largest DA-RT spreads of the day (+$7.96 and +$7.42) while retaining NS+ECRS co-offer capacity throughout. This prevents the full DA-energy-heavy exposure that produced -$4,005 DA energy loss on 2026-06-24.

3. **Charge at solar nadir HE10-11**: DA price $14.38 is the 24-hour minimum, 34% below the day average of $21.85. Solar output peaks at 28,499 MW suppressing net load to 20,332 MW. GKS nodal MCC negative at HE09-12 per congestion-analyst implies effective GKS charging price may be even lower. 100 MW × 1h = 85 MWh net (RTE 85%). Full charge capacity committed; zero AS offered at HE10 to avoid capacity double-counting.

4. **Avoid DA charging outside HE10-11**: The 2026-06-24 actual loss of -$4,005 in DA Energy was driven by charging at DA prices across HE08-22. This schedule charges only at HE10-11 where the spread advantage is clear and solar suppression is maximum. DA prices HE08-09 ($20.91/$15.69) are softer but not as compelling as HE10-11; the overnight DA prices (HE01-06, $21-23) are structurally higher than RT implied, so no overnight DA charging.

5. **ECRS Rule 1 co-offer throughout peak window**: Summer mandate requires ECRS at HE19-23. HE22 ECRS $2.09/MWh adds $42 incremental on 20 MW. Small in absolute terms but non-zero and consistent with the pattern where ECRS cleared at HE22-24 on 2026-06-22 ($756) and 2026-06-24 ($433). ECRS capacity is carved from NS allocation (NS drops to 80 MW at HE22 to make room), preserving Rule 1 compliance without capacity double-counting.

6. **Friday demand and wind pattern**: Friday summer load patterns are slightly lighter in HE16-18 AC demand vs Thursday (congestion-analyst flag). GR_WEST overnight (HE01-04 at 15,124-16,459 MW) activates PANHANDLE_EXPORT LOW 8-15% — minor impact. Evening GR_WEST (13,208-16,481 MW HE19-24) is below last Friday's 17,500-17,900 MW, slightly reducing WEST_TO_NORTH binding risk and directionally softer on the evening West basis.

---

## Risk Scenarios

| Risk | Probability | Impact | Mitigation |
|---|---|---|---|
| Solar forecast bust (Enverus 30,988 MW >> YE 28,499 MW) | LOW-MEDIUM (8% diff in peak) | If Enverus correct: midday prices stay softer longer, charge opportunity extends to HE12. Net load trough shifts 1h earlier. | No action required for current plan; if actual solar tracks Enverus, HE09 would also be a viable charge add-on at $15.69. |
| HOUSTON_IMPORT binds HIGH (above 45%) | LOW-MEDIUM | GKS nodal MCC +$6 to +$8 realized at HE20-23. RT premium at HE22 increases. NS+ECRS allocation validated; RT optionality from 100 MWh terminal SoC captures incremental. | No schedule change needed; current plan already positions for RT optionality at HE22-24. P90 ~$9,800 captures this. |
| Non-Spin delay pattern: HE22 spike shifts to HE23-24 | LOW-MEDIUM (historical precedent 2+ cycles) | Revenue timing shift but not revenue loss. HE23 already allocated 88 MW NS at $8.75. HE24 NS ~$3 covered. | Schedule already covers HE23-24 NS. If HE24 NS clears at $5+, upside of ~$175. No schedule change needed. |
| Wind daytime trough (HE14-15 GR_WEST 11,175 MW) + thermal forced outage | LOW | Reserve tightening; RT spike possible HE14-16 | Battery is fully charged (200 MWh) and holding AS; can respond. NS positioned in those hours. |
| DA Energy RT imbalance adverse (2026-06-24 pattern) | MEDIUM (recurring pattern, unresolved open issue) | DA energy sold at HE19-21 may face partial RT imbalance charges if actual RT prices fall below DA. Spread +$7.96/+$7.42 provides buffer. | Reduced discharge vs 2026-06-24 (100 MWh total vs larger prior exposures). RT-RT mismatch risk limited. |
| Smartbidder/Ascend executes different strategy (W23 Open Issue 1) | MEDIUM (unresolved) | If Smartbidder submits DA charges at HE15-22 (as on 2026-06-24), DA Energy P&L will diverge significantly from recommendation. | UNRESOLVED RISK: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05. Execution flow unconfirmed. |

---

## Alternative (Stack B — Condition-Based)

**Trigger**: If morning market data (≤ 09:00 CT) shows HOUSTON_IMPORT upgraded to HIGH (actual NL ramp exceeds YE forecast), or RT Non-Spin price signals above $15/MWh at HE21-22.

**Stack B changes vs Stack A:**
- Reduce DA energy discharge to 30 MW at HE19 only (from 50/30/20 MW HE19/20/21)
- Hold SoC 170 MWh at HE20 entry — maximize RT optionality at HE21-23
- Raise NS at HE22 to 90 MW + ECRS 10 MW (100 MW total) — same but NS-heavier
- Expected revenue P50: ~$7,200 (higher RT component)

**Trigger (reverse)**: If morning shows wind materially above forecast (GR_WEST actual > 16,500 MW by HE08), HOUSTON_IMPORT less likely. Stack A is already conservative enough that no further changes are warranted.

---

## Data Quality Flags

- AS playbook absent (recommend_as_position.py not available — self-judgment per standing rules applied for all 24 hours)
- Non-Spin prices HE01-11 and HE12-18 are ESTIMATED (no confirmed Smartbidder NS forecast for those hours in input data). Revenue uncertainty for those windows is +/-$600.
- ECRS prices HE11/19-21/23 are ESTIMATED. Smartbidder confirms only HE22 $2.09.
- HE24 Non-Spin price estimated at $3.00/MWh (wind recovery increases scarcity in early morning hours). Actual may be $1-5/MWh range.
- DART Virtual net: NOT included in this estimate (dart-virtual-trader domain).
- GKS nodal MCC premium: Directional only (congestion-analyst Stage 0, no PTDF model). If MCC +$5/MWh realized at HE20-23 for 100 MWh net discharge, additive revenue ~$500 not included in base estimate.
- Standing Rule 8 disclosure: UNRESOLVED RISK — Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed. Base-case revenue estimate does not account for this risk.

---

*bess-optimizer | 2026-06-25 07:30 CT | Flowday 2026-06-26*
*Data: PRODUCTION (market-analyst + congestion-analyst + Yes Energy + Smartbidder DA). AS playbook: ABSENT.*
*Strategy: Stack A (Hybrid DA-RT per Rule 6 MEDIUM + NS-Primary HE22 per Rule 3 + ECRS Rule 1)*
*Standing rules applied: 1, 2, 3, 6, 7, 8*
