# GKS BESS — D+1 (2026-06-27 Saturday) Optimal Revenue Stack

**Generated**: 2026-06-26 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Strategy**: Stack C — Non-Spin Anchor + Targeted Duck Curve Energy Arbitrage + ECRS HE22
**Data sources**: market-analyst (PRODUCTION), congestion-analyst (PRODUCTION), Smartbidder AS files (NULL — self-estimated), AS playbook (ABSENT — 13th consecutive cycle)

---

## Input Summary

| Input | Status | Key Value |
|---|---|---|
| Market briefing `2026-06-27.md` | PRODUCTION | DA avg $17.6/MWh; peak HE22 $30.46 / HE21 $29.35; trough HE11 $7.01 |
| Congestion outlook `2026-06-27.md` | PRODUCTION (Stage 0 heuristic) | HOUSTON_IMPORT HE20-23 MEDIUM 27-38%; GKS MCC HE20-23 +$6 conditional; W25 haircut ACTIVE |
| AS playbook prior | ABSENT | Self-judgment applied throughout |
| Smartbidder DA AS prices | NULL (all 288 rows empty) | Self-estimated from calibrated Jun 24 actuals with Saturday discount |
| Smartbidder RT AS prices | NULL (all 288 rows empty) | Self-estimated |
| Prior learnings | 2026-06-24 self-review | 86% avg realization; Non-Spin $1.62/MWh actual; ECRS $6.98-$10.40/MWh actual (weekday) |

---

## AS Price Self-Estimates (Smartbidder NULL — calibrated from Jun 24 actuals + Saturday discount)

Saturday discount applied: approximately -35 to -45% from weekday peak prices based on Jun 21 analog ($2,005 total vs weekday $6,000-$8,000).

| Product | HE Range | Estimated $/MWh | Basis |
|---|---|---|---|
| Non-Spin DA | HE01-09 | $1.50 | Jun 24 actual ~$1.62 avg; overnight hours consistent |
| Non-Spin DA | HE11-18 | $0.75 | Jun 24 actual $0.60-$1.96 midday; Saturday lower demand |
| Non-Spin DA | HE19 | $2.00 | Pre-ramp hour; Saturday discount from weekday $3-4 |
| Non-Spin DA | HE20 | $3.50 | Ramp onset; Saturday discount from weekday $8-11 |
| Non-Spin DA | HE21 | $5.00 (not captured — energy-primary this hour) | Jun 21 benchmark HE21 NS ~$6.7/MWh |
| ECRS DA | HE22 | $3.50 | Jun 24 actual $6.98-$10.40; Saturday -45% |
| ECRS DA | HE23 | $2.00 | Jun 24 actual $2.78; Saturday -30% |
| RRS DA | All | Not offered | Saturday price too low vs opportunity cost; energy and NS dominate |

---

## Recommendation (Primary) — Stack C: NS Anchor + Duck Curve Arb

### Starting SoC Assumption: 100 MWh (50% — standard carryover from prior evening)

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | SoC End (MWh) | Est Revenue ($) |
|----|------|----------:|--------:|----------:|------:|-------:|----------:|-------------:|---------------:|
| 01 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 02 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 03 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 04 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 05 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 06 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 07 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 08 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 09 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | +$113 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 200 | -$743 |
| 11 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$113 |
| 12 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$56 |
| 13 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$56 |
| 14 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$56 |
| 15 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$56 |
| 16 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$56 |
| 17 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$56 |
| 18 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$56 |
| 19 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$150 |
| 20 | Idle / NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | +$263 |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | ~82 | +$2,935 |
| 22 | Discharge + ECRS | +70 | 0 | 0 | 0 | 20 | 0 | 0 | +$2,132 + $70 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |

Notes on SoC:
- HE10: Charge 100 MW. SoC: 100 MWh → 200 MWh (full). Single charge hour sufficient given 100 MWh starting SoC.
- HE11: SoC = 200 MWh (full). NS offering = 75 MW. No additional charge needed.
- HE21: Discharge 100 MW. Net dispatchable from 200 MWh at 85% RT efficiency = 170 MWh total. HE21 takes 100 MWh, leaving ~82 MWh effective SoC (accounting for efficiency). Physical SoC = 200 − (100/0.85) ≈ 82 MWh.
- HE22: Remaining dispatchable = 82 MWh × 0.85 = ~70 MWh. Discharge 70 MW + offer ECRS 20 MW (residual capacity). SoC = 0 after HE22.
- HE23-24: SoC = 0. No energy or NS offering possible.

---

## Top / Bottom Hours

- **Top 2 DA Energy (Discharge)**: HE22 $30.46/MWh, HE21 $29.35/MWh — evening ramp peak after solar collapse
- **Bottom 2 (Charge)**: HE11 $7.01/MWh, HE10 $7.43/MWh — solar midday crush trough
- **RT Spike Watch**: HE20-23 (HOUSTON_IMPORT_345 MEDIUM 27-38%). GKS MCC conditional +$6/MWh per congestion-analyst. W25 haircut limits confidence; do NOT size up beyond primary discharge schedule.
- **NS Primary Revenue**: HE01-09 ($1.50/MWh), HE20 ($3.50/MWh) — these hours dominate the AS stack.

---

## DA-RT Spread Strategy

### Energy Venue
**DA-primary is the correct venue for energy.** Reasoning:
- DA prices at HE10-11 ($7.01-$7.43) represent the most reliable charge window; locking in DA purchase avoids RT floating risk during solar hours.
- DA prices at HE21-22 ($29.35-$30.46) represent a clear arbitrage signal. DA-locking avoids RT execution risk.
- P(DA>RT) and P(DA<RT) are absent (Smartbidder DA-RT Forecast file has no numeric values). Cannot confirm spread signal quantitatively. Defaulting to DA-primary given: (a) Jun 21 Saturday analog showed RT energy was negative at peak hours for the benchmark; (b) the execution flow divergence pattern (Open Issue 1) has not been resolved, meaning actual execution may still deviate. DA commitment at least locks in the bid at clearing price.
- W25 GR_WEST haircut: Elevated overnight wind (16,549-17,935 MW during HE19-24) puts modest downward pressure on RT prices in West Texas. GKS (South node) is partially insulated but the broad ERCOT RT suppression effect reduces upside from RT spike bet at HE20-21.
- **Decision**: DA sell HE21 (100 MW) + HE22 (70 MW); DA buy HE10 (100 MW).
- **No HE19 discharge**: DA HE19 = $16.87/MWh — too low vs opportunity cost of holding SoC for HE21-22. W25 haircut further reduces evening spike confidence. Hold.
- **No HE20 discharge**: DA HE20 = $25.17/MWh — attractive but W25 haircut reduces confidence by 25-50%. Saturday demand lower. Keeping full 200 MWh SoC intact for HE21-22 yields higher expected revenue ($29-30) with less uncertainty.

### Non-Spin Venue
DA Non-Spin all offered hours. Rationale: No DA-RT spread data available to evaluate RT NS premium. Jun 21 Saturday benchmark was DA NS dominant. RT NS typically settles close to DA NS on saturdays with moderate volatility. DA commitment is safer.

### ECRS Venue
DA ECRS at HE22. The 20 MW residual capacity after 70 MW energy discharge is better allocated to ECRS than left idle. ECRS commitment in DA is cleaner than waiting for RT given our SoC will be near-zero post HE22 anyway.

---

## Revenue Breakdown

### Primary Stack Expected Revenue

| Component | Hours | MW | Hours Count | Rate ($/MWh) | Subtotal ($) |
|---|---|---|---|---|---|
| DA Energy — Discharge HE21 | HE21 | +100 | 1 | $29.35 | +$2,935 |
| DA Energy — Discharge HE22 | HE22 | +70 | 1 | $30.46 | +$2,132 |
| DA Energy — Charge HE10 | HE10 | -100 | 1 | $7.43 | -$743 |
| Non-Spin DA — Overnight | HE01-09 | 75 | 9 | $1.50 | +$1,013 |
| Non-Spin DA — HE11 | HE11 | 75 | 1 | $1.50 | +$113 |
| Non-Spin DA — Midday | HE12-18 | 75 | 7 | $0.75 | +$394 |
| Non-Spin DA — Pre-ramp | HE19 | 75 | 1 | $2.00 | +$150 |
| Non-Spin DA — Ramp onset | HE20 | 75 | 1 | $3.50 | +$263 |
| ECRS DA — HE22 residual | HE22 | 20 | 1 | $3.50 | +$70 |
| **TOTAL** | | | | | **+$6,327** |

### Revenue at Risk Scenarios

| Scenario | Driver | Revenue Impact | Net Total |
|---|---|---|---|
| Base (Primary) | As modeled | — | **$6,327** |
| P50 expected (86% hist. realization) | Execution slippage, price miss | ×0.86 | **$5,441** |
| P90 upside | ECRS clears at $7-10/MWh like Jun 24 weekday (20 MW × 3h × $8 = +$480); RT energy add | +$700 | **$7,027** |
| P10 downside | RT spike absent; NS clears at $0.50 instead of $1.50-$3.50 (Saturday floor); energy arb partly misses | -$2,000 | **$4,327** |
| Saturday floor (Jun 21 analog) | Energy arb not captured; NS only | Energy $0, NS $2,000 | **$2,000** |

### vs Benchmark (Saturday analog Jun 21)
- Jun 21 Smartbidder benchmark: $2,005 (DA NS dominant, no meaningful energy arb)
- This recommendation adds $4,324 energy arbitrage (net buy HE10 / sell HE21-22)
- Our primary target: +$4,322 vs Jun 21 analog benchmark

---

## Strategy Scenarios Considered

### Stack A (AS-Heavy, NS Max)
Offer 100 MW Non-Spin DA all 24 hours. No energy dispatch.
- Revenue: 100 MW × 24h × $0.75-1.50/MWh avg = ~$2,160 NS only
- Rejected: Under-utilizes the large duck curve spread ($22/MWh). Energy arb is dominant signal.

### Stack B (Energy Arbitrage-Heavy)
Charge HE10-11 (both hours, empty SoC assumption) → Discharge HE21-22.
- Revenue: 170 MWh net × ($29.35-$30.46) sell - 200 MWh × $7.22 buy = ~$3,700 energy. No NS.
- Rejected: Stack C dominates — adding NS during idle hours costs zero opportunity (SoC is neither charging nor discharging HE01-09 and HE11-20). NS adds $1,933 on top of the energy arb.

### Stack C (Selected — NS Anchor + Targeted Arb + ECRS HE22)
As detailed above. Expected $6,327 gross / $5,441 P50 realized.
- Wins: Captures the single best energy arbitrage window (HE10 cheap charge, HE21-22 expensive discharge), layers 75 MW NS during all idle hours, adds ECRS residual at HE22.
- Risks: (1) Saturday AS prices may be lower than estimated; (2) W25 haircut uncertainty on HE21-22 prices; (3) Execution divergence (Open Issue 1).

### Stack D (RT Spike Bet)
Hold SoC through HE20-23, bet on RT spike beyond DA forecast.
- Congestion-analyst: HOUSTON_IMPORT MEDIUM 27-38%. E[lambda] $28/MWh P50, $80 P90.
- W25 haircut is active; high GR_WEST reduces spike probability. Saturday demand lower.
- Expected RT uplift vs DA at HE21-22: insufficient signal to justify. DA $29-30 is already fair value.
- Rejected: Risk/reward does not justify leaving $29-30 DA on the table for uncertain RT upside.

---

## Key Risks

1. **W25 GR_WEST haircut**: GR_WEST HE19-24 all above 15,000 MW. This suppresses HOUSTON_IMPORT constraint probability by 15% (×0.85). If actual wind is even higher (>18,000 MW), evening RT prices at GKS could be lower than forecast — our DA lock-in at $29-30 provides protection against this scenario.

2. **Saturday AS floor**: Non-Spin price estimates of $1.50 (overnight) and $3.50 (HE20) are calibrated from weekday actuals with Saturday discount. If Saturday NS market clears at $0.50-$0.75 floor all day (Jun 21 had NS at HE01-05 = $44-100/h for the benchmark at ~75 MW, implying $0.59-$1.33/MWh — consistent with our $1.50 for nighttime), risk is modest. Jun 21 NS totals suggest HE20 NS at ~$5-6/MWh which is actually above our $3.50 estimate.

3. **Execution divergence (Open Issue 1)**: DA purchases at HE15-20 have appeared in multiple recent actual cycles despite not being in recommendations. If this recurs on 2026-06-27, energy costs will increase. Escalation to ops team remains URGENT.

4. **SoC starting assumption**: If actual starting SoC on 2026-06-27 HE01 is below 100 MWh (e.g., from Sat eve prior dispatch), NS offering for HE01-09 may be limited. Ops should confirm SoC level at DAM time.

5. **Enverus vs Yes Energy wind gap**: Yes Energy shows wind avg 25,853 MW (very high); Enverus shows 23,680 MW. If actual wind is closer to Enverus (lower), net load is higher → evening prices could exceed forecast, making our DA sell at $29-30 look low. This is upside risk — DA is already committed if bid clears.

6. **Solar overperformance**: Enverus solar peak ~31,997 MW vs Yes Energy 28,655 MW. If solar is higher than forecast, HE10 charge price could drop below $7 (possible $5 or even negative). This would reduce charge cost and improve energy arb. Mild upside.

---

## Alternative — Stack B Conditional (Energy-only, Wind Busts)

**Trigger**: If actual GR_WEST real-time reading at HE16-17 is below 14,000 MW (wind bust scenario), HOUSTON_IMPORT probability rises to HIGH 40%+. In this case:
- Extend discharge to HE20 (50 MW) at $25.17 DA — pull forward some energy from HE22 since HE20 will be higher in RT.
- Reduce NS at HE20 to 0 MW (energy primary).
- Additional energy revenue: 50 MW × $25.17 = +$1,259 (partially offset by reduced HE22 discharge headroom).
- This is a real-time decision, not a DAM bid change. Monitor GR_WEST actuals from HE15 onward.

---

## Data Limitations

- **Smartbidder DA/RT AS prices**: NULL for all 288 intervals. All AS price estimates are self-derived from Jun 24 actuals + Saturday discount. AS revenue estimates carry ±50% uncertainty.
- **AS playbook**: Absent for 13th consecutive cycle. No prior available.
- **P(DA>RT) / P(DA<RT)**: Absent. DA-RT venue decision made on structural grounds only.
- **Congestion model**: Stage 0 heuristic only. All constraint probabilities are rule-based, not ML-derived. GKS MCC conditional +$6 has ~±$10/MWh uncertainty.
- **Hub-pair LMP**: Absent (36th consecutive blocked cycle). Basis views are heuristic only.
- Data is PRODUCTION for energy price inputs (Smartbidder Energy, Yes Energy, Enverus). AS is self-estimated (treat as LOW confidence).

---

*bess-optimizer | 2026-06-27 D+1 recommendation | Generated 2026-06-26 07:30 CT*
*Strategy: Stack C — NS Anchor + Duck Curve Arb + ECRS HE22*
*Expected revenue: $6,327 gross / $5,441 P50 (86% hist. realization applied)*
*Asset: GKS_BESS_RN 100MW/200MWh | Starting SoC assumption: 100 MWh (50%)*
