# GKS BESS Optimizer — D+1 2026-06-28 (Sunday)

**Generated:** 2026-06-27 07:30 CT
**Asset:** GKS_BESS_RN — 100 MW / 200 MWh
**Strategy:** Stack C — NS Anchor + Duck Curve Energy Arb (HE10-11 charge / HE21-22 discharge) + ECRS Rule 1 HE19-22
**Playbook prior:** ABSENT (as-playbook directory does not exist; self-judgment applied)
**AS prices source:** Smartbidder PRODUCTION (DA Energy/AS prices from market-analyst 2026-06-28.md)
**Day of week:** Sunday — weekend discount embedded in Smartbidder forecast
**Starting SoC:** 100 MWh (Rule 7 default — no Tenaska prior-day confirm)
**SoC source:** ASSUMED

---

## Input Summary

| Input | Status | Key Value |
|---|---|---|
| Market briefing `2026-06-28.md` | PRODUCTION | DA avg $16.19/MWh; peak HE21 $30.14 / HE22 $28.46; trough HE11 $4.40 / HE10 $4.77 |
| Congestion outlook `2026-06-28.md` | PRODUCTION (Stage 0 heuristic) | HOUSTON_IMPORT HE20-23 MEDIUM 28-40%; GKS MCC HE20-23 +$7 conditional; GKS MCC HE09-15 -$2 confirmed; W25 haircut ACTIVE; Sunday discount -5 to -8 ppt |
| AS playbook prior | ABSENT | as-playbook directory not found |
| Smartbidder DA AS prices | PRODUCTION (via market-analyst) | NS avg $1.994/MWh (HE21 $10.96, HE22 $10.13); ECRS avg $0.543 (HE22 $2.42); RRS avg $0.306; RegUp avg $0.568 |
| Prior P&L (2026-06-26) | PRODUCTION | Total -$95.89; RT energy drag -$16,945; excess RT charging cost in HE09-19 was primary failure |
| Prior recommendation (2026-06-27) | history copy | Stack C; charge HE10; discharge HE21-22; NS 75 MW all idle hours |

---

## Key Pre-Optimization Decisions

### Standing Rules Applied
- **Rule 1 (ECRS Summer):** Include ECRS 20 MW co-offer at HE19-22 (evening peak). ECRS HE22 estimated $2.42/MWh per Smartbidder PRODUCTION. HE19-21 ECRS estimated lower ($0.50-1.00/MWh).
- **Rule 2 (DA haircut):** 0.80x applied to DA Energy revenue projections in P50 estimate.
- **Rule 3 (Non-Spin Premium):** TRIGGERED. NS DA HE21 $10.96/MWh > $8/MWh threshold (HIGH scarcity). Action: flag to dart-virtual-trader to reduce INC virtual recommendation to 50% of standard size at HE21-22.
- **Rule 6 (HOUSTON_IMPORT):** MEDIUM 28-40% → Hybrid mode. DA Energy sell at peak hours is primary (spread +$11.87 at HE21 and P(DA>RT) = 0.670 strongly favor DA). No RT optionality shift because DA spread dominance is overwhelming at HE21.
- **Rule 7 (SoC init):** Starting SoC = 100 MWh (ASSUMED; no Tenaska prior-day data).
- **Rule 8 (RT risk disclosure):** See Risks section.

### 2026-06-26 Lesson Application
- Lesson: RT excess charging cost destroyed the day (−$95.89 total vs +$349.78 benchmark). Primary failure was involuntary RT consumption at HE09-19 while no DA positions were locked to offset.
- Today's mitigation: DA charge ONLY at HE10-11 (DA buy positions locked). No RT floating charging exposure at any hour. NS only during idle — no energy in RT.

### Spread Analysis
- spread = DA − RT (positive = DA expensive = short DA / long RT signal)
- HE21 spread = +$11.87 (massive DA premium): Short DA (sell DA energy at $30.14) is optimal. P(DA>RT) = 0.670 confirms.
- HE11 spread = +$0.66 (positive DA premium): DA charge (buy DA at $4.40) is correct; RT would cost more.
- HE13 spread = −$1.18 (RT > DA): RT price exceeds DA in solar window. Combined with GKS MCC −$2/MWh (confirmed), effective GKS RT at HE13 ≈ $8.82 − $2 = $6.82. Battery charging here would incur higher RT cost than DA. Avoid any RT exposure at HE13.
- HE20 spread = +$8.12: DA favored. But holding SoC for HE21 ($30.14) > discharging at HE20 ($25.22). Hold.

### GKS Node MCC Application
- HE09-15: MCC = −$2/MWh (confirmed 4+ cycles by congestion-analyst Finding 7). Effective GKS charge price = DA price − $2. HE10 effective = $4.77 − $2 = **$2.77/MWh** (very cheap). HE11 effective = $4.40 − $2 = **$2.40/MWh** (cheapest hour).
- HE20-23: MCC = +$7 conditional on HOUSTON_IMPORT binding (P = 28-40%). Expected MCC = 0.34 × $7 = +$2.38/MWh. Effective expected GKS DA discharge price HE21 = $30.14 + applied to RT not DA (MCC is RT adjustment); our DA bid is at hub price, so MCC does not change DA revenue directly but signals RT upside. DA revenue is locked at $30.14; any RT MCC positive is incremental if we had RT exposure. Strategy retains DA discharge.

---

## Recommendation (Primary) — 24h Schedule

SoC notes:
- HE10: Charge 100 MW. Grid draw 100 MWh → stored 85 MWh. SoC: 100 → 185 MWh.
- HE11: Charge 18 MW. Grid draw 18 MWh → stored ~15 MWh. SoC: 185 → 200 MWh. NS headroom = 82 MW.
- HE21: Discharge 100 MW DA. Grid output 100 MWh from SoC. Physical SoC draw = 100 / 0.85 = 117.6 MWh. SoC: 200 → 82.4 MWh.
- HE22: Discharge 70 MW DA. Physical SoC draw = 70 / 0.85 = 82.4 MWh. SoC: 82.4 → 0 MWh. ECRS 20 MW co-offer (residual capacity).
- HE23-24: SoC = 0. No energy or NS offering.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End (MWh) | DA Energy $ | NS Est $/MWh | Est Revenue ($) |
|----|------|----------:|------:|--------:|----:|-----:|--------:|--------------:|------------:|-------------:|----------------:|
| 01 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 20.85 | 1.00 | +75 |
| 02 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 19.80 | 1.00 | +75 |
| 03 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 18.98 | 1.00 | +75 |
| 04 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 17.75 | 1.00 | +75 |
| 05 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 17.36 | 1.00 | +75 |
| 06 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 17.91 | 1.00 | +75 |
| 07 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 16.75 | 0.80 | +60 |
| 08 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 13.53 | 0.80 | +60 |
| 09 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100 | 5.90 | 0.60 | +45 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 185 | 4.77 | — | -477 |
| 11 | Charge+NS | -18 | 0 | 0 | 0 | 0 | 82 | 200 | 4.40 | 0.60 | -29 |
| 12 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | 5.39 | 0.50 | +38 |
| 13 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | 7.65 | 0.50 | +38 |
| 14 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | 13.54 | 0.50 | +38 |
| 15 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | 14.36 | 0.50 | +38 |
| 16 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | 13.51 | 0.50 | +38 |
| 17 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | 13.87 | 0.60 | +45 |
| 18 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200 | 13.91 | 0.80 | +60 |
| 19 | Idle/NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 200 | 15.70 | 1.50 | +123 |
| 20 | Idle/NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 200 | 25.22 | 3.00 | +245 |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 82 | 30.14 | — | +3,014 |
| 22 | Discharge+ECRS | +70 | 0 | 0 | 0 | 20 | 0 | 0 | 28.46 | — | +2,040 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 26.05 | — | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 22.88 | — | 0 |

Notes on HE22 revenue: DA discharge 70 MW × $28.46 = $1,992. ECRS 20 MW × $2.42 = $48. Total HE22 = $2,040.
Notes on HE19 revenue: NS 75 MW × $1.50 = $113. ECRS 20 MW × $0.50 (est) = $10. Total HE19 ≈ $123.
Notes on HE20 revenue: NS 75 MW × $3.00 = $225. ECRS 20 MW × $1.00 (est) = $20. Total HE20 ≈ $245.

---

## Top / Bottom Hours

- **Top 2 DA Energy (Discharge):** HE21 $30.14/MWh, HE22 $28.46/MWh — evening ramp post-solar collapse. spread DA-RT = +$11.87 / +$7.56. DA venue dominant.
- **Bottom 2 (Charge):** HE11 $4.40/MWh, HE10 $4.77/MWh — solar midday crush. Effective GKS prices: HE11 $2.40, HE10 $2.77 after −$2/MWh MCC.
- **Non-Spin Peak:** HE21 $10.96/MWh, HE22 $10.13/MWh — Rule 3 TRIGGERED (HIGH scarcity). But energy discharge captures more revenue per MW at these hours; NS deferred to idle hours.
- **RT Spike Watch:** HE20-23 HOUSTON_IMPORT MEDIUM 28-40%. W25 haircut active (same as Jun 27). Sunday demand reduces confidence. RT MCC upside (+$7 conditional) is incremental upside vs locked DA. DA primary.
- **Congestion avoidance:** No RT charging or discharging at HE09-15 (negative GKS MCC −$2/MWh confirmed).

---

## DA-RT Spread Strategy

### Energy Venue: DA-Primary
- HE21 spread = +$11.87 (largest in series). P(DA>RT) = 0.670. DA sell at $30.14 is strongly preferred.
- HE22 spread = +$7.56. P(DA>RT) implied high. DA sell at $28.46 confirmed.
- HE20 spread = +$8.12. DA $25.22 is attractive but forgoing HE21 full 100 MW costs more than the gain. Hold SoC.
- HE13 spread = −$1.18 (RT > DA). Combined with −$2 MCC → effective RT at GKS ≈ +$8.82 − $2 = $6.82 vs DA $7.65. No action — already idle with NS.
- Charge HE10-11 via DA buy order: locks in $4.77 / $4.40 DA purchase price. Eliminates RT floating risk at low-price solar hours. This directly addresses the 2026-06-26 failure where RT charging costs were uncontrolled.

### Non-Spin Venue: DA
- NS offered in DA all idle hours (HE01-09, HE11-20). No RT NS bid — DA NS is cleaner settlement and avoids RT imbalance exposure.
- Sunday discount reflected in Smartbidder forecast ($1.994/MWh avg). Using conservative $0.50-1.00 for low-demand hours, $1.50-3.00 for ramp-approach hours.

### ECRS Venue: DA (Rule 1)
- ECRS 20 MW co-offer at HE19, HE20, HE22 per Rule 1.
- HE22: ECRS at $2.42/MWh (Smartbidder PRODUCTION). 20 MW residual after 70 MW discharge.
- HE19-20: ECRS est $0.50 / $1.00 (Smartbidder avg $0.543; evening hours above average).
- HE21: SoC = 200 MWh going in, energy = 100 MW (at max). No ECRS headroom during full discharge.

---

## Expected Revenue

| Component | Hours | MW | Rate ($/MWh) | Subtotal ($) |
|---|---|---|---|---|
| DA Energy — Charge HE10 | HE10 | −100 | $4.77 | −$477 |
| DA Energy — Charge HE11 | HE11 | −18 | $4.40 | −$79 |
| DA Energy — Discharge HE21 | HE21 | +100 | $30.14 | +$3,014 |
| DA Energy — Discharge HE22 | HE22 | +70 | $28.46 | +$1,992 |
| **DA Energy Net** | | | | **+$4,450** |
| Non-Spin DA (HE01-06, overnight) | 6h | 75 MW | $1.00 | +$450 |
| Non-Spin DA (HE07-09, late overnight) | 3h | 75 MW | $0.73 avg | +$164 |
| Non-Spin DA (HE11, solar trough) | 1h | 82 MW | $0.60 | +$49 |
| Non-Spin DA (HE12-16, midday) | 5h | 75 MW | $0.50 | +$188 |
| Non-Spin DA (HE17-18, pre-ramp) | 2h | 75 MW | $0.70 | +$105 |
| Non-Spin DA (HE19, ramp approach) | 1h | 75 MW | $1.50 | +$113 |
| Non-Spin DA (HE20, ramp onset) | 1h | 75 MW | $3.00 | +$225 |
| **Non-Spin DA Total** | | | | **+$1,294** |
| ECRS DA (HE19) | 1h | 20 MW | $0.50 | +$10 |
| ECRS DA (HE20) | 1h | 20 MW | $1.00 | +$20 |
| ECRS DA (HE22 residual) | 1h | 20 MW | $2.42 | +$48 |
| **ECRS DA Total** | | | | **+$78** |
| **GROSS TOTAL** | | | | **+$5,822** |

### Expected Revenue Summary

| Item | Amount |
|---|---|
| DA Energy (net, buy + sell) | +$4,450 |
| Non-Spin DA | +$1,294 |
| ECRS DA | +$78 |
| RRS DA | $0 (low price vs NS; not offered) |
| RegUp DA | $0 (below NS opportunity; not offered in idle hours) |
| RegDown DA | $0 (SoC full during ramp hours; cannot absorb additional charge at 200 MWh) |
| RT Energy (expected) | $0 modeled (DA buy locks charge cost; no RT energy dispatch planned) |
| **Gross Total** | **+$5,822** |
| DA Energy haircut (Rule 2: 0.80x on $4,450) | −$890 |
| **P50 Expected (after haircut)** | **+$4,932** |
| P90 Upside | +$7,200 (HOUSTON_IMPORT binds; RT spike HE21 RT > $40; ECRS clears at weekday level $7+) |
| P10 Downside | +$3,200 (NS clears at $0.30 floor; energy arb realized at 70% of DA price) |

### vs Benchmarks

| Benchmark | Amount | Delta |
|---|---|---|
| Smartbidder benchmark (Jun 27 Saturday, est.) | ~$6,327 gross (yesterday's recommendation) | −$505 vs today |
| Jun 26 actual GKS | −$95.89 | +$5,918 today target |
| Jun 21 Sunday analog (NS-only floor) | ~$1,500-2,000 | +$3,800-4,300 above floor |

Note: Today's recommendation gross ($5,822) is modestly below yesterday's Saturday rec ($6,327) because (1) energy arb spread is slightly lower (HE21 $30.14 today vs HE22 $30.46 yesterday as top price) and (2) charge cost lower today ($4.40-4.77 vs $7.01-7.43 yesterday) — partially offsetting. NS revenue lower due to Sunday pricing. Overall structure very similar to Jun 27.

---

## Key Decisions & Rationale

1. **Two-hour charge (HE10-11, not one):** Yesterday's Stack C used only HE10 at 100 MW because starting SoC was 100 MWh (one full charge hour sufficient). Today same assumption (100 MWh starting SoC), so same one-primary-hour approach: HE10 at 100 MW charges to 185 MWh, HE11 at 18 MW tops to 200 MWh while offering 82 MW NS. This is efficient and locks in the cheapest two DA hours ($4.40-4.77).

2. **No HE20 energy discharge (W25 + SoC preservation):** DA $25.22 at HE20 is tempting (+$8.12 spread) but discharging here reduces SoC to 82.4 MWh going into HE21, limiting discharge to 70 MW at $30.14 instead of 100 MW. Opportunity cost = 30 MW × $30.14 = $904 vs HE20 gain = 100 MW × $25.22 = $2,522 gross, net gain if we discharge HE20 and lose HE21 headroom = $2,522 − $904 = +$1,618. BUT: we also lose HE20 NS revenue at 75 MW × $3.00 = $225, and lose HE22 headroom from 70 MW down to partial. Full analysis: Option A (discharge HE20+21, limited HE22) ≈ $6,000 vs Option B (hold through HE21+22) ≈ $5,822. Options are close. Decision: **Hold for HE21-22** because (a) Sunday demand uncertainty favors locking in the peak HE21 $30.14 at full 100 MW, (b) W25 haircut reduces HE20 confidence, (c) HE21 is the highest-spread hour of the day and we want maximum MW there.

3. **Rule 3 triggered (NS $10.96):** Non-spin DA HE21 $10.96/MWh — HIGH scarcity signal. Since energy discharge at HE21 still dominates (100 MW × $30.14 = $3,014 vs 75 MW NS × $10.96 = $822), energy is primary. But the high NS signal means evening reserve margins are tight. This supports our GKS position in DA energy.

4. **No evening RT discharge optionality:** HOUSTON_IMPORT MEDIUM 28-40%, but Sunday demand and W25 haircut reduce effective probability. The +$11.87 DA-RT spread at HE21 already reflects this: RT is expected lower than DA. Holding for RT spike would require probability > 65% and expected RT > $35/MWh to justify. We don't have that. DA lock-in is correct.

5. **Charge at HE10 (not HE13):** HE13 has spread −$1.18 (RT > DA by $1.18) and GKS MCC −$2/MWh. One might charge via RT at HE13 (buy RT energy at ~$6.82 effective). However, we're already full at 200 MWh by HE11. No additional charge needed or possible.

---

## Revenue Stack Scenarios

### Stack A (AS-Heavy, NS Max — no energy dispatch)
- Offer 100 MW NS all 24h, no charge/discharge.
- Revenue: 100 MW × 24h × $1.994/MWh avg ≈ $4,786 NS.
- But: energy arb adds $4,450 gross on top with only moderate NS sacrifice (NS at charge/discharge hours). Not optimal.
- **Rejected:** Stack C dominates by ~$1,000 at gross level.

### Stack B (Energy-Heavy — aggressive multi-hour discharge)
- Discharge HE20 (100 MW), HE21 (70 MW), HE22 (partial). No NS during discharge hours.
- Revenue: HE20 $2,522 + HE21 $2,110 + HE22 negligible + NS loss at HE20-22 = ~$5,800.
- Net similar to Stack C but more execution complexity and W25 uncertainty at HE20.
- **Rejected:** Stack C equivalent revenue with simpler structure.

### Stack C (Selected — NS Anchor + Targeted Arb + ECRS Rule 1)
- Charge HE10-11. NS all idle hours. Discharge HE21-22. ECRS HE19-22.
- Gross $5,822. P50 $4,932. Clear risk/reward profile.
- **Selected.**

---

## Risks

1. **W25 GR_WEST haircut (same as Jun 27):** GR_WEST HE19-24 all above 15,000 MW. HOUSTON_IMPORT probability ×0.85. Evening RT spike probability capped. Our DA lock-in at $30.14 / $28.46 protects against this scenario — DA revenue is not affected by RT spike absence.

2. **Execution divergence (Rule 8 — OPEN):** UNRESOLVED RISK — Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 and pattern repeated on 2026-06-26 (RT energy drag −$16,945, far exceeding DA revenue). Origin unconfirmed (Smartbidder RT layer override vs ERCOT auto-dispatch vs settlement artifact). Base-case revenue estimate does not account for this risk. **This was the primary driver of the −$95.89 loss on Jun 26.** Today's DA charge locks (HE10-11 DA buy) are the strongest available mitigation, but if involuntary RT dispatch occurs at other hours, revenue will be impacted. Recommend confirming execution flow with Tenaska/Smartbidder before DAM cutoff 10:00 CT.

3. **NS Sunday price floor:** Smartbidder DA NS avg $1.994/MWh includes HE21-22 peak effects. For overnight hours (HE01-09), actual clearing may be as low as $0.30-0.60/MWh on Sunday. Our estimate of $1.00/MWh overnight may be 40-60% above actual. NS downside sensitivity: if overnight NS is $0.40 instead of $1.00, loss = 6h × 75 MW × $0.60 = $270 off revenue estimate.

4. **Solar underperformance risk (midday):** Enverus solar peak 31,447 MW vs Yes Energy 30,431 MW. If solar busts low (actual 25-26 GW), midday prices may not dip to $4-5 range. Our charge at HE10-11 DA price is already locked in the DA market — no solar execution risk there. Risk is if DA clears higher because of solar forecast error, but we've already captured the DA price.

5. **Wind forecast gap:** Yes Energy 27,433 MW vs Enverus 23,787 MW (3,646 MW gap). If Enverus is correct, net load is 3.6 GW higher at HE20-21, pushing RT prices higher. This is UPSIDE risk for RT but we're in DA, so it doesn't hurt. However, higher net load also raises HE10-11 prices slightly — our DA buy is locked in, so upside impact is benign.

6. **HOUSTON_IMPORT tail risk (P90 = $85/MWh lambda):** If constraint binds and GKS MCC hits +$15/MWh at HE21, actual GKS RT price = $18.27 + $15 = $33.27. Our DA sell at $30.14 would look conservative vs RT. This scenario is worth monitoring post-DAM clearing. If Non-Spin DA at HE20-22 clears significantly above current Smartbidder forecast (e.g., > $15/MWh), revise HOUSTON_IMPORT call to HIGH — but this is a real-time decision only.

7. **SoC starting assumption:** If actual SoC on Jun 28 HE01 is below 100 MWh (e.g., battery discharged more than planned on Jun 27), NS offering at HE01-09 may need to be reduced. Ops should confirm SoC level at DAM time (latest by 09:00 CT for HE01 bidding).

---

## Alternative — Stack D Conditional (RT Optionality — wind bust scenario)

**Trigger:** If GR_WEST real-time at HE17-18 reads below 14,000 MW (wind bust) OR if Non-Spin DA at HE20-22 clears above $15/MWh in DAM results (post 10:00 CT).

**Action:**
- Reduce DA sell at HE21 to 70 MW (leave 30 MW headroom for RT dispatch).
- If RT LMP at GKS exceeds $35/MWh with MCC confirmation, dispatch remaining 30 MW in RT.
- Additional revenue potential: 30 MW × ($35 − $30.14) × 0.85 = +$124 net (marginal).
- HOUSTON_IMPORT binding in this scenario: MCC +$10 → effective RT = $28.27 + $10 = $38.27. Upside of RT dispatch: 30 MW × $8.13 = +$244 gross.
- Decision cost: monitoring required HE17-HE21. Small upside does not justify DAM schedule change; real-time monitoring only.

---

## Data Limitations

- **AS playbook:** ABSENT (directory not present). Self-judgment applied per system prompt instruction.
- **DA AS hourly detail:** Smartbidder provides 24h averages only (NS $1.994/MWh, ECRS $0.543, etc.) plus HE21 and HE22 peaks. Hour-by-hour AS prices for HE01-20 are estimated from the 24h average and typical intraday shape. Uncertainty ±40% on individual hour AS prices.
- **Congestion model:** Stage 0 heuristic only. W25 GR_WEST haircut unvalidated against actual settlement (0 confirmed cycles per congestion report). HOUSTON_IMPORT P(binding) 28-40% carries ±15 ppt structural uncertainty.
- **Starting SoC:** ASSUMED 100 MWh. If Tenaska data for Jun 27 is available by DAM time, back-calculate actual SoC and adjust if necessary.
- **RT prices:** Forecasted RT LMP5 values from Smartbidder (market-analyst). Actual RT will differ.
- **Rule 3 flag:** Notifying dart-virtual-trader agent to reduce INC virtual at HE21-22 to 50% of standard size per Rule 3 HOUSTON_IMPORT/NS-high coordination protocol.

---

## Constraints Verification

| Check | Value | Status |
|---|---|---|
| Max discharge MW | 100 MW (HE21) | PASS |
| Max charge MW | 100 MW (HE10) | PASS |
| SoC never exceeds 200 MWh | Peak = 200 MWh (HE11-20) | PASS |
| SoC never below 0 MWh | Min = 0 MWh (HE22-24) | PASS |
| Round-trip efficiency | 85% applied to all SoC calcs | PASS |
| NS MW ≤ available capacity | 75 MW offered; capacity = 100 MW | PASS |
| ECRS + NS ≤ 100 MW | HE19-20: 75 + 20 = 95 MW | PASS |
| Terminal SoC | 0 MWh | NOTE: SoC depleted; Jun 29 will need full charge |

---

*bess-optimizer | 2026-06-28 D+1 recommendation | Generated 2026-06-27 07:30 CT*
*Strategy: Stack C — NS Anchor + Duck Curve Arb + ECRS Rule 1 HE19-22*
*Gross revenue: $5,822 | P50 expected: $4,932 (Rule 2 DA haircut applied)*
*Asset: GKS_BESS_RN 100MW/200MWh | Starting SoC: 100 MWh (ASSUMED)*
