# GKS BESS — D+1 (2026-06-29 Monday) Optimal Revenue Stack

**Generated**: 2026-06-28 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (West Zone)
**Strategy**: Stack C — NS Scarcity Anchor + Duck Curve Charge + HE19 Energy Bridge
**Data sources**: market-analyst (PRODUCTION), congestion-analyst (PRODUCTION, Stage 0 heuristic), Smartbidder AS prices (PRODUCTION — real forecasted values), AS playbook (ABSENT — using self-judgment)
**Starting SoC**: 100 MWh (ASSUMED, Rule 7 — no Tenaska T+2 data for 2026-06-27 yet)
**Rule 1 triggered**: ECRS 20 MW HE20-23 (summer heat season, June)
**Rule 2 applied**: DA Energy revenue haircut 0.80x in P50 calculation
**Rule 3 triggered**: NS HE21 $8.847/MWh > $8.00 HIGH threshold — NS DA primary at HE20-24 ahead of energy discharge
**Rule 6 applied**: HOUSTON_IMPORT P(binding) 35-50% MEDIUM-HIGH — however, DA-RT spread analysis at HE19 (+$8.95) justifies DA discharge at HE19 before the congestion window HE20-23; within congestion window, NS is primary per Rule 3
**Rule 7 applied**: SoC = 100 MWh assumed (Tenaska T+2 for 2026-06-27 not yet available; prior recommendation targeted SoC=0 terminal; per Rule 7 override: using 100 MWh since 2026-06-27 recommendation targeted terminal SoC=0 but actual execution history shows divergence — conservative 100 MWh assumption maintained)
**Rule 8 disclosure**: included below

---

## Input Summary

| Input | Status | Key Value |
|---|---|---|
| Market briefing `2026-06-29.md` | PRODUCTION | DA avg $19.06; peak HE20 $34.97; trough HE10 $8.21; DA-RT spread avg +$2.73 |
| Congestion outlook `2026-06-29.md` | PRODUCTION (Stage 0 heuristic) | HOUSTON_IMPORT HE20-23 MEDIUM-HIGH 35-50%; GKS MCC HE20-23 +$8 conditional; Monday no weekend discount |
| Smartbidder DA Energy `2026-06-29_Energy_Price_Forecasts.csv` | PRODUCTION | HE19 $30.68, HE20 $34.97, HE21 $30.88, HE22 $28.96 |
| Smartbidder DA AS `2026-06-29_DA_Ancillary_Prices.csv` | PRODUCTION | NS HE21 $8.847, HE22-23 $8.847-9.522; ECRS HE22 $2.183 |
| Smartbidder RT AS `2026-06-29_RT_Ancillary_Prices.csv` | PRODUCTION (D+1 blanks, normal) | RT AS values not yet published |
| AS playbook prior | ABSENT | Self-judgment applied per optimization process |
| PnL / benchmark (2026-06-27) | Not yet available (T+2) | Using 2026-06-26 learnings as most recent context |

---

## Consolidated Hourly Price View

| HE | DA Energy | RT Energy | DA-RT Spread | NS DA | ECRS DA | RegDown DA |
|----|-----------|-----------|-------------|-------|---------|-----------|
| 01 | $20.999 | $18.881 | +$2.12 | $1.319 | $0.279 | $0.507 |
| 02 | $20.232 | $18.156 | +$2.08 | $1.326 | $0.284 | $0.577 |
| 03 | $19.361 | $16.799 | +$2.56 | $1.110 | $0.273 | $0.552 |
| 04 | $18.895 | $16.405 | +$2.49 | $1.073 | $0.228 | $0.559 |
| 05 | $19.228 | $17.527 | +$1.70 | $1.310 | $0.281 | $0.530 |
| 06 | $18.839 | $18.860 | -$0.02 | $1.393 | $0.268 | $0.508 |
| 07 | $16.158 | $16.092 | +$0.07 | $1.202 | $0.294 | $0.463 |
| 08 | $10.298 | $10.336 | -$0.04 | $0.885 | $0.836 | $0.604 |
| 09 | $8.346 | $4.885 | +$3.46 | $0.776 | $0.367 | $0.631 |
| 10 | $8.215 | $4.794 | **+$3.42** | $0.763 | $0.288 | $0.649 |
| 11 | $9.429 | $9.395 | +$0.03 | $0.596 | $0.256 | $0.607 |
| 12 | $12.501 | $9.610 | +$2.89 | $0.600 | $0.213 | $0.664 |
| 13 | $16.361 | $13.919 | +$2.44 | $0.458 | $0.196 | $0.505 |
| 14 | $16.855 | $13.417 | +$3.44 | $0.452 | $0.194 | $0.745 |
| 15 | $17.690 | $15.360 | +$2.33 | $0.455 | $0.175 | $0.970 |
| 16 | $17.997 | $16.350 | +$1.65 | $0.461 | $0.294 | $0.997 |
| 17 | $18.018 | $16.298 | +$1.72 | $0.764 | $0.346 | $2.023 |
| 18 | $19.755 | $15.970 | +$3.78 | $0.716 | $0.412 | $2.481 |
| 19 | $30.682 | $21.728 | **+$8.95** | $1.627 | $0.802 | $0.899 |
| 20 | $34.967 | $24.637 | **+$10.33** | **$6.242** | $0.960 | $0.489 |
| 21 | $30.880 | $25.339 | **+$5.54** | **$8.847** | $2.183 | $0.489 |
| 22 | $28.957 | $26.522 | +$2.44 | **$8.847** | **$2.183** | $0.841 |
| 23 | $24.333 | $23.762 | +$0.57 | **$9.522** | **$1.702** | $0.755 |
| 24 | $20.999 | $18.881 | +$2.12 | $4.534 | $1.728 | $0.669 |

---

## Top / Bottom Hours

- **Top 2 DA Energy (Discharge)**: HE20 $34.97/MWh (+$10.33 DA-RT spread), HE19 $30.68/MWh (+$8.95 spread)
- **Bottom 2 DA Energy (Charge)**: HE10 $8.21/MWh, HE09 $8.35/MWh (solar midday crush)
- **RT spike watch**: HE20-23 — HOUSTON_IMPORT_345 P(binding) 35-50%, GKS MCC conditional +$8/MWh. P(DA>RT) HE20=69.9%, HE21=67.9% — DA spread strongly positive but congestion tail risk nonzero
- **NS scarcity signal**: HE21-23 NS DA $8.85-9.52/MWh triggers Rule 3 HIGH threshold. NS primary product in HE20-24.
- **ECRS opportunity**: HE22-23 ECRS DA $1.70-2.18/MWh — supplement NS with 20 MW ECRS (Rule 1)

---

## DA-RT Spread Strategy

### Energy Venue
**DA-primary at HE19, hold SoC for NS/ECRS at HE20-23.**

Reasoning:
- DA-RT spread is +$2.73/MWh average (DA expensive). Evening spread strongest at HE20 (+$10.33), HE19 (+$8.95). Both favor DA locking.
- P(DA>RT) HE20-22 = 67-70% — majority probability confirms DA-primary for energy.
- Rule 3 (NS HIGH scarcity) overrides energy at HE20-23: NS revenue at 75 MW × $33.46/MWh average (HE20-23) = $2,509. This exceeds the Rule 2-adjusted energy revenue from discharging same hours: 170 MWh × ~$32 × 0.80 = $4,352 — but we already use that 170 MWh capacity at HE19 + overnight charging. Net: by charging HE10-11 and discharging at HE19, then offering NS HE20-23, we stack the energy arb WITH the scarcity premium. If we discharge at HE20-21 instead, we lose the NS premium ($2,509 at HE20-23) while gaining only incremental energy ($34.97-$30.68=$4.29/MWh uplift × 100MW = $429 extra minus Rule 2 haircut → ~$343 net). The NS stack wins by ~$2,166.
- HE19 chosen for energy discharge over HE20: preserves SoC for NS/ECRS offering HE20-23 per Rule 3. HE19 spread +$8.95 is second-highest in the 24h profile and not in the congestion binding window (HOUSTON_IMPORT window = HE20-23 per Finding 3).
- **Decision**: DA buy HE10 (100 MW at $8.21) + partial HE11 (18 MW at $9.43); DA sell HE19 (100 MW at $30.68).

### Non-Spin Venue
DA Non-Spin all offered hours. Rule 3 triggered: NS HE21 $8.847 > $8 HIGH threshold. NS primary product HE20-24. Revenue: 75 MW × (NS prices per hour). HE19 NS = $0 (discharging at full capacity). RT NS not separately tracked as D+1 RT values not yet published; DA NS clearing is locked in at bid.

### ECRS Venue
Rule 1 triggered (June, summer heat season). ECRS 20 MW at HE20-23: total capacity = NS 75 + ECRS 20 = 95 MW (under 100 MW HSL, valid). SoC at HE20-23 = 82.4 MWh — sufficient for ECRS physical backup if called. ECRS co-offer adds $141 incremental revenue with zero SoC impact unless fully called. DA ECRS preferred per Rule 1.

### RRS and Reg-up/down
Not offered in primary recommendation. RRS HE20-23 = $0.67-1.23/MWh — material but constrained by RRS+ECRS ≤ 20 MW limit (which ECRS already fills). RegDown HE17-18 = $2.02-2.48/MWh — appealing but would require capacity commitment conflicting with NS offering. Reg-up/down marginal revenue vs NS opportunity cost is unfavorable; exclude.

---

## Recommendation (Primary) — Stack C: NS Scarcity Anchor + HE19 Energy Bridge

### SoC Assumption: 100 MWh starting (Rule 7 assumed)

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | SoC End (MWh) | Est Revenue ($) |
|----|------|----------:|--------:|----------:|------:|-------:|----------:|-------------:|---------------:|
| 01 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +99 |
| 02 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +99 |
| 03 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +83 |
| 04 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +81 |
| 05 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +98 |
| 06 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +104 |
| 07 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +90 |
| 08 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +66 |
| 09 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +58 |
| 10 | **Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | 185.0 | **-822** |
| 11 | Charge+NS | -18 | 0 | 0 | 0 | 0 | 75 | 200.0 | -125 |
| 12 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200.0 | +45 |
| 13 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200.0 | +34 |
| 14 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200.0 | +34 |
| 15 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200.0 | +34 |
| 16 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200.0 | +35 |
| 17 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200.0 | +57 |
| 18 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 200.0 | +54 |
| 19 | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | 82.4 | **+3,068** |
| 20 | NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 82.4 | +487 |
| 21 | NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 82.4 | +707 |
| 22 | NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 82.4 | +707 |
| 23 | NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 82.4 | +748 |
| 24 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 82.4 | +340 |

**Notes on SoC**:
- HE01-09: SoC = 100 MWh (no change; holding for charge window).
- HE10: Charge 100 MW for 1 hour. Grid input = 100 MWh. Stored = 100 × 0.85 RTE = 85 MWh. SoC: 100 → 185 MWh.
- HE11: Charge 18 MW. Grid input = 18 MWh. Stored = 18 × 0.85 = 15.3 MWh. SoC: 185 → 200 MWh (full). Remaining capacity = 82 MW → offer NS 75 MW.
- HE12-18: SoC = 200 MWh (full). No action; NS 75 MW.
- HE19: Discharge 100 MW for 1 hour. Storage draw = 100 / 0.85 = 117.6 MWh. SoC: 200 → 82.4 MWh.
- HE20-24: SoC = 82.4 MWh (not discharging). NS 75 MW + ECRS 20 MW HE20-23 (total 95 MW < 100 MW HSL). If ECRS called, can deliver 20 MW for ~30 min within SoC headroom. HE24: NS only 75 MW (ECRS not offered — lower ECRS value $1.73 marginal vs overhead).
- **Terminal SoC**: 82.4 MWh (~41% DoD). Asset retains charging flexibility for 2026-06-30 morning.

**DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected — Rule 5).**

---

## Strategy Scenario Comparison

| Scenario | Description | Gross Rev | P50 (Rule2) | Selected |
|---|---|---|---|---|
| Stack A (AS-heavy) | NS 88 MW all 24h, no energy arb | $4,430 | $4,430 | No |
| Stack B (Energy-heavy, HE20+HE21) | Discharge HE20+HE21, minimal AS | $5,890 | $4,956 | No |
| Stack B-alt (HE21+HE22) | Discharge HE21+HE22 + NS at HE20 | $5,815 | $4,990 | No |
| **Stack C — SELECTED** | **NS primary HE20-23 (Rule3) + energy HE19 + ECRS HE20-23** | **$6,184** | **$5,769** | **YES** |

Stack C wins on both gross and P50 because:
1. Rule 3 NS scarcity at HE20-23 ($6.24-9.52/MWh) captures scarcity premium as AS revenue (no Rule 2 haircut applies to AS).
2. Energy discharge at HE19 ($30.68 DA, +$8.95 spread) captures the ramp onset before the congestion binding window.
3. ECRS co-offer adds $141 incremental with zero SoC impact.
4. Net: $2,509 NS HE20-23 + $141 ECRS + $3,068 energy gross vs next-best which sacrifices $2,509 NS for ~$600-800 incremental energy net of haircut.

---

## Expected Revenue Decomposition

| Component | Hours | MW | Rate | Gross ($) | P50 Haircut | P50 ($) |
|---|---|---|---|---|---|---|
| DA Energy — Charge HE10 | HE10 | -100 MW | $8.215 | -$822 | 0.80x | -$657 |
| DA Energy — Charge HE11 | HE11 | -18 MW | $9.429 | -$170 | 0.80x | -$136 |
| DA Energy — Discharge HE19 | HE19 | +100 MW | $30.682 | +$3,068 | 0.80x | +$2,454 |
| **Energy subtotal** | | | | **+$2,077** | 0.80x | **+$1,662** |
| Non-Spin DA — HE01-09 | 9h | 75 MW | $0.78-1.39 avg | +$779 | 1.0x | +$779 |
| Non-Spin DA — HE11-18 | 8h | 75 MW | $0.60-0.76 avg | +$418 | 1.0x | +$418 |
| Non-Spin DA — HE20 | HE20 | 75 MW | $6.242 | +$468 | 1.0x | +$468 |
| Non-Spin DA — HE21 | HE21 | 75 MW | $8.847 | +$664 | 1.0x | +$664 |
| Non-Spin DA — HE22 | HE22 | 75 MW | $8.847 | +$664 | 1.0x | +$664 |
| Non-Spin DA — HE23 | HE23 | 75 MW | $9.522 | +$714 | 1.0x | +$714 |
| Non-Spin DA — HE24 | HE24 | 75 MW | $4.534 | +$340 | 1.0x | +$340 |
| **NS subtotal** | | | | **+$4,047** | 1.0x | **+$4,047** |
| ECRS DA — HE20 | HE20 | 20 MW | $0.960 | +$19 | 1.0x | +$19 |
| ECRS DA — HE21 | HE21 | 20 MW | $2.183 | +$44 | 1.0x | +$44 |
| ECRS DA — HE22 | HE22 | 20 MW | $2.183 | +$44 | 1.0x | +$44 |
| ECRS DA — HE23 | HE23 | 20 MW | $1.702 | +$34 | 1.0x | +$34 |
| **ECRS subtotal** | | | | **+$141** | 1.0x | **+$141** |
| **TOTAL** | | | | **+$6,184** | | **+$5,769** |

Expected revenue breakdown:
- DA Energy (net): +$2,077 gross (+$1,662 P50)
- Non-Spin DA: +$4,047 (no haircut — AS settles at DA price)
- ECRS DA: +$141 (no haircut)
- **Total P50: +$5,769**
- vs prior week avg benchmark (7-day moving avg unavailable — no pnl-manager data for 2026-06-29 cycle): not calculable; vs 2026-06-28 recommendation $5,822 gross (+/- 6% higher today)

---

## Constraint Validation

- SOC: Start 100 MWh → peak 200 MWh (HE11) → discharge to 82.4 MWh (HE19) → terminal 82.4 MWh. Range [0, 200]. VALID.
- Energy MW: Max charge 100 MW (HE10), max discharge 100 MW (HE19). Both at limit. VALID.
- HE11 partial charge 18 MW + NS 75 MW = 93 MW total < 100 MW HSL. VALID.
- HE20-23: NS 75 MW + ECRS 20 MW = 95 MW < 100 MW HSL. VALID.
- RRS + ECRS constraint: RRS = 0 MW at all hours; ECRS max 20 MW. 0+20 = 20 MW = at limit. VALID.
- RegUp + RegDown: 0 MW at all hours. VALID.

---

## Risks

1. **Involuntary RT dispatch (UNRESOLVED RISK — Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact) and 2026-06-26 (actual -$16,945 RT energy costs). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder before 10:00 CT DAM cutoff.

2. **HOUSTON_IMPORT congestion at HE20-23 (35-50% P(binding))**: If binding occurs, GKS MCC conditional +$8/MWh at HE20-23. Since we hold SoC=82.4 MWh at HE20-23 and offer only NS/ECRS (not energy discharge), RT energy uplift from congestion is not directly captured. The flip side: NS and ECRS AS payments are immune to RT nodal price shifts (they settle at DA AS market price). Net: congestion binding adds zero incremental revenue to our selected stack; but does not hurt it either.

3. **GR_WEST wind at HE17 (13,859 MW) — downside RT spike risk at HE19**: Our discharge at HE19 is DA-locked. If HE17-19 actual GR_WEST falls below 12,000 MW (wind bust scenario), RT at HE19 could exceed DA $30.68. In this case, our DA lock-in forgoes RT upside — downside scenario for DA relative to RT but locked revenue is still $3,068 (positive). Alternatively, RT spike at HE19 below our DA bid would not clear → zero risk on energy if we don't dispatch RT.

4. **NS clearing price realization**: Smartbidder NS forecast for HE21-23 ($8.85-9.52/MWh) are the primary revenue driver ($2,042 of $4,047 NS total). If DAM NS clears materially below forecast (e.g., $4-5/MWh), NS revenue drops by ~$700. Rule 2 haircut applies only to energy, not AS — but forecasting AS prices remains uncertain. These Smartbidder AS forecasts are production data; treat with standard confidence.

5. **SoC initialization uncertainty**: Starting SoC = 100 MWh assumed (Rule 7). If actual SoC from 2026-06-27 terminal is different (e.g., lower at 20-40 MWh from execution divergence), charge window at HE10-11 may not fully fill to 200 MWh. In that case, HE19 discharge may be limited to whatever SoC achieved × 0.85 MW. Ops should confirm SoC at DAM time.

6. **Congestion negative midday impact**: GKS MCC HE09-16 = -$2/MWh (Finding 7, confirmed 4+ cycles). Our strategy has no energy discharge in that window — no exposure. Charge at HE10-11 buys RT-equivalent energy (DA locked); the negative MCC would show as worse DA price relative to Actual LMP but is already embedded in the $8.21-9.43 charge price. Not a material new risk.

---

## Alternative Stack — Energy-Heavy (Conditional)

**Stack B-alt: HE21+HE22 discharge, NS at HE20**

Trigger condition: Deploy if real-time GR_WEST reading at HE16-17 falls below 12,500 MW (wind bust deeper than forecast). In that scenario, HOUSTON_IMPORT probability rises toward 50%+ (HIGH), and RT at HE20-23 is more likely to spike above DA. Rule 6 HIGH threshold (>35%) advises RT optionality. If wind busts:
- Cancel HE19 discharge (shift to RT optionality)
- Offer NS 75 MW at HE19 instead
- Discharge HE21 DA 100 MW + HE22 DA 70 MW
- Offer NS 75 MW at HE20 (captures $6.24 scarcity premium)
- ECRS 20 MW at HE22

Alternative gross: $5,815 / P50: $4,990. Lower than primary but provides more energy exposure in a potential congestion spike environment.

Note: This is a real-time decision before HE19 dispatch, not a DAM bid change. Monitor GR_WEST actuals from ERCOT at HE15-16.

---

## Data Quality Flags

- DA/RT Energy: PRODUCTION (Smartbidder run 06:56 CDT, Yes Energy 12:05 UTC). High confidence.
- DA AS prices: PRODUCTION (Smartbidder forecasted values). NS HE21-23 $8.85-9.52 are the dominant revenue driver — these are the most impactful data points to validate post-DAM (~10:30 CT).
- RT AS prices: D+1 blanks (normal). RT values not yet available.
- Congestion: Stage 0 heuristic (zero trained classifier, 38 blocked cycles for hub-pair LMP). HOUSTON_IMPORT 35-50% is provisional. Post-DAM Non-Spin clearing price check recommended (if NS clears > $4/MWh at HE20-23, 1.8x right-tail rule would upgrade HOUSTON_IMPORT probability to HIGH per congestion-analyst Rule W3).
- AS playbook: ABSENT. No prior from recommend_as_position.py.

---

*bess-optimizer | 2026-06-29 D+1 recommendation | Generated 2026-06-28 07:30 CT*
*Strategy: Stack C — NS Scarcity Anchor + HE19 Energy Bridge*
*Expected revenue: $6,184 gross / $5,769 P50 (Rule 2 energy haircut applied)*
*Asset: GKS_BESS_RN 100 MW/200 MWh | Starting SoC assumption: 100 MWh (Rule 7)*
