# GKS BESS — D+1 (2026-06-30 Tuesday) Optimal Revenue Stack

**Generated**: 2026-06-29 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (West Zone)
**Strategy**: Stack B — Energy Arbitrage Primary (HE20+HE21 Peak Discharge) + NS Overlay
**Data sources**: market-analyst `2026-06-30.md` (PRODUCTION), congestion-analyst `2026-06-30.md` (PRODUCTION, Stage 0 heuristic), Smartbidder (NOT FETCHED this cycle), AS playbook (ABSENT — self-judgment applied)
**Starting SoC**: 100 MWh (ASSUMED, Rule 7 — Tenaska T+2 for 2026-06-28 not confirmed in this cycle)
**PLAYBOOK PRIOR**: N/A (recommend_as_position.py 미실행)
**Rule 1 triggered**: ECRS 20 MW HE19, HE22-23 (summer heat season June; Rule 1 applied)
**Rule 2 applied**: DA Energy revenue haircut 0.80x in P50 calculation
**Rule 3 check**: NS self-estimated HE20-22 $7.5-9.0/MWh — borderline HIGH threshold ($8/MWh). However, DA energy at HE20-21 ($92-102/MWh self-est) yields $7,600-10,200/h vs NS 75 MW × $8.5 = $638/h. Energy value exceeds NS by ~12x. NS-vs-energy trade-off (Action 2, learnings 2026-06-27): energy discharge at HE20-21 selected over NS-primary per explicit EV comparison. Rule 3 does NOT override energy when energy EV is this dominant.
**Rule 6 applied**: HOUSTON_IMPORT P(binding) 36-52% MEDIUM-HIGH — RT-primary bias for energy. Applied by using DA Energy as bid format but holding RT optionality via partial HE20 discharge (60 MW DA + 40 MW NS headroom) and ±20 MW RT adjustment window.
**Rule 7 applied**: SoC = 100 MWh assumed
**Rule 8 disclosure**: See Risk #1 below.

---

## Input Summary

| Input | Status | Key Value |
|---|---|---|
| Market briefing `shared/data/forecasts/market-view/2026-06-30.md` | PRODUCTION | DA HE19-22 est. $70-110/MWh; RT spike HE20-22 P(>$100) 25-40%; NL ramp +22,822 MW HE18-21 |
| Congestion outlook `shared/data/forecasts/congestion/2026-06-30.md` | PRODUCTION (Stage 0 heuristic) | HOUSTON_IMPORT_345 HE19-23 MEDIUM-HIGH 36-52%; GKS MCC HE19-23 +$8 conditional; HE09-16 -$2.5; W25 haircut FULLY ACTIVE HE18-24 |
| Smartbidder DA Energy | NOT FETCHED | Self-estimated from market-analyst structural view |
| Smartbidder DA AS prices | NOT FETCHED | Self-estimated from market structure + 6/29 PRODUCTION analog |
| AS playbook prior | ABSENT | Self-judgment per optimization process |
| PnL / Tenaska benchmark | NOT AVAILABLE (T+2 lag) | Prior learnings applied |

---

## W25 GR_WEST Haircut Status (2026-06-30)

| Window | GR_WEST | 15,000 MW Threshold | W25 Haircut |
|--------|---------|---------------------|-------------|
| HE17 | 14,815 MW | BELOW | NOT ACTIVE |
| HE18 | 15,120 MW | ABOVE | ACTIVE (×0.85) |
| HE19 | 15,420 MW | ABOVE | ACTIVE (×0.85) |
| HE20-24 | 15,570–16,252 MW | ABOVE | ACTIVE (×0.85) |

Pattern identical to 2026-06-29 partial haircut (same partial structure: HE17 no haircut, HE18-24 haircut). HE17 is the only pre-binding hour without haircut; not material for energy dispatch timing since DA prices at HE17 ($48-58/MWh est.) are far below HE20-21 ($90-102/MWh).

---

## Consolidated Hourly Price View (Self-Estimated — No Smartbidder)

All values are structural estimates derived from market-analyst supply-demand view and prior weekday Tuesday analogs. Confidence: MEDIUM for HE10-14 (solar suppression well-calibrated), LOW-MEDIUM for HE19-22 (high uncertainty range), LOW for AS prices (no Smartbidder confirmation).

| HE | DA Energy Est. | RT Energy Signal | DA-RT Spread Dir. | NS DA Self-Est. | ECRS DA Self-Est. | Confidence |
|----|---------------|-----------------|-------------------|-----------------|-------------------|------------|
| 01 | $32/MWh | ~$30 | Positive (DA≥RT) | $2.0/MWh | $0.5/MWh | LOW |
| 02 | $30/MWh | ~$28 | Positive | $1.8/MWh | $0.5/MWh | LOW |
| 03 | $29/MWh | ~$27 | Positive | $1.7/MWh | $0.5/MWh | LOW |
| 04 | $28/MWh | ~$26 | Positive | $1.6/MWh | $0.4/MWh | LOW |
| 05 | $30/MWh | ~$28 | Positive | $1.8/MWh | $0.4/MWh | LOW |
| 06 | $33/MWh | ~$30 | Positive | $2.0/MWh | $0.5/MWh | LOW |
| 07 | $38/MWh | ~$35 | Positive | $2.2/MWh | $0.6/MWh | LOW |
| 08 | $40/MWh | ~$37 | Positive | $2.0/MWh | $0.7/MWh | LOW |
| 09 | $32/MWh | ~$28 | Positive | $1.5/MWh | $0.5/MWh | LOW |
| 10 | **$26/MWh** | ~$22 | Positive | $0.8/MWh | $0.4/MWh | MEDIUM (solar floor) |
| 11 | $24/MWh | ~$20 | Positive | $0.7/MWh | $0.3/MWh | MEDIUM |
| 12 | $22/MWh | ~$18 | Positive | $0.6/MWh | $0.3/MWh | MEDIUM |
| 13 | $22/MWh | ~$18 | Positive | $0.5/MWh | $0.3/MWh | MEDIUM |
| 14 | $24/MWh | ~$20 | Positive | $0.5/MWh | $0.3/MWh | MEDIUM |
| 15 | $30/MWh | ~$26 | Positive | $0.6/MWh | $0.4/MWh | MEDIUM |
| 16 | $42/MWh | ~$38 | Positive | $0.8/MWh | $0.5/MWh | LOW-MEDIUM |
| 17 | $52/MWh | ~$48 | Positive | $1.5/MWh | $0.7/MWh | LOW-MEDIUM |
| 18 | $58/MWh | ~$55 | Positive | $2.0/MWh | $1.0/MWh | LOW-MEDIUM |
| 19 | **$75/MWh** | ~$60-80 | Neg possible (RT≥DA) | $3.0/MWh | $3.5/MWh | LOW |
| 20 | **$92/MWh** | ~$80-120 | **Negative likely (RT>DA spike risk)** | $7.5/MWh | $5.0/MWh | LOW (high spread) |
| 21 | **$102/MWh** | ~$90-140+ | **Negative likely (RT>DA)** | $9.0/MWh | $7.0/MWh | LOW (peak stress) |
| 22 | $90/MWh | ~$75-110 | Negative possible | $8.0/MWh | $6.5/MWh | LOW |
| 23 | $68/MWh | ~$55-85 | Neutral-negative | $7.5/MWh | $5.5/MWh | LOW |
| 24 | $48/MWh | ~$40 | Positive | $5.0/MWh | $2.0/MWh | LOW |

**Price range note**: HE20-21 DA range from market-analyst is $70-110/MWh. Working estimates of $92 (HE20) and $102 (HE21) reflect midpoints; low-end scenario uses $80/$85, high-end uses $100/$110. Revenue calculation uses midpoints; uncertainty interval shown in Risk section.

**DA-RT spread convention**: Spread = DA − RT. Negative spread means RT > DA — market-analyst signals negative spread HE20-22 (RT spike probability 25-40%). This is the primary argument for retaining RT optionality at peak hours. DA Energy bids filed at estimated DA prices; RT dispatch at ±20 MW per risk management guideline.

---

## Top / Bottom Hours

- **Top 2 DA Energy (Discharge)**: HE21 ~$102/MWh (NL peak 51,192 MW; solar zero; P(RT>$100)=30-40%), HE20 ~$92/MWh (NL 43,355 MW; solar collapse)
- **Bottom 2 DA Energy (Charge)**: HE12 ~$22/MWh, HE13 ~$22/MWh (midday solar suppression floor; NL 16,473-16,690 MW; GKS MCC -$2.5 expected → effective buy at $19.5/MWh)
- **Charge window selected**: HE10 ~$26/MWh (deepest solar suppression hour with most reliable price estimate; one-shot full charge avoids scheduling complexity)
- **RT spike reserve**: HE20 discharge limited to 60 MW DA to retain 40 MW NS and RT optionality headroom; HE21 full 100 MW discharge

---

## DA-RT Spread Strategy

### Energy Venue — DA Bid + RT Optionality at HE20-21

Market-analyst signals **negative DA-RT spread at HE20-22** (RT likely exceeds DA). This inverts the 6/29 pattern where DA-RT spread was strongly positive (+$8.95 at HE19, +$10.33 at HE20). The structural driver: NL ramp of +22,822 MW in 3h with solar collapse and load held at 77-80 GW creates ORDC scarcity risk. In this environment, RT LMP can spike to $2,000-5,000/MWh in tail scenarios.

**Decision**: File DA Energy bids at estimated $92/MWh (HE20) and $102/MWh (HE21) — these are locked-in floor prices. If RT spikes above DA, the asset benefits from RT SCED dispatch; if RT stays below DA, DA locks in the premium. The ±20 MW RT adjustment window provides upside capture without changing the DA position materially.

**Venue rationale for energy**: DA-primary despite negative spread signal because:
1. DA price floor ($92-102/MWh) is the guaranteed minimum — if RT spikes higher, that is incremental upside
2. RT-only strategy would leave exposure to RT not spiking (Smartbidder absent; cannot quantify P(RT>DA) precisely)
3. HOUSTON_IMPORT P(binding) = 36-52% → GKS MCC +$8 conditional → effective GKS DA price = $92+$8×0.44 = $95.5/MWh (expected); DA bid captures this conditional premium via nodal settlement
4. DA locking protects against the downside scenario (RT below DA) which has 48-64% probability

### Non-Spin Venue — Overlay at HE20, HE22-23

Self-estimated NS HE20-22: $7.5-9.0/MWh. Rule 3 HIGH threshold check: HE21 self-estimate $9.0 > $8.00 threshold. However, explicit EV trade-off mandated by learnings Action 2 (2026-06-27):

| Hour | NS EV (75 MW) | Energy EV (100 MW DA × 0.80 Rule2) |
|------|--------------|-------------------------------------|
| HE20 | 75 × $7.5 = $563 | 100 × $92 × 0.80 = **$7,360** |
| HE21 | 75 × $9.0 = $675 | 100 × $102 × 0.80 = **$8,160** |

Energy EV exceeds NS EV by 12-13x at these price levels. Rule 3 does not override energy when energy EV >> NS EV at this magnitude. NS is offered as overlay capacity (co-bid) at hours where energy discharge does not consume full 100 MW HSL.

### ECRS Venue — Rule 1 Summer Inclusion

Rule 1 triggered (June, summer season). ECRS offered at HE19 (pre-congestion window; 20 MW co-offer with NS 75 MW = 95 MW total), HE22 and HE23 (post-peak; 20 MW with NS 75 MW = 95 MW total). ECRS excluded at HE20 (energy 60 MW + NS 40 MW = 100 MW, no headroom) and HE21 (energy 100 MW, no headroom). Self-estimated ECRS: $5.0-7.0/MWh at HE22-23.

### RRS Venue — Not Included

Market-analyst estimates RRS $5-12/MWh at HE19-22. However, at HE20-21 all capacity is committed to energy discharge + NS. At HE22-23, NS 75 MW + ECRS 20 MW = 95 MW already. Adding RRS would require reducing NS or ECRS, with marginal RRS $5-12/MWh vs NS $7.5-8.0/MWh and ECRS $5.5-6.5/MWh — insufficient uplift to justify reallocation. RRS excluded from primary stack.

---

## Recommendation (Primary) — Stack B: Energy Peak Discharge + NS Overlay

### SoC Tracking (Starting: 100 MWh assumed, Rule 7)

SoC constraint: min 20 MWh (10% DoD), max 180 MWh (90% DoD).
Round-trip efficiency: 85% (charge only; discharge efficiency treated as 100% output per MWh removed from SoC per standing model convention).

- HE10: Charge -94 MW → grid draw 94 MWh → stored 94 × 0.85 = 79.9 MWh → SoC: 100 + 80 = **180 MWh** (at 90% DoD cap)
- HE20: Discharge 60 MW → SoC: 180 − 60 = **120 MWh**
- HE21: Discharge 100 MW → SoC: 120 − 100 = **20 MWh** (at 10% DoD floor)
- HE22-24: Idle/NS/ECRS → SoC remains **20 MWh**
- Terminal SoC: **20 MWh**

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | SoC End (MWh) | Est. Revenue ($) |
|----|------|----------:|--------:|----------:|------:|-------:|----------:|-------------:|---------------:|
| 01 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +150 |
| 02 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +135 |
| 03 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +128 |
| 04 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +120 |
| 05 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +135 |
| 06 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +150 |
| 07 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +165 |
| 08 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +150 |
| 09 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 100.0 | +113 |
| 10 | **Charge** | **-94** | 0 | 0 | 0 | 0 | 0 | 180.0 | **-2,444** |
| 11 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 180.0 | +53 |
| 12 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 180.0 | +45 |
| 13 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 180.0 | +38 |
| 14 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 180.0 | +38 |
| 15 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 180.0 | +45 |
| 16 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 180.0 | +60 |
| 17 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 180.0 | +113 |
| 18 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 180.0 | +150 |
| 19 | Idle/NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 180.0 | +295 |
| 20 | **Discharge+NS** | **+60** | 0 | 0 | 0 | 0 | 40 | 120.0 | **+5,820** |
| 21 | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | 20.0 | **+10,200** |
| 22 | Idle/NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 20.0 | +730 |
| 23 | Idle/NS+ECRS | 0 | 0 | 0 | 0 | 20 | 75 | 20.0 | +673 |
| 24 | Idle/NS | 0 | 0 | 0 | 0 | 0 | 75 | 20.0 | +375 |

**HE20 Revenue detail**: DA Energy 60 MW × $92 = $5,520 + NS 40 MW × $7.5 = $300 → $5,820
**HE21 Revenue detail**: DA Energy 100 MW × $102 = $10,200; no AS headroom
**HE19 Revenue detail**: NS 75 MW × $3.0 = $225 + ECRS 20 MW × $3.5 = $70 → $295
**HE22 Revenue detail**: NS 75 MW × $8.0 = $600 + ECRS 20 MW × $6.5 = $130 → $730
**HE23 Revenue detail**: NS 75 MW × $7.5 = $563 + ECRS 20 MW × $5.5 = $110 → $673

**DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected — Rule 5).**

---

### SoC Notes

- HE01-09: SoC holds at 100 MWh (idle; NS 75 MW at full asset standby)
- HE10: Charge 94 MW for 1 hour. Grid draw = 94 MWh. Stored = 94 × 0.85 RTE = 79.9 MWh ≈ 80 MWh. SoC: 100 → 180 MWh (90% DoD cap, exactly met).
- HE11-19: SoC holds at 180 MWh (idle/NS/ECRS; no energy movement)
- HE19: NS 75 MW + ECRS 20 MW = 95 MW co-offer. SoC unchanged at 180 MWh.
- HE20: DA Energy discharge 60 MW + NS co-offer 40 MW = 100 MW (at HSL). SoC: 180 → 120 MWh.
- HE21: DA Energy discharge 100 MW. No AS headroom. SoC: 120 → 20 MWh (10% DoD floor, exactly met).
- HE22-23: NS 75 MW + ECRS 20 MW = 95 MW co-offer. SoC holds at 20 MWh.
  - ECRS physical backup validation: If ECRS called, must deliver 20 MW for 15 min = 5 MWh needed. SoC = 20 MWh > 5 MWh. Valid (but tight — ops should monitor).
- HE24: NS 75 MW only. SoC at 20 MWh (10% DoD floor; not discharging further).
- **Terminal SoC**: 20 MWh. Asset is at minimum energy state. Raven BESS not yet operational (2026H2 target). For 2026-07-01, new charging cycle must begin at HE01-HE09 (overnight cheap wind) or HE10 solar window. Flag to ops: terminal SoC low — confirm 2026-07-01 charge schedule.

---

## Expected Revenue Decomposition

| Component | Hours | MW | Rate ($/MWh) | Gross ($) | Haircut | P50 ($) |
|---|---|---|---|---|---|---|
| DA Energy — Charge HE10 | HE10 | -94 MW | $26.00 | -$2,444 | 0.80x | -$1,955 |
| DA Energy — Discharge HE20 | HE20 | +60 MW | $92.00 | +$5,520 | 0.80x | +$4,416 |
| DA Energy — Discharge HE21 | HE21 | +100 MW | $102.00 | +$10,200 | 0.80x | +$8,160 |
| **DA Energy subtotal** | | | | **+$13,276** | 0.80x | **+$10,621** |
| NS DA — HE01-06 | 6h | 75 MW | $1.92 avg | +$864 | 1.0x | +$864 |
| NS DA — HE07-09 | 3h | 75 MW | $1.90 avg | +$428 | 1.0x | +$428 |
| NS DA — HE11-18 | 8h | 75 MW | $0.74 avg | +$444 | 1.0x | +$444 |
| NS DA — HE19 | HE19 | 75 MW | $3.00 | +$225 | 1.0x | +$225 |
| NS DA — HE20 (co-offer) | HE20 | 40 MW | $7.50 | +$300 | 1.0x | +$300 |
| NS DA — HE22 | HE22 | 75 MW | $8.00 | +$600 | 1.0x | +$600 |
| NS DA — HE23 | HE23 | 75 MW | $7.50 | +$563 | 1.0x | +$563 |
| NS DA — HE24 | HE24 | 75 MW | $5.00 | +$375 | 1.0x | +$375 |
| **NS subtotal** | | | | **+$3,799** | 1.0x | **+$3,799** |
| ECRS DA — HE19 | HE19 | 20 MW | $3.50 | +$70 | 1.0x | +$70 |
| ECRS DA — HE22 | HE22 | 20 MW | $6.50 | +$130 | 1.0x | +$130 |
| ECRS DA — HE23 | HE23 | 20 MW | $5.50 | +$110 | 1.0x | +$110 |
| **ECRS subtotal** | | | | **+$310** | 1.0x | **+$310** |
| **TOTAL** | | | | **+$17,385** | — | **+$14,730** |

**Revenue breakdown (P50)**:
- DA Energy (net): +$13,276 gross → +$10,621 P50 (Rule 2 haircut)
- NS: +$3,799 (no haircut; AS settles on DA AS price)
- ECRS: +$310 (no haircut)
- **Total Gross: +$17,385**
- **Total P50: +$14,730**

**Comparison to recent cycle (2026-06-29)**: $14,730 P50 vs $5,769 P50. Delta: +$8,961 (+155%). Primary driver: DA Energy prices at HE20-21 are 3x higher ($92-102/MWh vs $30-35/MWh on Monday). This is a structurally high-revenue day driven by the extreme NL ramp and load conditions.

**vs Smartbidder benchmark**: Not calculable (Smartbidder not fetched this cycle). Post-DAM note: when Smartbidder is restored, check whether benchmark captured the RT spike window differently.

**vs 7-day moving average**: Not calculable (pnl-manager data not available in this cycle).

---

## Scenario Comparison

| Scenario | Description | Gross ($) | P50 ($) | Selected |
|---|---|---|---|---|
| Stack A (AS-heavy) | NS 88 MW all 24h; no energy arb | ~$6,200 | $6,200 | No |
| **Stack B (Selected)** | **HE20 60 MW + HE21 100 MW discharge; NS overlay; ECRS HE19,22-23** | **$17,385** | **$14,730** | **YES** |
| Stack B-alt (HE21 only) | Full 160 MW at HE21 only (exceeds HSL — not feasible) | N/A | N/A | Not feasible |
| Stack C (NS primary, energy HE19) | Discharge HE19 80 MW DA; NS primary HE20-23 | ~$8,400 | ~$7,200 | No |
| Stack C-alt (Discharge HE20+HE21 equal 80+80) | 80 MW HE20 + 80 MW HE21; NS HE22-23 | ~$15,600 | ~$13,200 | Considered |

**Stack B vs Stack C-alt**: Stack B (60+100) favors HE21 (higher priced at $102 vs $92) over equal split. Revenue comparison:
- Stack B: 60×$92 + 100×$102 = $5,520 + $10,200 = $15,720 energy gross
- Stack C-alt: 80×$92 + 80×$102 = $7,360 + $8,160 = $15,520 energy gross
- Stack B wins by $200 on energy; additionally gets 40 MW NS at HE20 (+$300) for total advantage of $500.

**Stack B selected because**: Energy price differential between HE20-21 ($10/MWh gap) justifies front-loading discharge at HE21 to maximum 100 MW. Co-offering NS at HE20 captures additional $300 AS revenue with zero SoC cost.

---

## Constraint Validation

- SoC range: Min 20 MWh (HE21+), Max 180 MWh (HE10-19). Both within [20, 180 MWh] bounds. VALID.
- Energy MW limits: HE10 charge 94 MW ≤ 100 MW HSL. HE20 discharge 60 MW ≤ 100 MW. HE21 discharge 100 MW = HSL. All VALID.
- HE19: NS 75 MW + ECRS 20 MW = 95 MW ≤ 100 MW HSL. VALID.
- HE20: Energy 60 MW + NS 40 MW = 100 MW = HSL (fully utilized). VALID.
- HE21: Energy 100 MW = HSL (fully utilized; no AS headroom). VALID.
- HE22-23: NS 75 MW + ECRS 20 MW = 95 MW ≤ 100 MW HSL. VALID.
- HE24: NS 75 MW ≤ 100 MW HSL. VALID.
- RRS + ECRS constraint: RRS = 0 MW at all hours. ECRS max 20 MW. 0 + 20 = 20 MW. VALID.
- RT position constraint (±20 MW per risk guideline): RT DA adjustment window — HE20 DA 60 MW; RT may range 40-80 MW (within ±20 MW). HE21 DA 100 MW; RT = 100 MW (full discharge already at HSL, no upward RT adjustment possible; downward RT = 80 MW possible). NOTED.

---

## Risks

### Risk 1 — Involuntary RT Dispatch (Rule 8, UNRESOLVED)
Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact) and 2026-06-26 (actual -$16,945 RT energy costs). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). This recommendation's P50 ($14,730) does not account for involuntary RT dispatch risk. If the RT divergence pattern from 2026-06-26 recurs, actual P&L could be significantly lower than P50 despite correct energy price calls. Confirm execution flow with Tenaska/Smartbidder before 10:00 CT DAM cutoff.

### Risk 2 — DA Energy Price Uncertainty (Low/High Scenario)
Market-analyst range for HE19-22 is $70-110/MWh; no Smartbidder confirmation. Working estimates: HE20=$92, HE21=$102. Uncertainty bounds:

| Scenario | HE20 DA | HE21 DA | Energy Gross | Total P50 |
|---|---|---|---|---|
| Low (floor) | $75 | $80 | $4,500+$8,000-$2,444=$10,056 | $8,045+$4,109=$12,154 |
| Mid (base) | $92 | $102 | $15,720-$2,444=$13,276 | $10,621+$4,109=$14,730 |
| High (ceiling) | $105 | $110 | $6,300+$11,000-$2,444=$14,856 | $11,885+$4,109=$15,994 |

Low scenario P50 ($12,154) still represents a strong day and validates Stack B selection across the price range.

### Risk 3 — RT Spike Upside (HE20-21 P(RT>$100) = 25-40%)
DA Energy discharge at HE20 (60 MW) and HE21 (100 MW) captures DA floor prices. If RT spikes to $200-5,000/MWh (ORDC scarcity), actual settled LMP at GKS during SCED dispatch could materially exceed DA. The RT upside is structural optionality on top of the DA floor revenue. Net: Rule 6 RT-primary bias supports the ±20 MW RT adjustment at HE20 (40-80 MW RT range). HE21 is at 100 MW (HSL limit); RT spike at HE21 would settle at same MW at potentially much higher RT LMP — pure upside.

### Risk 4 — AS Price Self-Estimate Uncertainty
No Smartbidder data this cycle. NS HE20-22 self-estimated $7.5-9.0/MWh (based on 6/29 Monday PRODUCTION analog). If actual NS DA clears below $4/MWh (possible if scarcity conditions don't materialize at DAM), NS revenue from HE20-24 drops from $1,838 to ~$816 — a $1,022 impact on total revenue. However, AS revenue is a secondary driver (23% of gross) compared to energy (76% of gross) at today's price levels; downside in AS does not change the Stack B selection.

### Risk 5 — Terminal SoC at 20 MWh (Minimum Floor)
Full discharge plan leaves SoC at minimum 20 MWh. For 2026-07-01 (Wednesday), the asset must begin charging immediately in the overnight window (HE01-06 cheap wind, DA $28-32 estimated). Ops action: confirm 2026-07-01 charge window is pre-loaded. If 2026-07-01 DA prices are also high in the evening, the overnight charge window is critical to restore SoC before 2026-07-01 peak hours.

### Risk 6 — GKS MCC Conditional Positive at HE19-23 (+$8 expected, Stage 0 heuristic)
Congestion-analyst HOUSTON_IMPORT call is Stage 0 provisional (heuristic, no trained classifier). P(binding) 36-52% with W25 haircut applied. Expected MCC uplift at GKS during binding: +$8/MWh × 44% avg probability = +$3.5/MWh expected. This is embedded in the effective GKS DA price. If HOUSTON_IMPORT does NOT bind (48-64% probability), MCC = $0 and GKS settles at hub-level LMP approximately. Strategy remains profitable under non-binding scenario; no downside from congestion absence.

---

## Alternative Stack (Conditional Deployment)

**Stack B-alt: HE21 Only (Wind Bust + RT Spike Scenario)**

Trigger condition: Real-time GR_WEST reading at HE16-18 falls below 12,000 MW (wind bust deeper than forecast, consistent with Enverus wind gap of -1,715 MW vs Yes Energy amplified). In this scenario, HOUSTON_IMPORT binding probability upgrades from MEDIUM-HIGH to HIGH (55%+), and RT spike at HE20-21 becomes more likely.

Adjusted strategy:
- Cancel HE20 discharge (60 MW) → hold SoC at 180 MWh through HE20
- Add NS 75 MW + ECRS 20 MW at HE20 (capture AS scarcity during congestion onset)
- Discharge HE21 100 MW DA at (now higher-estimated) $108-115/MWh
- SoC terminal: 180 - 100 = 80 MWh (leaves more flexibility for HE22 partial discharge if RT remains elevated)
- Add HE22 discharge 60 MW DA if RT spike continues

Alt revenue estimate: HE21 100 MW × $112 × 0.80 + HE22 60 MW × $95 × 0.80 + HE20 NS+ECRS $595 + background = ~$9,555 + $4,560 + $595 + $2,000 = $16,710 P50. Comparable to Stack B but provides flexibility for HE22 extension.

**Trigger**: Monitor ERCOT STWPF GR_WEST update at approximately 08:00-09:00 CT. If GR_WEST HE16-18 drops below 12,000 MW in real-time STWPF, switch to Stack B-alt before DAM cutoff 10:00 CT.

---

## Assumptions and Model Constants Applied

| Parameter | Value | Source |
|---|---|---|
| Round-trip efficiency | 85% (charge input to SoC storage) | Standing rules constants |
| Starting SoC | 100 MWh (50% DoD, Rule 7 assumed) | Rule 7 — Tenaska T+2 not confirmed |
| SoC operating range | 20-180 MWh (10-90% DoD) | Task instruction constraint |
| DA Energy haircut (P50) | 0.80x on gross DA Energy | Rule 2 |
| AS price haircut | 1.0x (no haircut; AS settles DA) | Rule 2 |
| HOUSTON_IMPORT P(binding) | 36-52% midpoint 44% | Congestion-analyst Stage 0 |
| GKS MCC conditional | +$8/MWh × 44% = +$3.5 expected | Congestion-analyst Finding (4+ cycles) |
| NS HE20-22 self-estimate | $7.5-9.0/MWh | Market structure + 6/29 analog |
| ECRS HE19,22-23 self-estimate | $3.5-7.0/MWh | Rule 1 + market structure |
| DA Energy HE20 self-estimate | $92/MWh | Market-analyst mid-range |
| DA Energy HE21 self-estimate | $102/MWh | Market-analyst mid-range (NL peak stress) |
| DA Energy HE10 self-estimate | $26/MWh | Market-analyst solar suppression floor |

---

## Post-DAM Checks (10:30 CT)

1. Confirm DA Energy cleared prices at HE20-21. If cleared below $80/MWh, re-evaluate whether Stack C (shift discharge to HE19-20) is better.
2. Check NS DA clearing at HE20-22. If cleared > $4/MWh, congestion-analyst 1.8x right-tail rule upgrades HOUSTON_IMPORT to HIGH (55%+) → no action change needed on energy stack but disclose in real-time.
3. Check ECRS DA clearing at HE22-23. If cleared > $8/MWh, confirm Rule 1 inclusion was correct; document.
4. Check GR_WEST STWPF update for wind bust risk (Alt Stack trigger check).
5. Confirm SoC at start of day with ops — if actual starting SoC materially different from 100 MWh assumed, adjust charge amount at HE10 accordingly.

---

*bess-optimizer | 2026-06-30 D+1 recommendation | Generated 2026-06-29 07:30 CT*
*Strategy: Stack B — Energy Arbitrage Primary (HE20 60 MW + HE21 100 MW) + NS Overlay*
*Expected revenue: $17,385 gross / $14,730 P50 (Rule 2 energy haircut applied)*
*Asset: GKS_BESS_RN 100 MW/200 MWh | Starting SoC assumption: 100 MWh (Rule 7)*
*PLAYBOOK PRIOR: N/A (recommend_as_position.py 미실행)*
*Data quality: Energy prices SELF-ESTIMATED (no Smartbidder); AS prices SELF-ESTIMATED; Congestion Stage 0 heuristic*
