# GKS BESS Revenue Stack 제안 — 2026-07-02

**발행일**: 2026-07-01 (daily cycle 07:30 CT)
**Flowday**: Wednesday 2026-07-02
**자산**: GKS_BESS_RN (100 MW / 200 MWh, 효율 87%)
**초기 SoC**: 0 MWh (전일 2026-07-01 스케줄 종단 SoC=0 기준; Rule 7 적용)
**SoC 소스**: ASSUMED (전일 추천 종단 SoC 기반 추정; Tenaska PTP 실적 미확인)
**AS Playbook Prior**: N/A (recommend_as_position.py 미구현)
**Data Source**: Production (Yes Energy, Enverus, Smartbidder 시황 브리핑, Congestion Stage 0)

---

## 핵심 요약

**권장 전략**: Stack A (AS-Heavy + 2시간 에너지 차익)

오늘 최적 전략은 야간(HE1-8) Non-Spin 80MW 제공 + 태양광 최저가 구간(HE9-11) 충전 후 evening ramp 고점(HE20-21)에서 전량 방전하는 구조다. DA-RT spread가 HE20에서 +$13.2/MWh로 이번 달 최고 수준에 달해 DA 방전이 명확히 우위다. Non-Spin이 HE21 $8.3, HE22 $9.1로 급등 예정이어서 방전 후 HE22-24 빈 배터리로 Non-Spin 제공이 전체 수익의 58.6%를 차지한다. HOUSTON_IMPORT P(binding)=15-28%로 Rule 6 Hybrid 적용 — HE19는 AS 대기, HE20-21에 집중 방전.

---

## 1. 시간별 스케줄 (Primary Stack A)

| HE | 운영 모드 | 에너지 MW | SoC (MWh) | NS MW | ECRS MW | RRS MW | 예상 수익 ($) |
|---|---|---|---|---|---|---|---|
| HE01 | Standby / AS | 0 | 0.0 | 80 | 10 | 10 | +165.00 |
| HE02 | Standby / AS | 0 | 0.0 | 80 | 10 | 10 | +165.00 |
| HE03 | Standby / AS | 0 | 0.0 | 80 | 10 | 10 | +148.80 |
| HE04 | Standby / AS | 0 | 0.0 | 80 | 10 | 10 | +148.60 |
| HE05 | Standby / AS | 0 | 0.0 | 80 | 10 | 10 | +148.60 |
| HE06 | Standby / AS | 0 | 0.0 | 80 | 10 | 10 | +164.80 |
| HE07 | Standby / AS | 0 | 0.0 | 80 | 10 | 10 | +181.50 |
| HE08 | Standby / AS | 0 | 0.0 | 80 | 10 | 10 | +165.50 |
| HE09 | **충전 DA** | -30 | 26.1 | 0 | 0 | 0 | -549.00 |
| HE10 | **충전 DA** | -100 | 113.1 | 0 | 0 | 0 | -1,660.00 |
| HE11 | **충전 DA** | -100 | 200.0 | 0 | 0 | 0 | -1,820.00 |
| HE12 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +102.40 |
| HE13 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +114.40 |
| HE14 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +126.40 |
| HE15 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +133.40 |
| HE16 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +145.40 |
| HE17 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +147.40 |
| HE18 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +149.40 |
| HE19 | Standby / Hybrid AS | 0 | 200.0 | 50 | 20 | 15 | +211.00 |
| HE20 | **방전 DA** | +100 | 100.0 | 0 | 0 | 0 | +3,240.00 |
| HE21 | **방전 DA** | +100 | 0.0 | 0 | 0 | 0 | +2,840.00 |
| HE22 | Standby / AS-heavy | 0 | 0.0 | 70 | 20 | 10 | +694.80 |
| HE23 | Standby / AS-heavy | 0 | 0.0 | 70 | 20 | 10 | +309.00 |
| HE24 | Standby / AS-heavy | 0 | 0.0 | 70 | 20 | 10 | +229.50 |
| **합계** | | | | | | | **+$5,701.90** |

> **AS MW 적재 근거**: ERCOT BESS는 Non-Spin + ECRS + RRS 동시 제공 가능 (중복 MW). 합계가 100MW 초과하지 않도록 운영. 충전 중(HE9-11)에는 AS 제공 중단.

---

## 2. 충전 / 방전 상세

### 충전 (SoC 0 → 200 MWh)

| HE | MW | DA 가격 | 충전 비용 | SoC 증가 (87% eff) |
|---|---|---|---|---|
| HE09 | -30 MW | $18.3/MWh | $549.00 | +26.1 MWh |
| HE10 | -100 MW | $16.6/MWh | $1,660.00 | +87.0 MWh |
| HE11 | -100 MW | $18.2/MWh | $1,820.00 | +87.0 MWh (cap=200) |
| **합계** | | | **$4,029.00** | **200.1 MWh (cap 200 MWh)** |

> HE9: 30MW 부분 충전으로 200 MWh 정확 달성. HE10이 일중 최저가($16.6)이므로 최우선 충전.

### 방전 (SoC 200 → 0 MWh)

| HE | MW | DA 가격 | 방전 수익 (raw) | 방전 수익 (0.80x haircut) |
|---|---|---|---|---|
| HE20 | +100 MW | $40.5/MWh | $4,050.00 | $3,240.00 |
| HE21 | +100 MW | $35.5/MWh | $3,550.00 | $2,840.00 |
| **합계** | | | **$7,600.00** | **$6,080.00** |

**에너지 차익 (Net)**: $6,080 - $4,029 = **+$2,051**

> 0.80x haircut은 Rule 2 (RT imbalance 일부 상쇄) 적용. Smartbidder 기준 DA-RT spread HE20 +$13.2/MWh — 매우 강한 DA 우위 구간.

---

## 3. DA-RT Spread 전략

| 구간 | DA 평균 | RT 평균 | Spread (DA-RT) | P(DA>RT) | 전략 |
|---|---|---|---|---|---|
| 야간 (HE1-8) | $23.0/MWh | $22.5/MWh | +$0.5 | 43-51% | AS-only (에너지 보유 불요) |
| 태양광 억제 (HE9-11) | $17.7/MWh | $17.4/MWh | +$0.3 | 52-53% | **DA 충전** (최저가 구간) |
| 오후 (HE12-18) | $26.5/MWh | $21.9/MWh | +$4.6 | 56-64% | Hold SoC + AS |
| Evening ramp (HE19-22) | $36.4/MWh | $27.1/MWh | **+$9.3** | 63-70% | **DA 방전 HE20-21** |
| 심야 (HE23-24) | $29.0/MWh | $25.8/MWh | +$3.2 | 64-65% | AS-heavy (SoC=0) |

**에너지**: DA > RT 신호 전 구간 양수. Evening ramp 구간 spread +$9.3 평균 (HE20 단일 +$13.2) — DA 방전 최우선. Rule 6 적용: HOUSTON_IMPORT P=15-28% (LOW-MEDIUM) → HE19는 DA 방전 대신 AS 대기, HE20-21에 집중.

**AS**: Non-Spin DA HE21 $8.3 / HE22 $9.1 급등 — Rule 3(High-scarcity) 조건 충족. 방전 후 HE22-24에 Non-Spin 70MW 집중. ECRS Rule 1(여름 필수 포함) 적용: HE12-24 전 구간 20MW.

---

## 4. Top / Bottom Hours

- **Top 2 (DA Energy 방전)**: HE20 $40.5/MWh, HE21 $35.5/MWh
- **Bottom 2 (DA 충전)**: HE10 $16.6/MWh, HE11 $18.2/MWh
- **HE19 (RT spike 대기)**: P(DA>RT)=62.9%, HOUSTON_IMPORT P=15-28% → 방전 대신 AS 대기 (Hybrid, Rule 6)
- **HE22 (AS 최고가)**: Non-Spin $9.1/MWh — 방전 후 빈 배터리로 포착

---

## 5. 예상 수익 요약

| 항목 | 금액 ($) | 비중 (%) |
|---|---|---|
| DA Energy 방전 수익 (0.80x haircut) | +$6,080.00 | — |
| DA Energy 충전 비용 | -$4,029.00 | — |
| **에너지 차익 (Net)** | **+$2,051.00** | **36.0%** |
| Non-Spin AS | +$3,340.00 | 58.6% |
| ECRS | +$241.20 | 4.2% |
| RRS | +$69.70 | 1.2% |
| RegUp | $0.00 | 0.0% |
| RegDown | $0.00 | 0.0% |
| **Total** | **$5,701.90** | **100%** |

**비교 기준**:
- vs 전일 실적 (2026-06-30): $4,694.40 → **+$1,007.50 (+21.5%)**
  - 에너지 차익: $354 → $2,051 (+$1,697): 오늘 evening ramp spread 더 강함
  - Non-Spin: $4,340 → $3,340 (-$1,000): 어제 Non-Spin 실적이 특별히 강했음
- vs 7일 이동 평균 (추정 ~$4,800): **+$902 (+18.8%)**
- vs Smartbidder benchmark: N/A (이번 cycle Smartbidder 데이터 부재)

> DA Energy 수익 표시 방식: Raw 방전 수익 $7,600 - 충전 비용 $4,029 = Net $3,571. 여기에 0.80x haircut 적용(Rule 2) 후 Net $2,051로 표시. Haircut은 RT imbalance 정산 리스크를 반영한다.

---

## 6. 리스크

1. **Evening ramp RT spike (HE20-21)**: P(DA>RT) 64-70%는 DA 우위를 지지하나 반대 30-36% 확률로 RT > DA 역전 가능. ORDC 발동 임계치(HE21 net load 57,820 MW) 접근 시 RT spike 노출. → HE19 AS 대기(Hybrid Rule 6)가 완충.

2. **HOUSTON_IMPORT_345 바인딩 업그레이드**: 현재 P=15-28%(LOW-MEDIUM). 태양광이 HE18 예측(20,863 MW) 대비 빠르게 소멸 시 NL ramp가 +18,000 MW 초과 → 확률 MEDIUM(25-38%)으로 상향 가능. 이 경우 RT 방전 비중 확대를 검토해야 하나, 실시간 재조정은 Smartbidder/Ascend 자동 입찰 레이어에 의존.

3. **Non-Spin 실현 vs 예측 이격**: 2026-06-30 실적에서 Non-Spin 실현 $4,340 vs Smartbidder 예측 $2,317 (비교 불완전). Non-Spin 가격이 HE21-22 예측($8.3-9.1)보다 낮게 clearing되면 AS 수익 하방 노출.

4. **SoC 초기화 불확실성**: 전일 Tenaska 실적 미확인(Rule 7 적용) — 실제 SoC가 0 MWh가 아닐 경우 HE9 충전 시작 시간 조정 필요. SoC가 50 MWh로 시작한다면 HE9 충전량을 -30MW → 0MW로 줄여도 무방.

5. **RT 비자발적 디스패치 (UNRESOLVED RISK)**: 2026-06-05에 비추천 시간대 RT 자동 dispatch 관측됨 (추정 -$4,520 영향). 발원 미확인 (Smartbidder RT layer 오버라이드 vs ERCOT auto-dispatch vs 정산 아티팩트). 본 수익 추정은 이 리스크를 반영하지 않음. Tenaska/Smartbidder와 실행 flow 확인 권장.

6. **찰전 효율 불확실성**: 87% 가정. 실제 배터리 상태에 따라 84-90% 범위. 효율 저하 시 charge 비용 상승 → 에너지 차익 감소. 85% 가정 시 arb net $2,051 → $2,019.

---

## 7. 대안 스케줄 (Stack B)

**조건부 전환 조건**: Enverus 풍력 실측이 forecast(16,239 MW 평균) 대비 -2,000 MW 이상 하락 OR DA HE20 clearing이 $37 미만일 경우

| 변경 사항 | Stack A (Primary) | Stack B (조건부) |
|---|---|---|
| 방전 시간대 | HE20 + HE21 | HE19 + HE20 |
| 에너지 차익 | +$2,051 | +$2,075 (+$24) |
| HE19 AS 손실 | 없음 | -$211 (NS+ECRS+RRS 포기) |
| HE21 방전 수익 | +$2,840 | 없음 (-$2,840) |
| Net 차이 | 기준 | -$975 (Stack B 불리) |
| **선택 이유** | HE20-21이 최적 | HE19 RT spike 포착 시 유리할 수 있으나 기대값 불리 |

Stack B로 전환 시 예상 총수익 **~$4,726** (Stack A 대비 -$976).

> Stack B는 원칙적으로 HE19의 RT spike 확률이 추가 상승하거나 HE20 DA가 예측 대비 $3+ 이상 낮을 때만 유효. 현 신호로는 Stack A 유지.

---

## 8. 운영 지침

- **HE9 충전 (-30 MW)**: HE10-11에서만 충전해도 SoC = 174 MWh (200 미달). HE9 -30MW로 정확히 200 MWh 달성.
- **HE19 AS**: 50 MW Non-Spin + 20 MW ECRS + 15 MW RRS = 85 MW. SoC=200 MWh 전량 유지.
- **HE20-21 방전**: 전 용량 100 MW 방전. AS 제공 없음 (에너지 우선).
- **HE22-24**: 배터리 비움 후 Non-Spin 70 MW + ECRS 20 MW + RRS 10 MW. Rule 3(scarcity) + Rule 1(ECRS 여름) 동시 적용.
- **DA Energy bids 제출**: Smartbidder/Ascend 자동 입찰 레이어를 통해 제출. Tenaska PTP Submissions endpoint 0-row 반환은 예상된 패턴 (Rule 5 — 정상 운영).

---

## 9. AS Playbook Prior

**AS Playbook Prior**: N/A (recommend_as_position.py 미구현)

AS 배분 근거:
- Standing Rules (Rule 1: ECRS 여름 필수, Rule 3: Non-Spin scarcity premium)
- Market-analyst DA AS 가격 예측 (Non-Spin HE21 $8.3, HE22 $9.1)
- Congestion Stage 0 LOW 가중치 (HOUSTON_IMPORT P=15-28%)

---

*bess-optimizer | 2026-07-02 스케줄 | Primary: Stack A | 발행: 2026-07-01 daily cycle*
