# GKS BESS — D+1 (2026-07-03) Optimal Revenue Stack

**Issued**: 2026-07-02 | **Asset**: GKS_BESS_RN (100 MW / 200 MWh) | **Node**: Kiskadee
**Data sources**: Yes Energy BIDCLOSE (PRODUCTION), Enverus (PRODUCTION) | Smartbidder ABSENT (41st cycle)
**AS Playbook prior**: ABSENT (script not yet deployed) — self-judgment only
**SoC initialization**: 20 MWh (Rule 7 override: 7/2 recommendation terminal SoC = 0 MWh; partial residual 20-40 MWh assumed → using lower bound 20 MWh)
**SoC source**: ASSUMED
**Calendar**: Pre-holiday Friday (July 4 = Saturday). Yes Energy PEAKTYPE = WDPEAK HE07-22 confirmed. No pre-holiday discount applied.

---

## 핵심 전략 설명

하절기 폭염·GR_WEST 최악 약세(HE16: 4,322 MW)를 배경으로 Evening ramp (+14,255 MW, HE19→21)에 집중 방전. 한낮 태양광 최고 29 GW로 DA 가격 ~$3/MWh(HE10) — 저비용 완전충전 목표. PM 피크(HE15-18)는 7/1 RT 스파이크 교훈 반영, 방전 자제·AS-only 전환. HE20-21 DA 방전(100 MW × 2h)으로 $47/$45 포착. HE22-24 배터리 공(0 MWh) 상태 Non-Spin $2,127 추가. Rule 6 Hybrid: HE19 AS 대기로 HOUSTON_IMPORT 20-30% 바인딩 옵션 보존.

---

## Recommendation (Primary) — Stack A: AS-Heavy + Evening 2-Hour Discharge

| HE | Mode | Energy MW | SoC% | DA_MW | DA_$/MWh | RT_Pos | Non-Spin | ECRS | RRS | RegUp | RegDn | Est_$/MWh |
|----|------|----------:|-----:|------:|---------:|--------|--------:|-----:|----:|------:|------:|----------:|
| 01 | Standby-AS | 0 | 10 | 0 | — | Flat | 80 | 10 | 10 | 0 | 0 | 2.80 |
| 02 | Standby-AS | 0 | 10 | 0 | — | Flat | 80 | 10 | 10 | 0 | 0 | 2.80 |
| 03 | Standby-AS | 0 | 10 | 0 | — | Flat | 80 | 10 | 10 | 0 | 0 | 2.43 |
| 04 | Standby-AS | 0 | 10 | 0 | — | Flat | 80 | 10 | 10 | 0 | 0 | 2.34 |
| 05 | Standby-AS | 0 | 10 | 0 | — | Flat | 80 | 10 | 10 | 0 | 0 | 2.05 |
| 06 | Standby-AS | 0 | 10 | 0 | — | Flat | 80 | 10 | 10 | 0 | 0 | 1.76 |
| 07 | Standby-AS | 0 | 10 | 0 | — | Flat | 80 | 10 | 10 | 0 | 0 | 1.82 |
| 08 | Standby-AS | 0 | 10 | 0 | — | Flat | 80 | 10 | 10 | 0 | 0 | 1.18 |
| 09 | **Charge-DA** | **-100** | 53 | -100 | ≤$15 | Long | 0 | 0 | 0 | 0 | 0 | -8.00 |
| 10 | **Charge-DA** | **-100** | 97 | -100 | ≤$12 | Long | 0 | 0 | 0 | 0 | 0 | -3.00 |
| 11 | **Charge-DA** | **-7** | 100 | -7 | ≤$12 | Long | 0 | 0 | 0 | 0 | 0 | -5.00 |
| 12 | Standby-Hold | 0 | 100 | 0 | — | Flat | 50 | 20 | 20 | 0 | 0 | 1.21 |
| 13 | Standby-Hold | 0 | 100 | 0 | — | Flat | 50 | 20 | 20 | 0 | 0 | 1.21 |
| 14 | Standby-Hold | 0 | 100 | 0 | — | Flat | 50 | 20 | 20 | 0 | 0 | 1.19 |
| 15 | Standby-Hold | 0 | 100 | 0 | — | Flat | 50 | 20 | 20 | 0 | 0 | 1.15 |
| 16 | Standby-Hold | 0 | 100 | 0 | — | Flat | 50 | 20 | 20 | 0 | 0 | 1.15 |
| 17 | Standby-Hold | 0 | 100 | 0 | — | Flat | 50 | 20 | 20 | 0 | 0 | 1.10 |
| 18 | Standby-Hold | 0 | 100 | 0 | — | Flat | 50 | 20 | 20 | 0 | 0 | 1.14 |
| 19 | **Standby-Hybrid** | 0 | 100 | 0 | — | Flat | 50 | 20 | 15 | 0 | 0 | 1.03 |
| 20 | **Discharge-DA** | **+100** | 50 | +100 | ≥$40 | Short | 0 | 0 | 0 | 0 | 0 | 47.00 |
| 21 | **Discharge-DA** | **+100** | 0 | +100 | ≥$38 | Short | 0 | 0 | 0 | 0 | 0 | 45.00 |
| 22 | Standby-AS-Post | 0 | 0 | 0 | — | Flat | 88 | 12 | 0 | 0 | 0 | 7.64 |
| 23 | Standby-AS-Post | 0 | 0 | 0 | — | Flat | 88 | 12 | 0 | 0 | 0 | 9.86 |
| 24 | Standby-AS-Post | 0 | 0 | 0 | — | Flat | 80 | 20 | 0 | 0 | 0 | 5.97 |

**DA bid price convention**: Charge hours = ceiling (max price willing to pay); Discharge hours = floor (min price willing to accept). Set with buffer vs estimated clearing to ensure execution.

---

## Top / Bottom Hours

- **Top 2 (DA 방전 — 최고 DA 가격)**:
  - HE20: est. $47/MWh (solar 8,627 MW → collapse, net load 53,070 MW)
  - HE21: est. $45/MWh (solar 905 MW ≈ zero, net load 58,121 MW — daily peak)

- **Bottom 2 (충전 — 최저 DA 가격)**:
  - HE10: est. $3/MWh (solar 24,081 MW, net load 24,014 MW — daily trough)
  - HE11: est. $5/MWh (solar 27,210 MW, net load 25,844 MW)

- **AS 최고가 예상 (Non-Spin spike)**:
  - HE23: NS ~$9.86/MWh (battery empty, 88 MW offered — comparable to 7/1 actual $10.51/MWh)
  - HE22: NS ~$7.64/MWh (Rule 3 high-scarcity condition: prior cycle HE22 NS $8.00/MWh)

- **RT spike 잔류 시간대 (포지션 없음, 7/1 교훈 반영)**:
  - HE17-19: RT spike 경험 반복 가능. 7/1 HE17 spread -$13.70, HE19 spread -$12.03. 해당 구간은 DA 방전 없이 AS 대기만 유지.

---

## DA-RT Spread Strategy

**Spread = DA − RT. Positive = DA expensive = short DA / long RT signal.**

| 구간 | 예상 Spread | 전략 | 근거 |
|------|------------|------|------|
| HE1-8 (야간) | -$1 ~ +$2 | Flat (AS 전략) | 야간 RT anomaly 가능성 미미; 에너지 포지션 없음 |
| HE9-11 (충전) | +$1 ~ +$5 | DA 충전 (Long) | DA 과잉공급으로 DA 낮음 → DA 구매 최적. RT 역시 낮으나 DA 충전으로 RT 리스크 최소화 |
| HE15-18 (PM 피크) | -$5 ~ +$3 | **Flat (AS-only)** | 7/1 HE17 spread -$13.70, HE18 -$9.34 실현. GR_WEST 최약세로 RT spike 재발 가능. DA 방전 금지 |
| HE19 (ramp 시작) | -$3 ~ +$5 | Flat Hybrid (Rule 6) | HOUSTON_IMPORT P=20-30% → HE19 SoC 보존, AS 대기 |
| HE20-21 (핵심 방전) | **+$3 ~ +$8** | **DA 방전 (Short)** | 7/1 HE20 +$4.60, HE21 +$1.96 실현. 7/3 동일 구조 유지 예상 (P(DA>RT) 65-70%) |
| HE22-24 (야간 복귀) | -$5 ~ +$2 | Flat (AS-heavy) | 7/1 HE22 -$6.64, HE23 -$9.29 실현 → 에너지 포지션 없음이 정답. Non-Spin 극대화 |

**에너지 결론**: DA > RT 구조는 HE20-21에 집중 확인. PM 피크(HE15-19)는 RT spike 위험으로 DA 방전 금지 유지. 전체 24h DA-RT spread 평균 양수(DA 우위) 예상이나, Smartbidder 부재로 불확실성 평상 이상.

**AS 결론**:
- Non-Spin: 전 구간 최우선. HE22-24 post-discharge 배터리 공 상태에서 최고 수익.
- ECRS: Rule 1 (여름 의무 포함) 유지. HE1-8(10 MW), HE12-19(20 MW), HE22-24(12-20 MW). ECRS는 실제로 HE20-22 스파이크 시 가장 높은 경향이나 방전 후 잔량 없는 HE22-24에 우선 배치.
- RRS: ECRS와 co-offer. HE1-8(10 MW), HE12-19(20 MW). HE22-24는 RRS 대신 NS/ECRS로 전환.

---

## Expected Revenue

| 항목 | 근거 | 예상 금액 |
|------|------|----------:|
| DA Energy charge cost | HE9 -100MW×$8 + HE10 -100MW×$3 + HE11 -7MW×$5 | -$1,135 |
| DA Energy discharge (raw) | HE20 100MW×$47 + HE21 100MW×$45 | +$9,200 |
| DA Energy discharge (0.80x haircut, Rule 2) | $9,200 × 0.80 | +$7,360 |
| **DA Energy net** | $7,360 - $1,135 | **+$6,225** |
| Non-Spin | HE1-8 $1,398 + HE12-19 $208 + HE22-24 $2,127 | +$3,733 |
| ECRS (Rule 1 여름 포함) | HE1-8 $160 + HE12-19 $400 + HE22-24 $220 | +$780 |
| RRS | HE1-8 $160 + HE12-18 $280 + HE19 $30 | +$470 |
| **AS 소계** | | **+$4,983** |
| **Total Expected** | | **~$11,210** |

**비고**: 가격 추정치는 Yes Energy 수급 구조 분석 + 7/1 실적 기반 유추. Smartbidder 미수신으로 불확실성 높음.

**Benchmark 비교**:
- Smartbidder ABSENT → 직접 benchmark 불가
- 전일 참조: 7/1 GKS 실적 $5,669 / 6/30 실적 $4,694
- Primary 추정치($11,210)가 실적 대비 높아 보이는 이유: 7/3 HE20-21 DA 가격 추정치($47/$45)가 7/1 실제 HE20-21 가격($40.91/$44.43)보다 약 $4-6 높게 반영됨. 실현시 $47로 클리어되면 유효하나, 가격 과대 추정 시 $8,500-9,500 범위 현실적.
- 7일 이동평균 대비: 참조 일수 부족 (2개 PRODUCTION 데이터 포인트 — Rule 4 기준 미충족, 비교 생략)

**Charge summary**: 207 MWh 소비(HE9-11), 180 MWh SoC 추가 (20→200 MWh), 평균 충전가 $5.48/MWh
**Discharge summary**: 200 MWh 방전(HE20-21), 평균 방전가 $46/MWh, 에너지 스프레드 $40.52/MWh (gross), $32.42/MWh (net of haircut)

---

## Risks

1. **RT 스파이크 재발 (HE17-19)**: 7/1 실적에서 Smartbidder가 추천과 달리 DA 방전을 HE17-22로 분산했고 (50 MW × 6h = 300 MWh), HE17 RT $36.30 vs DA $22.60 (spread -$13.70) 등으로 RT 에너지 손실 -$4,972 발생. 7/3도 동일 패턴 반복 시 약 -$3,000 ~ -$5,000 손실 가능. **이 보고서의 추천과 Smartbidder/Ascend 실제 실행 사이의 집행 괴리(Rule 8)가 핵심 리스크.** 반드시 Tenaska/Smartbidder에 HE20-21 집중 방전 의도 확인 요청 권고.

2. **GR_WEST HE16 4,322 MW STWPF 하방 실현 (양방향 리스크)**: STWPF보다 -2,000 MW 추가 약세 시 → HE15-18 RT 급등, AS Non-Spin 추가 수익 기대되나 현재 포지션(AS-hold, 방전 없음)에서는 에너지 RT 업사이드 포착 불가. 반대로 GR_WEST가 예측보다 강하면(Enverus +508 MW 상방 편향 지속) → HE15-17 가격 하락, HE20-21 가격도 하방 수정 가능. 양방향 불확실성 모두 현실적.

3. **Pre-holiday 부하 하방 위험 (Yes Energy vs Enverus 갭 1,073 MW)**: Enverus 68,169 MW 기준이 실현되면 Evening peak net load가 ~1,000 MW 낮아지고 HE20-21 DA clearing price 가 $3-5/MWh 하락 가능. 영향: 총 수익 -$300 ~ -$500. 반대로 Yes Energy 상단(69,242 MW) 실현 시 $50+ 가능(상방 옵션).

**UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

---

## Alternative (조건부) — Stack B: HE19+HE20 방전 (Earlier Timing)

**전환 조건**: DAM 결과에서 DA HE20-21 평균 clearing price < $40/MWh AND DA HE19 > $38/MWh 확인 시 — 즉, 가격 피크가 HE19-20으로 1시간 앞당겨진 경우.

**변경사항**:
- HE19: Discharge DA +100 MW (SoC: 200 → 100 MWh)
- HE20: Discharge DA +100 MW (SoC: 100 → 0 MWh)
- HE21: Standby-AS-Post (NS 88 MW, ECRS 12 MW)

**예상 수익**: 에너지 HE19 $40 + HE20 $47 = $8,700 raw vs Primary $9,200 raw → -$500 gap. 단, HE21 NS 추가 (~$450-700 at 88 MW) → 총 -$200 ~ +$100 범위. 실질 차이 미미하나, Enverus가 Evening peak를 HE20으로 보는 점을 감안해 timing 리스크 헷지 목적.

**Primary 대비**: Expected total ~$10,900-11,100 (약 -$100 ~ -$300)

---

## SoC Tracking Summary

| 구간 | SoC 시작 | 변화 | SoC 종료 | 비고 |
|------|---------|------|---------|------|
| HE1-8 | 20 MWh (10%) | 0 | 20 MWh (10%) | AS 전략. SoC 낮아도 NS 80 MW 제공 (실적 패턴 추종) |
| HE9 | 20 MWh | +87 MWh | 107 MWh (54%) | 충전 -100 MW, 87% 효율 |
| HE10 | 107 MWh | +87 MWh | 194 MWh (97%) | 충전 -100 MW |
| HE11 | 194 MWh | +6 MWh | 200 MWh (100%) | 충전 -7 MW, 목표 100% 도달 |
| HE12-19 | 200 MWh | 0 | 200 MWh (100%) | AS-Hold. Rule 6 Hybrid HE19 |
| HE20 | 200 MWh | -100 MWh | 100 MWh (50%) | 방전 +100 MW DA |
| HE21 | 100 MWh | -100 MWh | 0 MWh (0%) | 방전 +100 MW DA, 완전 방전 |
| HE22-24 | 0 MWh | 0 | 0 MWh (0%) | 배터리 공. NS/ECRS 최대 제공 |

**Terminal SoC**: 0 MWh (7/4 배터리 공 출발. 7/4=연휴, 낮은 부하·높은 solar 예상 → 야간/새벽 충전 기회 충분 예상)

---

## Congestion Flags (Stage 0, LOW confidence)

- **HOUSTON_IMPORT_345 HE20-22**: P(binding) = 20-30% (LOW-MEDIUM) → Rule 6 Hybrid 적용 (HE19 AS 대기). 실제 바인딩 시 GKS nodal MCC +$0.3~+$0.8/MWh (prob-weighted) → 방전 수익 소폭 상방 가능.
- **GKS MCC HE9-15**: -$3.5 ~ -$4.0/MWh 예상 (Finding 7: solar suppression). 실현 시 HE9-10 유효 충전 비용이 nodal 기준 추가로 낮아짐. 방향적으로 유리하나 Stage 0 낮은 신뢰도.

---

## Standing Rules Applied

| Rule | 적용 내용 |
|------|----------|
| Rule 1 (ECRS 여름 의무) | ECRS HE1-8 10 MW, HE12-19 20 MW, HE22-24 12-20 MW |
| Rule 2 (0.80x DA Energy haircut) | 방전 수익 $9,200 → $7,360 적용 |
| Rule 3 (Non-Spin 야간 프리미엄) | HE22 NS $7.64/MWh > $5 threshold → 88 MW max 제공 |
| Rule 5 (DA bid row discrepancy) | DA Energy 입찰은 Smartbidder/Ascend 레이어 처리; Tenaska PTP Submissions 0행 예상됨 |
| Rule 6 (HOUSTON_IMPORT Hybrid) | P=20-30% → HE19 AS 대기, HE20-21 DA 방전 |
| Rule 7 (SoC initialization) | Terminal SoC 7/2 = 0 MWh → 20 MWh partial residual 가정 |
| Rule 8 (RT dispatch risk) | Unresolved — 본 보고서 Risk 1 참조 |

---

*bess-optimizer | 2026-07-03 recommendation | Issued 2026-07-02*
*Data leakage check: All sources pre-DAM-cutoff vintage (Yes Energy 12:11 UTC, Enverus 06:41-06:47 CDT on 2026-07-02). Clean.*
