# GKS BESS Revenue Stack 제안 — 2026-07-04

**발행일**: 2026-07-03 (daily cycle 07:30 CT)
**Flowday**: Saturday 2026-07-04 — Independence Day (federal holiday)
**자산**: GKS_BESS_RN (100 MW / 200 MWh, 효율 87%)
**초기 SoC**: 20 MWh (ASSUMED)
**SoC 소스**: ASSUMED — 7/3 추천 종단 SoC = 0 MWh 기준; Rule 7 Override 적용 (partial residual 20-40 MWh 하한). 7/3 Tenaska 실적 미확인 (Independence Day 지연, 7/5-6 예정).
**AS Playbook Prior**: N/A (recommend_as_position.py 미구현)
**Data Source**: Yes Energy (PRODUCTION), Enverus (PRODUCTION), Smartbidder ABSENT (42nd cycle). 가격 추정은 Yes Energy 수급 구조 + 7/2 실적 anchor 기반.
**Calendar**: Independence Day Saturday. ERCOT WEPEAK HE07-22 / OFFPEAK HE01-06, HE23-24. Holiday Saturday 부하 할인 반영.

---

## 핵심 요약

**권장 전략**: Stack A (AS-Heavy + 2시간 Evening Discharge)

7/4 최적 전략은 역대급 태양광(30.1 GW, July 시리즈 최고)이 만드는 최저 Duck Curve(HE10 net load 23,278 MW)에서 HE9-11 전량 충전 후 HE20+HE21 집중 방전이다. HE10 DA 가격이 $0 내외 또는 음수 가능성이 높아 충전 비용이 7/3 대비 약 $600 절감된다. 방전 시간 HE20의 net load +9,260 MW 단일 시간 급등(solar HE19 18,947→HE20 8,072 MW 붕괴)은 7월 시리즈 최대 evening ramp로 DA $50/MWh 수준 예상. GR_WEST 오후 최저 3,393 MW는 7/3 최저(4,322 MW) 대비 22% 더 낮아 저녁 수급 압박 강화. 그러나 Holiday Saturday 부하 할인(-3.4%)이 상방을 일부 억제한다.

HE15-17 RT spike 리스크: 7/2에 재현됐던 HE15-17 RT spike는 7/4에서 반복 가능성 낮음. 7/4는 HE15-17에서도 태양광 26-29 GW를 유지해 net load를 38-39 GW 수준으로 억제하기 때문. 주요 RT spike 리스크는 HE19-21 solar 붕괴 구간에 집중. Rule 6 Hybrid (HOUSTON_IMPORT P=12-18%): HE19 AS 대기, HE20-21 집중 방전 유지.

---

## 1. 시간별 스케줄 (Primary Stack A)

| HE | 운영 모드 | 에너지 MW | SoC (MWh) | NS MW | ECRS MW | RRS MW | 예상 수익 ($) |
|---|---|---|---|---|---|---|---|
| HE01 | Standby / AS | 0 | 20.0 | 80 | 10 | 10 | +$190 |
| HE02 | Standby / AS | 0 | 20.0 | 80 | 10 | 10 | +$190 |
| HE03 | Standby / AS | 0 | 20.0 | 80 | 10 | 10 | +$190 |
| HE04 | Standby / AS | 0 | 20.0 | 80 | 10 | 10 | +$190 |
| HE05 | Standby / AS | 0 | 20.0 | 80 | 10 | 10 | +$190 |
| HE06 | Standby / AS | 0 | 20.0 | 80 | 10 | 10 | +$190 |
| HE07 | Standby / AS | 0 | 20.0 | 80 | 10 | 10 | +$190 |
| HE08 | Standby / AS | 0 | 20.0 | 80 | 10 | 10 | +$190 |
| HE09 | **충전 DA** | -100 | 107.0 | 0 | 0 | 0 | -$500 |
| HE10 | **충전 DA** | -100 | 194.0 | 0 | 0 | 0 | $0 |
| HE11 | **충전 DA (partial)** | -7 | 200.0 | 0 | 0 | 0 | -$35 |
| HE12 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +$185 |
| HE13 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +$185 |
| HE14 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +$185 |
| HE15 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +$185 |
| HE16 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +$185 |
| HE17 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +$185 |
| HE18 | Standby / Hold SoC | 0 | 200.0 | 50 | 20 | 20 | +$185 |
| HE19 | Standby / Hybrid AS | 0 | 200.0 | 50 | 20 | 15 | +$205 |
| HE20 | **방전 DA** | +100 | 100.0 | 0 | 0 | 0 | +$4,000 |
| HE21 | **방전 DA** | +100 | 0.0 | 0 | 0 | 0 | +$3,760 |
| HE22 | Standby / AS post-discharge | 0 | 0.0 | 88 | 12 | 0 | +$464 |
| HE23 | Standby / AS post-discharge | 0 | 0.0 | 88 | 12 | 0 | +$552 |
| HE24 | Standby / AS post-discharge | 0 | 0.0 | 88 | 12 | 0 | +$420 |
| **합계** | | | | | | | **+$11,681** |

> **SoC 계산 기준**: 충전 효율 87% (100MW × 1h × 0.87 = 87 MWh 저장). 방전 1:1 (100MW × 1h = 100 MWh 소비). 초기 SoC 20 MWh → HE9 후 107 MWh → HE10 후 194 MWh → HE11 부분(-7MW × 0.87 = 6.09 MWh) 후 200 MWh cap.
>
> **AS MW**: Non-Spin + ECRS + RRS 동시 제공 가능. 합계 최대 100 MW 미초과. 충전 중(HE9-11) AS 제공 중단.
>
> **방전 예상 수익**: 0.80x haircut 포함 (Rule 2). HE20 100MW × $50 × 0.80 = $4,000; HE21 100MW × $47 × 0.80 = $3,760.

---

## 2. 충전 / 방전 상세

### 충전 (SoC 20 → 200 MWh)

| HE | MW | DA 가격 추정 | 충전 비용 | SoC 증가 | 근거 |
|---|---|---|---|---|---|
| HE09 | -100 | $5/MWh | $500 | +87.0 MWh | Solar 17,554 MW, Net Load 25,845 MW |
| HE10 | -100 | $0/MWh | $0 | +87.0 MWh | **Net Load 트로프 23,278 MW (July 시리즈 최저). 음수 가격 가능 (upside)** |
| HE11 | -7 | $5/MWh | $35 | +6.09 MWh | Solar 28,097 MW, Net Load 26,555 MW. 200 MWh cap 달성 위한 partial |
| **합계** | -207 MW | avg $2.59 | **$535** | **+180.1 MWh** | SoC 20 → 200 MWh |

> **HE10 음수 가격 upside**: Net Load 23,278 MW는 July 시리즈 최저. Solar 25,349 MW. 음수 DA LMP 발생 시 충전 비용 절감 또는 수익 전환 (예: -$3/MWh → 100MW × $3 = +$300 추가). 기본 케이스는 $0으로 보수적 처리.

### 방전 (SoC 200 → 0 MWh)

| HE | MW | DA 가격 추정 | 방전 수익 (raw) | 방전 수익 (0.80x) | 근거 |
|---|---|---|---|---|---|
| HE20 | +100 | $50/MWh | $5,000 | $4,000 | Solar 붕괴 HE19→20 (-10,875 MW). Net Load +9,260 MW 단일 시간 급등. |
| HE21 | +100 | $47/MWh | $4,700 | $3,760 | Net Load 57,598 MW (일중 최고). Solar 837 MW (사실상 소멸). |
| **합계** | +200 MW | avg $48.5 | **$9,700** | **$7,760** | |

**에너지 차익 (Net, after haircut)**: $7,760 - $535 = **+$7,225**

> 0.80x haircut = Rule 2 (RT imbalance 헤지). 실행 divergence 리스크 반영. 7/2 실적: HE20 DA $36.40 vs RT $29.21 = +$7.19 spread (DA 우위 확인); HE21 +$4.71 spread 확인. 7/4 에서도 같은 방향 유지.

---

## 3. DA-RT Spread 전략

| 구간 | DA 가격 추정 | RT 가격 방향 | Spread (DA-RT) | P(DA>RT) | 전략 |
|---|---|---|---|---|---|
| 야간 (HE1-8) | $21-23/MWh | 비슷 | ~+$1-2 | ~50% | AS-only. 충전 불필요 (가격 높음) |
| Solar 최저 (HE9-11) | $0-8/MWh | 비슷 또는 더 낮음 | +$0-5 | ~55% | **DA 충전** (일중 최저가 구간) |
| Hold (HE12-18) | $10-38/MWh | 구간 내 상승 | 불확실 | ~55-60% | Hold SoC + AS. DA 방전 금지 |
| HE19 (Hybrid) | ~$42/MWh | RT spike 가능 | -$5 ~ +$5 | ~55% | AS 대기 (Rule 6 LOW). HE20-21 SoC 보존 |
| Evening peak (HE20-21) | $47-50/MWh | 높지만 DA 우위 | **+$5 ~ +$15** | ~65% | **DA 방전 집중** |
| 심야 (HE22-24) | $25-40/MWh | 비슷 | +$3-8 | ~60% | AS-heavy (SoC=0) |

**Energy**: DA > RT 신호 우위. Evening ramp HE20 spread 추정 +$7-15/MWh (7/2 실적 HE20 +$7.19 기반). Holiday thin market 추가 불확실성.

**AS (Non-Spin)**: HE22-24 post-discharge가 주요 NS 수익원. 7/2 실적: HE22 $7.79/MWh, HE23 $9.12/MWh. Holiday 할인으로 $5.00-6.00/MWh 추정. Rule 3(high-scarcity) 조건 적용.

**HE15-17 RT Spike 재평가 (7/4 특이)**: 7/2에서 HE15-17 RT spike ($36.05/MWh at HE17)가 관측됐으나 7/4에서는 동 구간 solar 26,894-29,447 MW 유지 → net load 38-39 GW (억제 수준). **HE15-17 RT spike 리스크는 7/4에서 낮음.** 주요 spike 리스크 구간은 HE19-21 (solar 붕괴 + GR_WEST 약세 지속).

---

## 4. Top / Bottom Hours

- **Top 2 (DA Energy 방전)**: HE20 ~$50/MWh (solar 붕괴 + net load +9,260 MW), HE21 ~$47/MWh (net load 57,598 MW 일중 최고)
- **Bottom 2 (DA 충전)**: HE10 ~$0/MWh (net load 23,278 MW — July 시리즈 최저, 음수 가능), HE9 ~$5/MWh (solar 17,554 MW)
- **HE19 (RT optionality)**: Hybrid AS (Rule 6 LOW 12-18%). DA $42 est → 방전 대신 AS 대기. HE20-21 SoC 보존 우선.
- **HE22-23 (AS 최고가)**: NS 88 MW post-discharge. 7/2 실적 HE22 $7.79/MWh, HE23 $9.12/MWh 기준 holiday 조정.
- **HE15-17 (RT spike 예방적 hold)**: 7/4 solar 여전히 27-29 GW → RT spike 낮음. 그러나 SoC 보존을 위해 DA 방전 절대 금지 유지. Smartbidder가 HE15-17에 DA sell을 추가하면 Rule 8 RT imbalance 리스크 반복.

---

## 5. 예상 수익 요약

| 항목 | 금액 ($) | 비중 |
|---|---|---|
| DA Energy 방전 수익 (raw) | +$9,700 | — |
| DA Energy 방전 수익 (0.80x haircut) | +$7,760 | — |
| DA Energy 충전 비용 | -$535 | — |
| **에너지 차익 (Net)** | **+$7,225** | **61.9%** |
| Non-Spin AS | +$3,669 | 31.5% |
| ECRS (low confidence) | +$552 | 4.7% |
| RRS (low confidence) | +$235 | 2.0% |
| RegUp / RegDown | $0 | — |
| **Total** | **$11,681** | **100%** |

**비교 기준**:
- vs 7/3 추천 ($11,210): **+$471 (+4.2%)** — 에너지 차익 개선 (HE10 $0 vs $3, discharge $50/$47 vs $47/$45) + AS 소폭 감소 (Holiday discount)
- vs 7/2 실제 ($2,012.73): **+$9,668** — 7/2가 Smartbidder 집행 divergence로 대폭 저조했기 때문 (비교 의미 제한)
- vs 7/2 counterfactual (추천 그대로 실행 시 ~$5,564): **+$6,117** — 주로 HE10 가격 하락 + HE20-21 가격 상승 기여
- vs Smartbidder benchmark: N/A (Smartbidder 데이터 42nd 연속 미수신)
- vs 7일 이동 평균 (~$6,500 추정): **+$5,181 (+80%)**

> **AS 수익 신뢰도**: Non-Spin이 실현 수익의 31.5%를 차지. 7/2 실적에서 NS $3,783로 직전일 패턴과 유사. ECRS/RRS는 7/2 실적 $0(clearing 실패) 반복 리스크 높음 — 포함하되 저신뢰도로 표시. Rule 4 기준 ECRS/RRS는 3개 PRODUCTION 확인 후 가중치 조정.
>
> **Energy 수익 신뢰도**: 0.80x haircut 적용으로 보수화. HE10이 실제로 음수(-$3 to -$5/MWh) 시 충전 비용 추가 절감 → upside $300-500.

---

## 6. RT 운영 가이드

### HE15-17 Spike 대응

**7/4 평가**: HE15-17 RT spike 위험 낮음 (7/2와 다름).
- 7/4 HE15: Solar 29,447 MW → Net Load 38,492 MW (억제)
- 7/4 HE16: Solar 28,741 MW → Net Load 38,431 MW (억제)
- 7/4 HE17: Solar 26,894 MW → Net Load 39,048 MW (억제)
- 7/2에서 spike 발생한 이유: solar가 이미 충분히 감소한 오후 상황. 7/4에서는 HE15-17 구간 solar가 여전히 27-29 GW라 net load를 38-39 GW로 억제 → 가격 급등 불가.

**7/4 RT 대응 방침**:
- HE15-17: 별도 조치 불요. SoC 200 MWh 유지. Smartbidder가 HE15-17 DA sell을 추가하면 즉시 Rule 8 imbalance 리스크 경보.
- HE18-19: Solar 여전히 24,425 → 18,947 MW (여전히 상당). Net Load 40-43 GW. RT 소폭 상승 예상. SoC 보존 유지.
- HE19: Rule 6 Hybrid. Solar 18,947 MW → 8,072 MW 붕괴 직전 시간. 이 시간 RT 가격이 $55 이상 급등 시 Smartbidder RT layer가 자동 dispatch 고려 가능. 기본 포지션은 AS 유지.

### SoC 버퍼 관리

| 시간 | 목표 SoC | 주의사항 |
|---|---|---|
| HE1-8 | 20 MWh (초기값 유지) | AS 제공. 에너지 변동 없어야 함 |
| HE9-11 | 107 → 200 MWh | 충전 완료 목표 |
| HE12-19 | 200 MWh (Full) | 이 구간 SoC 감소 = 비정상. 즉시 보고 |
| HE19 (Hybrid) | 200 MWh | Rule 6: SoC 절대 보존. 방전 금지 |
| HE20 후 | 100 MWh | 정상 방전 경로 |
| HE21 후 | 0 MWh | 전량 방전 완료 |
| HE22-24 | 0 MWh | NS/ECRS 제공 (SoC 0 기준) |

**비정상 SoC 감지 기준**: HE12-19 구간 SoC가 200 MWh 미만으로 감소하면 Smartbidder 비승인 dispatch 발생 의심 → Rule 8 escalation 검토.

### Holiday 시장 주의사항

- **Thin market**: 참가자 감소로 가격 변동폭 확대 가능. 비정상 spike 또는 급락 모두 가능.
- **HE20 net load jump**: +9,260 MW는 단일 시간 ERCOT 최대 수준. ORDC 발동 시 RT >> DA 역전 가능 (이 경우 DA 방전이 손실로 전환).
- ORDC 역전 확률: HOUSTON_IMPORT LOW (12-18%)이라 조건부 MCC 효과 약하지만, 순 scarcity로 인한 ORDC는 별도 리스크.

---

## 7. 리스크

1. **Smartbidder 집행 divergence (Rule 8 — CRITICAL, OPEN)**: 7/2에서 Smartbidder가 HE14/17-22에 50 MW × 7시간 = 300 MWh DA sell 집행 (추천 200 MWh 대비 50% 초과). 7/4에서도 동일 패턴 반복 시 RT buyback 손실 약 -$3,000 ~ -$5,000 예상. **DA Energy bids: HE20+HE21 100 MW each만 집행되어야 함 — HE14-19 추가 sell 금지.**

2. **HE20-21 RT spike**: ORDC 발동 시 RT > DA 역전. P(DA>RT)~65% 기반이나 Holiday thin market에서 RT spike 확률 상승. 기본 케이스에서는 DA 방전이 우위이나 $5,000+ RT spike 시나리오 배제 불가.

3. **HOUSTON_IMPORT 조기 binding**: P=12-18% (LOW)이나 L1 historical offset 주의 — 실제 binding 개시는 HE17 CT 기준. 만약 HE17에서 HOUSTON_IMPORT binding 시 HE17-19 GKS nodal MCC +$3-5/MWh 프리미엄. 이 경우 HE19 AS 대신 RT discharge가 유리할 수 있으나, Smartbidder RT layer가 자동 판단.

4. **Non-Spin 가격 하방**: Holiday Saturday로 Non-Spin 수요 감소 → HE22-24 NS 실현가가 추정($5-6/MWh) 대비 낮게 clearing 가능. 7/2 실적($7.79, $9.12) vs Holiday 예상($5-6). 하방 시나리오: NS -$800 감소 → total ~$10,900.

5. **GR_WEST 예측 오차**: HE15 최저 3,393 MW는 예측 범위 하단. 실현 > 예측(+2,000 MW)이면 evening ramp 완화 → HE20-21 가격 하락. 역으로 < 예측이면 spike 가능 (upside).

6. **충전 효율 불확실성**: 87% 가정. 84-90% 범위. 효율 84% 시 충전 SoC: 100×0.84×2 + 7×0.84 = 168 + 5.88 = 173.88 MWh (200 목표 미달). 이 경우 HE11 부분 충전을 -17 MW로 늘려야 함.

7. **UNRESOLVED RISK (Rule 8)**: 비자발적 RT dispatch 패턴 미해결. 2026-06-05에 -$4,520 추정 영향. 본 수익 추정은 이 리스크를 미반영. Tenaska/Smartbidder 실행 flow 확인 필요.

---

## 8. 대안 스케줄 (Stack B — HE19+HE20 Discharge)

**전환 조건**: DAM 결과 DA HE21 < $40/MWh 확인 OR HE20-21 평균 < $43/MWh OR GR_WEST RT actual HE17에서 STWPF 대비 -3,000 MW 이상 하회 (evening ramp 조기화 신호).

| 변경 사항 | Stack A (Primary) | Stack B (조건부) |
|---|---|---|
| 방전 시간 | HE20 + HE21 | HE19 + HE20 |
| 방전 수익 (haircut) | +$7,760 | +$7,360 (-$400) |
| 잃는 AS (HE19 AS → 방전) | — | -$205 |
| 얻는 AS (HE21 AS 추가 = SoC=0) | — | +$376 (NS 88 + ECRS 12 × est. $4.27/MWh) |
| 에너지 차익 Net | +$7,225 | +$6,825 |
| 총수익 예상 | $11,681 | $11,452 |
| Stack A 대비 | 기준 | **-$229** |

Stack B 유리 조건: HE21 실현가 < $42/MWh (현 추정 $47에서 $5+ 하락). 현 신호상 Stack A 유지.

---

## 9. 의사결정 근거 요약

1. **HE20+HE21 집중 방전**: net load 단일 시간 +9,260 MW 점프(HE20)는 ERCOT 역사적 최대 수준 ramp. DA 가격 $50 추정. 7/2 실제 HE20 DA+RT spread +$7.19 (DA 우위) 확인. HE20-21이 일중 최고가 시간.

2. **HE10 충전 최우선**: net load 23,278 MW = July 시리즈 최저. 음수 가격 가능. 충전 비용 최소화. 7/3 추정 대비 $3/MWh 추가 절감.

3. **HE15-17 DA sell 절대 금지**: 7/4 HE15-17 solar 27-29 GW → net load 억제, RT spike 낮음. 그러나 SoC 보존 원칙상 DA sell 시도 자체를 차단. 7/2 HE17 DA sell → RT $36.05 (DA $27.95 대비 +$8.10) 손실 패턴 방지.

4. **HE19 AS hold (Rule 6)**: HOUSTON_IMPORT P=12-18% (LOW). Rule 6 10-35% 범위 = Hybrid 적용. HE19 AS $205 포착 + HE20 SoC=200 MWh 보존. 15-18% 가능성에서 HE17 조기 binding 시 GKS MCC +$3-5/MWh conditional upside.

5. **NS HE22-24 최대화**: 배터리 0 MWh 상태에서도 NS 88 MW 제공. Rule 3(scarcity) + Rule 1(ECRS summer) 동시 적용. 7/2 NS HE22-24 실적 $7.79-9.12/MWh → 7/4 holiday 조정 $5.00-6.00/MWh 예상.

---

## 10. AS Playbook Prior 및 Standing Rules

**AS Playbook Prior**: N/A (미구현)

**Standing Rules 적용 현황**:
- Rule 1 (ECRS 여름 필수): HE12-24 ECRS 12-20 MW 포함. 7/2 실적 $0 (clearing 실패) 반복 가능 → 포함하되 저신뢰도.
- Rule 2 (0.80x haircut): DA 방전 수익 $9,700 → $7,760 적용.
- Rule 3 (NS scarcity): HE22-24 NS 88 MW. 7/2 NS $7.79-9.12/MWh (Rule 3 조건 충족 $8+/MWh threshold 확인).
- Rule 5 (DA bid row 미일치): Smartbidder/Ascend 레이어 통해 제출. Tenaska PTP Submissions 0 row 예상 (정상).
- Rule 6 (HOUSTON_IMPORT Hybrid): P=12-18% → 10-35% Hybrid. HE19 AS 대기, HE20-21 DA 방전.
- Rule 7 (SoC 초기화): ASSUMED 20 MWh. 7/3 terminal 0 MWh + partial residual 하한.
- Rule 8 (RT dispatch 미해결): Smartbidder 집행 divergence risk. 매 추천 공개 의무.

**DA Energy bids 제출 주의**: Smartbidder/Ascend 자동 입찰 레이어를 통해 제출. **HE20+HE21에 100 MW 방전만 포함 요청 (HE14-19 추가 sell 방지 최우선 과제).** Tenaska PTP Submissions 0 row = 정상 패턴 (Rule 5).

---

*bess-optimizer | 2026-07-04 스케줄 | Primary: Stack A | 발행: 2026-07-03 daily cycle*
*Smartbidder 42nd cycle ABSENT — 가격 추정 정확도 평상시 대비 ±30% 불확실성. 7/4 Independence Day pnl 데이터: 2026-07-05 또는 2026-07-06 예정 (holiday 지연).*
