# GKS BESS — D+1 (2026-07-08) Optimal Revenue Stack

**Asset**: GKS_BESS_RN | 100 MW / 200 MWh | 85% RTE | Start SoC: 50% (100 MWh)
**Prepared**: 2026-07-07 | AS Playbook prior: ABSENT | Data: Production

---

## 1. Executive Summary

Expected total revenue: **$7,344** (base case) | Upside if HOUSTON_IMPORT binds (20-28%): ~$7,888.
Strategy: Single-cycle duck-curve — charge HE10 (GKS node $12.10, solar/congestion trough), hold NonSpin 17 hrs, discharge HE21-22 evening peak (node $41.67/$33.01). DA-heavy; P(DA>RT) = 68.5% at HE21, spread +$10.67.
AS Playbook prior absent; self-judgment applied.

---

## 2. Hourly Dispatch Table

| HE | Action | Energy MW | SoC% | Note |
|----|--------|-----------|------|------|
| 01 | NonSpin | 0 | 50 | NS $1.60/MW |
| 02 | NonSpin | 0 | 50 | NS $2.00/MW |
| 03 | NonSpin | 0 | 50 | NS $2.30/MW |
| 04 | NonSpin | 0 | 50 | NS $2.51/MW peak overnight |
| 05 | NonSpin | 0 | 50 | NS $2.20/MW |
| 06 | NonSpin | 0 | 50 | NS $1.70/MW |
| 07 | NonSpin | 0 | 50 | NS $0.90/MW |
| 08 | NonSpin | 0 | 50 | NS $0.66/MW |
| 09 | NonSpin | 0 | 50 | NS $1.03/MW; NL ramp down to 27k |
| 10 | Charge DA | -100 | 50→100 | Hub $16.60; MCC -$4.50; node $12.10 |
| 11 | NonSpin | 0 | 100 | NS $1.03/MW; NL trough recovery |
| 12 | NonSpin | 0 | 100 | NS $0.53/MW |
| 13 | NonSpin | 0 | 100 | NS $0.50/MW; solar peak 29.8 GW |
| 14 | NonSpin | 0 | 100 | NS $0.48/MW |
| 15 | NonSpin | 0 | 100 | NS $0.53/MW |
| 16 | NonSpin | 0 | 100 | NS $0.47/MW |
| 17 | NonSpin | 0 | 100 | NS $0.53/MW; load peak 85.1 GW |
| 18 | NonSpin | 0 | 100 | NS $0.53/MW |
| 19 | NonSpin | 0 | 100 | NS $0.42/MW; solar 19.8 GW still |
| 20 | Idle | 0 | 100 | Protect SoC; pre-peak bridge |
| 21 | Discharge DA | +100 | 100→41 | Hub $40.87; MCC +$0.80 pwt; node $41.67 |
| 22 | Discharge DA | +70 | 41→0 | Hub $32.21; node $33.01; +30 MW RegUp |
| 23 | Idle | 0 | 0 | SoC depleted |
| 24 | Idle | 0 | 0 | SoC depleted |

SoC math: 100 + 100 (HE10) - 117.6 (HE21) - 82.4 (HE22) = 0 MWh

---

## 3. AS Allocation Table

| HE | RRS MW | ECRS MW | NS MW | RegUp MW | RegDn MW |
|----|--------|---------|-------|----------|----------|
| 01 | 0 | 0 | 100 | 0 | 0 |
| 02 | 0 | 0 | 100 | 0 | 0 |
| 03 | 0 | 0 | 100 | 0 | 0 |
| 04 | 0 | 0 | 100 | 0 | 0 |
| 05 | 0 | 0 | 100 | 0 | 0 |
| 06 | 0 | 0 | 100 | 0 | 0 |
| 07 | 0 | 0 | 100 | 0 | 0 |
| 08 | 0 | 0 | 100 | 0 | 0 |
| 09 | 0 | 0 | 100 | 0 | 0 |
| 10 | 0 | 0 | 0 | 0 | 0 |
| 11 | 0 | 0 | 100 | 0 | 0 |
| 12 | 0 | 0 | 100 | 0 | 0 |
| 13 | 0 | 0 | 100 | 0 | 0 |
| 14 | 0 | 0 | 100 | 0 | 0 |
| 15 | 0 | 0 | 100 | 0 | 0 |
| 16 | 0 | 0 | 100 | 0 | 0 |
| 17 | 0 | 0 | 100 | 0 | 0 |
| 18 | 0 | 0 | 100 | 0 | 0 |
| 19 | 0 | 0 | 100 | 0 | 0 |
| 20 | 0 | 0 | 0 | 0 | 0 |
| 21 | 0 | 0 | 0 | 0 | 0 |
| 22 | 0 | 0 | 0 | 30 | 0 |
| 23 | 0 | 0 | 0 | 0 | 0 |
| 24 | 0 | 0 | 0 | 0 | 0 |

NS dominates overnight ($1.56-$2.51/MW) vs RRS ($0.10-$0.30) and ECRS ($0.15-$0.36). HE22 RegUp: 30 MW headroom × $2.81/MW = $84 incremental on top of 70 MW energy.

---

## 4. Revenue Stack

| Component | HE | MW | $/MWh or /MW | Revenue |
|-----------|----|----|-------------|---------|
| DA Energy charge | 10 | -100 | $12.10 node | -$1,210 |
| DA Energy discharge | 21 | +100 | $41.67 node | +$4,167 |
| DA Energy discharge | 22 | +70 | $33.01 node | +$2,311 |
| AS NonSpin (DA) | 01-09, 11-19 | 100 | $0.42-$2.51 | +$1,992 |
| AS RegUp (DA) | 22 | 30 | $2.81 | +$84 |
| **TOTAL** | | | | **$7,344** |

Conditional upside (HOUSTON_IMPORT binds, 20-28% prob): MCC +$4.0 vs +$0.80 base → +$544 → **$7,888**.

---

## 5. Key Rationale

- **Charge HE10**: Dual minimum — DA hub $16.60 (lowest) + GKS MCC -$4.50 (deepest weekday Finding 7, NL trough 23,626 MW). Node $12.10 is cheapest buy available. One hour fills tank from 100→200 MWh.
- **HE21+22 > HE20+21**: +$224 advantage. Full 100 MW at $41.67 (HE21) > splitting 100 MW at $33.37 (HE20). 2-hour duration constraint makes hour selection critical.
- **DA over RT**: P(DA>RT) = 68.5% at HE21; spread +$10.67. Lock DA for HE21-22. RT > DA only in HE03-08 (spread -$0.39 to -$1.85) — too low absolute price ($25) to trigger discharge.
- **NonSpin 17 hrs**: Zero SoC draw unless called. $1,992 incremental with low opportunity cost. HE20 excluded (summer evening NonSpin call risk highest; protect HE21 full dispatch).
- **HE22 congestion tail**: HOUSTON_IMPORT LOW-MEDIUM (20-28%). Prob-weighted +$0.80 MCC already in node price. If binding, +$544 bonus — no strategy change needed.

---

## 6. Risk

**Upside**: HOUSTON_IMPORT binds (load +2 GW or thermal forced outage) → MCC +$4.0/MWh HE21-22 → +$544 total to ~$7,888.
**Downside**: NonSpin called 2x HE11-20 (117.6 MWh depleted) → HE21 capped at 70 MW → lose ~$866 energy; OR Enverus wind (16.6 GW) realized → RT spike flattened, DA lock still protective but no RT upside.
