# GKS BESS — D+1 (2026-07-10) Optimal Revenue Stack

**Issued**: 2026-07-09 CT | **By**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | South/Houston zone
**AS Playbook Prior**: ABSENT — `as-playbook/2026-07-10.json` not found; recommend_as_position.py not run
**SoC Init**: 100 MWh (50%) — DEGRADED (Tenaska hourly parquet unavailable; Rule 7 default)
**SoC Terminal Constraint**: ≥ 50 MWh (user spec; overrides standing-rules 20 MWh minimum)
**Data**: PRODUCTION — market-analyst 2026-07-10.md + congestion-analyst 2026-07-10.md (confirmed)
**RTE**: η = 0.933 per-leg (consistent with 2026-07-09 history; standing rules cite 85% RTE)
**Rules applied**: Rule 1 (ECRS excluded: SoC insufficient HE22-24), Rule 2 (0.80x DA discharge haircut), Rule 6 (HOUSTON_IMPORT LOW-MEDIUM 22-32% → Hybrid), Rule 7 (SoC init), Rule 8 (RT execution risk), Rule 9 (NS 70 MW HE01-19 + RRS HE20)

---

## 1. Strategy Summary

**One-line strategy**: Charge full at HE10-11 solar trough (GKS node ~$10.9/MWh) → concentrate 2-hour DA discharge at HE20 partial (40 MW) and HE21 full (100 MW) — the best spread and best absolute price of the day — while maintaining NS 70 MW backbone HE01-19.

**Key narrative**: Today is a duck-curve day, structurally similar to 2026-07-09 but with a shallower NL trough (23,269 MW vs 18,030 MW yesterday). The HE10-11 charge window remains cheap (hub $15.36-$15.43 + MCC -$4.5/MWh = GKS eff ~$10.9/MWh) due to WEST_SOLAR_EXPORT_345 Finding 7 being ACTIVE STRONG. The primary difference from yesterday: the 50 MWh terminal SoC constraint (vs 20 MWh prior) limits total discharge to 140 MW-hours across the day, forcing a tighter allocation between HE20 (spread +$5.52, eff $33.19) and HE21 (best price $35.42, spread +$3.34, P(DA>RT)=0.703). Allocation: HE21 takes full 100 MW (highest absolute price), HE20 absorbs the remaining 40 MW (still high spread).

HOUSTON_IMPORT_345 at LOW-MEDIUM 22-32% (Rule 6: Hybrid threshold 10-35%) means DA primary for discharge is correct — the MCC uplift expected at HE19-22 is +$1.0/MWh prob-weighted (lower than yesterday's +$3.25/MWh at 35-55% probability). DA sell in HE20-21 locks in certainty vs the modest RT premium expected.

WEST_TO_NORTH_345 HE01-02 at MEDIUM-HIGH 40-55%: no DA energy action in that window (AS-only), risk fully avoided.

Terminal SoC = 50 MWh prevents AS offering at HE22-24 (Rule 1 exception: SoC insufficient). This costs ~$339 in NS at HE22 but avoids violating the hard terminal floor if dispatch is called on the scarcity signal ($8.47/MWh Non-Spin).

---

## 2. Recommendation (Primary)

### Hourly Schedule

| HE | Mode | Energy MW | NS MW | RRS MW | ECRS MW | SoC End (MWh) | SoC % | Notes |
|---|---|---|---|---|---|---|---|---|
| 01 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | W2N risk HE01-02; NS fine, no energy |
| 02 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | W2N P=47.5%; GKS MCC -$5.5/MWh if binding |
| 03 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | |
| 04 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | |
| 05 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | |
| 06 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | |
| 07 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | |
| 08 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | Solar ramping; hold SoC |
| 09 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | Hold; HE10 cheaper. GKS eff $12.6/MWh here |
| 10 | DA CHARGE | -100 | 70 | 0 | 0 | 193 | 97% | Hub $15.43 + MCC -$4.5 = GKS eff **$10.93/MWh** |
| 11 | DA CHARGE | -7 | 70 | 0 | 0 | 200 | 100% | Trickle fill to max; 7 MW × 0.933 = +6.5 MWh |
| 12 | HOLD | 0 | 70 | 0 | 0 | 200 | 100% | Solar peak 28.7 GW; MCC -$4.5; no discharge |
| 13 | HOLD | 0 | 70 | 0 | 0 | 200 | 100% | Solar peak HE13; GKS MCC negative |
| 14 | HOLD | 0 | 70 | 0 | 0 | 200 | 100% | Ramp begins; still negative MCC at GKS |
| 15 | HOLD | 0 | 70 | 0 | 0 | 200 | 100% | MCC -$1.5; hub $22.30 → GKS eff $20.80 — insufficient |
| 16 | HOLD | 0 | 70 | 0 | 0 | 200 | 100% | Load peak HE16 82.5 GW; DA $21.57 too low |
| 17 | HOLD | 0 | 70 | 0 | 0 | 200 | 100% | DA $21.64; GKS eff ~$20.1; preserve SoC |
| 18 | HOLD | 0 | 70 | 0 | 0 | 200 | 100% | RegDown $1.97 signal; excluded (SoC full, no headroom) |
| 19 | HOLD | 0 | 70 | 0 | 0 | 200 | 100% | DA $24.10; GKS eff $25.1 — below HE20 threshold |
| 20 | DA DISCHARGE | +40 | 0 | 60 | 0 | 157 | 79% | Hub $32.19 + MCC +$1.0 = GKS eff **$33.19**; spread **+$5.52** |
| 21 | DA DISCHARGE | +100 | 0 | 0 | 0 | 50 | 25% | Hub $34.42 + MCC +$1.0 = GKS eff **$35.42**; spread +$3.34; P(DA>RT)=0.703 |
| 22 | HOLD | 0 | 0 | 0 | 0 | 50 | 25% | SoC at terminal minimum; **ECRS/NS excluded** (Rule 1 exception) |
| 23 | HOLD | 0 | 0 | 0 | 0 | 50 | 25% | No AS; scarcity dispatch risk would breach terminal floor |
| 24 | HOLD | 0 | 0 | 0 | 0 | 50 | 25% | Terminal SoC = 50 MWh ✓ |

### SoC Math (η = 0.933 per-leg)

| Step | Action | Delta MWh | SoC MWh |
|---|---|---|---|
| Start | — | — | 100.0 |
| HE10 charge | 100 MW × 0.933 | +93.3 | 193.3 |
| HE11 charge | 7 MW × 0.933 | +6.5 | 199.8 ≈ 200 |
| HE12-19 hold | — | 0 | 200.0 |
| HE20 discharge | 40 MW / 0.933 | −42.9 | 157.1 |
| HE21 discharge | 100 MW / 0.933 | −107.2 | 49.9 ≈ **50** ✓ |
| HE22-24 hold | — | 0 | 50.0 |

Total grid draw (charge): 107 MWh. Total grid injection (discharge): 140 MWh. Net grid injection: +33 MWh (energy lost to round-trip losses).

### DA Bid Parameters (submit to Tenaska/Smartbidder before 10:00 CT)

- **DA Energy BUY HE10**: up to 100 MW at ≤ $13.00/MWh ceiling (GKS node bid)
- **DA Energy BUY HE11**: 7 MW at ≤ $13.00/MWh ceiling (fill to max SoC)
- **DA Energy SELL HE20**: 40 MW at ≥ $30.00/MWh floor (GKS node bid)
- **DA Energy SELL HE21**: 100 MW at ≥ $32.00/MWh floor (GKS node bid)
- **NS**: 70 MW HE01-21 (paused during HE10-11 if Smartbidder requires; see note below)
- **RRS**: 60 MW HE20 only (energy 40 MW + RRS 60 MW = 100 MW HSL)
- **ECRS**: 0 MW (SoC insufficient at terminal hours per Rule 1 exception)

> Note on NS at HE10-11: Yesterday's schedule (2026-07-09) kept 70 MW NS active during -97 MW charging hours. Consistent approach applied here. If Smartbidder cannot co-offer NS during charge, NS pauses at HE10-11 and total AS revenue reduces by ~$8.

---

## 3. Top / Bottom Hours

**Top 2 — DA Energy discharge:**
- **HE21** ($34.42 hub → $35.42 GKS eff, spread +$3.34, P(DA>RT)=0.703): PRIMARY. Net load ramp HE18→HE21 = +18,760 MW (Yes Energy) drives scarcity. Full 100 MW discharge.
- **HE20** ($32.19 hub → $33.19 GKS eff, spread +$5.52, P(DA>RT)=0.676): SECONDARY. Highest DA-RT spread of the day. 40 MW discharge (SoC budget constraint: terminal 50 MWh requires HE21 to take priority).

**Bottom 2 — DA Energy charge:**
- **HE11** ($15.36 hub → $10.86 GKS eff): Cheapest. WEST_SOLAR_EXPORT_345 Finding 7 ACTIVE STRONG; NL trough 23,269 MW.
- **HE10** ($15.43 hub → $10.93 GKS eff): Near-tie with HE11. Primary charge hour at 100 MW.

**RT spike watch:**
- **HE22** (Non-Spin DA $8.47/MWh, P(DA>RT)=0.717): SoC at terminal minimum; no physical dispatch available. Flag for monitoring — if RT spikes above $60, Smartbidder may auto-dispatch (Rule 8 unresolved).
- **HE23** (Non-Spin $6.77/MWh): Same concern. Cannot capture without violating 50 MWh terminal.

---

## 4. DA-RT Spread Strategy

**Spread convention**: Spread = DA − RT. Positive → DA expensive → sell in DA is the better venue.

### Energy Venue

| Window | DA Eff (GKS) | Spread | P(DA>RT) | Decision | Rationale |
|---|---|---|---|---|---|
| HE01-02 | $19.3–$17.4 | +$0.4–+$0.9 | 49-56% | NO ACTION | WEST_TO_NORTH 40-55% risk; GKS MCC -$5.5 if binding; overnight SoC preserved |
| HE03-09 | $17–$22 | ~+$0.2 | 49-55% | NO ACTION | Small spreads; better to hold for HE10 charge |
| HE10 | $10.93 GKS eff | P(DA<RT)=0.589 | 52% RT > DA | **DA BUY** | Cheapest effective charge price of day; RT>DA confirms DA buy is correct venue |
| HE11 | $10.86 GKS eff | P(DA<RT)=0.590 | 52% RT > DA | **DA BUY** (7 MW fill) | Cheapest hub hour; complete fill to 200 MWh |
| HE12-18 | $18–$20 GKS eff | +$1.4–+$2.6 | 52-64% | HOLD | DA>RT but GKS MCC -$1.5; eff discharge price $18-21 — too low vs HE20-21 |
| HE19 | $25.1 GKS eff | +$2.64 | 64% | HOLD | Better spread than HE12-18 but $33.19 at HE20 is $8 higher; preserve SoC |
| HE20 | $33.19 GKS eff | **+$5.52** | 68% | **DA SELL 40 MW** | Highest spread; 40 MW = budget residual after HE21 100 MW allocation |
| HE21 | $35.42 GKS eff | +$3.34 | **70.3%** | **DA SELL 100 MW** | Highest absolute GKS price; P(DA>RT) highest; priority allocation |
| HE22-24 | $28.8–$32.2 | +$0.1–+$1.1 | 65-72% | NO ACTION | SoC at 50 MWh terminal; no discharge capacity remaining |

### AS Venue (DA vs RT)

- **Non-Spin DA HE01-19**: DA venue confirmed (Smartbidder structural pattern, Rule 9). 70 MW × 19h.
- **RRS DA HE20**: Rule 9 switch at HE20 (NS→RRS). DA venue. 60 MW × 1h.
- **Non-Spin HE22-24**: $8.47/$6.77/$3.69 — EXCLUDED due to terminal SoC constraint. Significant miss (~$339 at HE22 if 40 MW offered), accepted to preserve terminal floor.
- **ECRS HE22-24**: Rule 1 exception documented: "ECRS excluded HE22-24: SoC insufficient (50 MWh terminal, no discharge headroom without risking terminal breach)."
- **RegDown HE18**: DA RegDown $1.97/MWh. Excluded: SoC = 200 MWh full; creating 30 MW RegDown headroom requires not charging 30 MWh at HE10 ($10.93) and then absorbing 30 MWh at HE18 ($21.64 + MCC). Net uneconomic.

---

## 5. Expected Revenue

### Charge Cost (DA, GKS effective node price)

| HE | Grid MW | Hub DA ($/MWh) | GKS MCC ($/MWh) | GKS Eff ($/MWh) | Cost ($) |
|---|---|---|---|---|---|
| 10 | 100 | $15.43 | -$4.50 | **$10.93** | $1,093 |
| 11 | 7 | $15.36 | -$4.50 | **$10.86** | $76 |
| **Total** | **107 MWh** | | | **avg $10.92** | **$1,169** |

### Discharge Revenue (DA, GKS effective, BEFORE Rule 2 haircut)

| HE | MW injected | Hub DA ($/MWh) | GKS MCC prob-wtd ($/MWh) | GKS Eff ($/MWh) | Gross Revenue ($) |
|---|---|---|---|---|---|
| 20 | 40 | $32.19 | +$1.00 | **$33.19** | $1,328 |
| 21 | 100 | $34.42 | +$1.00 | **$35.42** | $3,542 |
| **Total** | **140 MWh** | | | **avg $34.79** | **$4,870** |

**GKS MCC HE20-21 basis (HOUSTON_IMPORT LOW-MEDIUM 22-32%)**: E[MCC|binding] = $28/MWh, P(binding) = 27% midpoint, GKS PTDF_ratio ≈ 0.13. Prob-weighted MCC = 0.27 × $28 × 0.13 ≈ **+$1.0/MWh** uplift above hub. Congestion report confirms "$0 to +$2/MWh" range for HE19-22 at GKS; using $1.0 midpoint (conservative vs yesterday's $3.25 at higher 35-55% probability).

**Rule 2 haircut (0.80x on discharge gross)**: $4,870 × 0.80 = **$3,896**

**DA Energy Net = $3,896 − $1,169 = +$2,727**

### AS Revenue

| Product | Hours | MW | DA Price Range ($/MWh) | Revenue ($) | Confidence |
|---|---|---|---|---|---|
| NonSpin | HE01-19 (19h) | 70 | $0.41–$2.07 | $1,263 | HIGH (Rule 9 structural; 10+ confirmed cycles) |
| RRS | HE20 (1h) | 60 | $0.18 | $11 | MEDIUM (Rule 9 switch; low price this hour) |
| ECRS | HE22-24 | — | $2.93/2.74/1.78 | **$0** | EXCLUDED — Rule 1 exception: SoC insufficient |
| NS HE22 missed | HE22 | — | $8.47 | **($339) miss** | Known structural gap; terminal SoC constraint |
| **AS TOTAL** | | | | **$1,274** | |

NonSpin price-by-hour derivation (Smartbidder DA Ancillary forecasted, 70 MW each):
HE01 $2.07, HE02 $1.89, HE03 $1.52, HE04 $1.35, HE05 $1.47, HE06 $1.45, HE07 $1.19, HE08 $0.84, HE09 $0.68, HE10 $0.65, HE11 $0.56, HE12 $0.55, HE13 $0.54, HE14 $0.55, HE15 $0.50, HE16 $0.41, HE17 $0.45, HE18 $0.47, HE19 $0.89 → Sum = $18.05/MWh total → $18.05 × 70 = **$1,264** (rounded to $1,263 for slight NS pattern uncertainty)

### Total Revenue Summary

| Component | Amount ($) | Notes |
|---|---|---|
| DA Energy Charge Cost | −$1,169 | HE10+HE11; GKS eff avg $10.92/MWh |
| DA Energy Discharge (×0.80 Rule 2) | +$3,896 | HE20 40 MW + HE21 100 MW; GKS eff avg $34.79 |
| **DA Energy Net** | **+$2,727** | |
| NonSpin | +$1,263 | 70 MW × 19h, HE01-19; avg $0.95/MWh |
| RRS | +$11 | 60 MW × HE20; $0.18/MWh (low scarcity HE20) |
| ECRS | $0 | Excluded: SoC insufficient |
| RT Energy | ~$0 | Base case: DA schedule executed; Rule 8 execution uncertainty |
| **TOTAL (Base Case)** | **~$4,001** | |
| **Conservative Floor** | **$2,800–$3,200** | Rule 8: RT execution divergence −$500–$1,000; unplanned daytime RT charging −$200–$500 |
| **Upside** | **$5,000–$6,000** | HOUSTON_IMPORT binds (22-32% prob): GKS RT HE20-21 could reach $45-80; NS clearing near forecast; Rule 10 late-evening RT optionality |

**vs Yesterday (2026-07-09 base $6,266)**: Lower today by ~$2,265. Reasons:
1. NL trough less deep (23,269 vs 18,030 MW) → charge cost $10.93 vs $5.00/MWh effective (+$636 cost)
2. Peak discharge price lower ($35.42 vs $39.97 GKS eff, −$360)
3. Terminal SoC 50 MWh (vs 20 MWh prior) limits discharge to 140 MW total (vs 159 MW) (−$520)
4. HOUSTON_IMPORT MCC +$1.0 vs +$3.25 due to lower binding probability (−$315)
5. HE22-24 NS excluded due to SoC terminal constraint (−$339 structural miss)

**vs Smartbidder benchmark**: Estimated benchmark $2,000–$3,000 (extrapolated from recent cycles; Smartbidder typically captures less NS and misses optimal charge window). Our $4,001 projects ~+$1,000–$2,000 outperformance, primarily from NS structural premium and GKS MCC optimization.

**UNRESOLVED RISK (Rule 8 — open since W23)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Unconfirmed origin. Base-case does not account for this risk.

---

## 6. Congestion Impact Summary

| Window | E[GKS MCC] | Impact on Schedule |
|---|---|---|
| HE01-02 | -$5.5/MWh | **NO ENERGY** — WEST_TO_NORTH 40-55%; congestion-analyst warns against DA sell in this window. NS-only. |
| HE03-08 | -$1.0/MWh | Mild overnight. No action. |
| HE09-14 | **-$4.5/MWh** | **CHARGE WINDOW**: GKS eff $10.93/MWh at HE10 (hub $15.43 − $4.50). Finding 7 ACTIVE STRONG; NL trough 23,269 MW comparable to Jul 8 STRONG case. |
| HE15-18 | -$1.5/MWh | Solar partial persistence. Hub DA $21.57–$24.10 → GKS eff $20.07–$22.60. Too low for discharge. Confirms hold. |
| HE19-22 | **+$1.0/MWh** | **DISCHARGE UPLIFT**: HOUSTON_IMPORT LOW-MEDIUM 22-32%. +$1.0/MWh expected lift. Adds $140 to discharge revenue vs hub-only. DA primary per Rule 6 (below 35% threshold). |
| HE23-24 | -$1.0/MWh | GR_WEST 13.5-13.7 GW (below 15k threshold); mild negative. No action. |

Net MCC benefit vs hub-only: Charge savings +$4.5×107 MWh = +$482; Discharge uplift +$1.0×140 = +$140. Net MCC benefit: **+$622**.

---

## 7. AS Product Rationale

**NS 70 MW (not 100 MW)**: Rule 9 structural (Smartbidder pattern confirmed 10+ cycles). Revenue at $1,263 is still the single largest revenue line. 100 MW would add $361 but Rule 4 prohibits increasing the default without 3+ data points confirming 100 MW clears.

**RRS 60 MW at HE20 (not NS)**: Rule 9 switch from NS to RRS at HE20. Energy 40 MW + RRS 60 MW = 100 MW HSL. RRS price at HE20 is $0.18/MWh (very low), generating only $11. Low value but maintains Rule 9 structural integrity for Smartbidder execution.

**ECRS excluded HE22-24 (Rule 1 exception)**: Rule 1 mandates ECRS HE20-24 during summer. Exception applies: SoC = 50 MWh at terminal minimum. Offering ECRS at HE22 (requiring discharge capability) risks breach of terminal floor if dispatched. Rule 1 exception documented explicitly.

**Missed HE22 NS $339**: Known structural gap from terminal SoC constraint. Structural fix: if Tenaska data shows prior-day terminal SoC > 50 MWh regularly, adjust recommendation to leave 60-70 MWh at HE22 for NS offering. Track via self-review.

---

## 8. Risks

### Downside Risks

**WEST_TO_NORTH binding at HE01-02 (PRIMARY, 40-55%)**: GKS MCC could reach -$10 to -$25/MWh. No energy action in this window — risk fully avoided. However, overnight NS at 70 MW is fine as NS doesn't require physical dispatch.

**HOUSTON_IMPORT cross-source gap (PRIMARY UNCERTAINTY)**: Yes Energy NL ramp +18,760 MW vs Enverus +12,249 MW — 6,511 MW gap, largest in current series. If Enverus is correct, HOUSTON_IMPORT doesn't bind → GKS MCC HE20-21 = ~$0 instead of +$1. Impact: lose $140 from discharge revenue. DA discharge plan unchanged (both venues equally attractive without MCC).

**Execution divergence (Rule 8, 10th+ cycle)**: If Smartbidder doesn't execute HE20 40 MW + HE21 100 MW DA sell and instead RT-dispatches: RT at GKS HE20-21 base case = $27-31/MWh vs DA target $33-35/MWh. Revenue impact: −$400 to −$800 vs base case. Already reflected in conservative floor.

**Unplanned daytime RT charging (confirmed structural, 3 cycles)**: Smartbidder may RT-charge in HE08-16. Cost estimate: −$200 to −$500 (midday RT prices $14-20/MWh at GKS). Reflected in conservative floor.

**HE22-24 RT spike with zero SoC headroom**: Non-Spin $8.47 signals scarcity. If RT spikes above $60 at HE22, Rule 8 risk of Smartbidder auto-dispatching from the 50 MWh terminal SoC. This would breach terminal floor and generate RT settlement credit at the expense of violating SoC minimum. Monitor RT prices at HE21 close — if RT spike already underway, notify Tenaska to hold dispatch.

### Upside Risks

**HOUSTON_IMPORT binds (22-32% prob)**: RT at GKS HE21 could reach $55-90/MWh. Our 100 MW DA sell at $35.42 is locked — we capture the DA price regardless of RT. No additional RT upside available (SoC depleted to 50 MWh terminal). Upside limited to MCC being higher than +$1 assumed.

**Solar over-generation deeper than forecast**: If NL trough < 23,000 MW, Finding 7 deepens → GKS MCC HE10-11 could be -$5.5 to -$7/MWh → charge cost drops to ~$9.9/MWh, saving +$100-$200.

---

## 9. Alternative (Conditional — Stack B: RT Optionality)

**Activate Stack B if**: HE20 real-time prices at GKS exceed $50/MWh at 30 min before HE20 close (confirming HOUSTON_IMPORT binding and RT premium materializing).

**Stack B changes from primary**:
- HE21: Reduce DA sell from 100 MW to 50 MW; retain 50 MW × 107.2/0.933 = 57.3 MWh SoC for RT optionality
- HE22-23: RT physical dispatch 40-50 MW each hour at RT prices ($45-80/MWh expected if HOUSTON_IMPORT binding)
- Expected revenue change: −$1,771 DA sell HE21 loss + potential +$3,600-$8,000 RT revenue (40 MW × 2h × $45-80/MWh)
- Stack B is better ONLY if E[RT HE22-23 at GKS] > $35.42/MWh — currently P50 ≈ $30-31/MWh (below threshold)
- **Stack B is NOT primary**: DA $35.42 > E[RT] $30-31 prob-weighted. Activate only on confirmed RT spike signal.

---

## 10. Self-Review Flags for Tomorrow (2026-07-12 when actuals available T+2)

1. Did Smartbidder execute HE20 40 MW + HE21 100 MW DA sell? (DA settlement rows)
2. Was terminal SoC ≥ 50 MWh achieved? (Tenaska hourly SoC column)
3. Did unplanned daytime RT charging occur in HE08-16? If yes, hours and cost.
4. NS clearing: confirmed 70 MW × 19h at DA prices near forecast?
5. RRS clearing: HE20 60 MW confirmed?
6. HOUSTON_IMPORT outcome: binding (≥$28 shadow price) or non-binding?
7. WEST_TO_NORTH outcome: binding HE01-02? GKS actual MCC vs -$5.5 estimate.
8. Total revenue vs base case $4,001; conservative floor $2,800-$3,200.
9. GKS effective charge price: actual vs $10.93/MWh estimate.

Self-review file: `memory/bess-optimizer/learnings/2026-07-10.md` (to be written 2026-07-12 when actuals available)

---

**Data inputs used:**
- `shared/data/forecasts/market-view/2026-07-10.md` (PRODUCTION)
- `shared/data/forecasts/congestion/2026-07-10.md` (PRODUCTION — Stage 0 heuristic)
- `shared/data/forecasts/as-playbook/2026-07-10.json` — ABSENT; Smartbidder raw used directly
- `shared/data/raw/smartbidder/2026-07-10_DA-RT_Forecast.csv` (PRODUCTION)
- `shared/data/raw/smartbidder/2026-07-10_Energy_Price_Forecasts.csv` (PRODUCTION)
- `shared/data/raw/smartbidder/2026-07-10_DA_Ancillary_Prices.csv` (PRODUCTION — Forecasted columns)
- `shared/data/raw/yes-energy/2026-07-10.csv` (PRODUCTION)
- `memory/bess-optimizer/history/2026-07-09.md` — prior day reference
- `memory/bess-optimizer/standing-rules.md` — Rules 1-8 applied
