# GKS BESS — D+1 (2026-07-11) Optimal Revenue Stack

**Issued**: 2026-07-10 CT | **By**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | Goliad area, South zone
**Flowday**: Saturday 2026-07-11
**AS Playbook Prior**: ABSENT (recommend_as_position.py not installed) — self-determined
**SoC Init**: 100 MWh (50%) — Rule 7 default (no Tenaska hourly parquet available)
**Data**: PRODUCTION — market-analyst 2026-07-11.md + congestion-analyst 2026-07-11.md + Smartbidder 06:59 CT run + Yes Energy bidclose 12:23 UTC
**RTE**: 87% (η = 0.933 per-leg)
**Rules applied**: Rule 2 (0.80x DA haircut), Rule 7 (SoC init 100 MWh), Rule 8 (RT dispatch risk disclosure), Rule 9 (NS→RRS switch at HE20), Rule 10 (late-evening RT spike zone), SoC min 20 MWh hard floor
**7/8 learnings applied**: SoC min 20 MWh; Rule 9; ECRS low-confidence; RT charge cost disclosure; explicit bid parameters

---

## 1. Strategy Summary

**One-line strategy**: Moderate solar-trough charge at HE10 (GKS eff $15.47/MWh; Finding 7 ACTIVE-MODERATE) → concentrate 2-hour DA discharge into HE21+HE22 evening cliff (GKS eff $38.54/$35.46) → NS 70 MW backbone HE01-19 capturing overnight Non-Spin premium ($1.51-1.67/MWh) → flag HE21-23 NS series highs ($4.47-6.09/MWh 0.75x) as AS-heavy alternative trigger.

**Day character — Saturday July 11**:
This is the LOWEST-CONGESTION, HIGHEST-EVENING-AS day in the post-W25 calibration series. The primary structural feature is a combination of: (1) moderate solar trough charge window (NL trough 30,639 MW — MODERATE Finding 7, GKS MCC -$2.0 to -$3.5/MWh at HE09-13), (2) strong evening DA premium (HE21 DA-RT spread +$6.63, P(DA>RT)=0.708), and (3) unprecedented Non-Spin scarcity pricing (HE23 raw $8.12/MWh — NEW CALIBRATION SERIES HIGH).

**Key difference vs 2026-07-09**: The 7/9 day had record-extreme Finding 7 (NL trough 18,030 MW → GKS MCC -$6/MWh, charge at $5.00 effective) and HOUSTON_IMPORT MEDIUM-HIGH (35-55%), creating +$3.25/MWh positive nodal premium at discharge. For 7/11, both effects are weaker: Finding 7 is MODERATE (-$2.75/MWh midpoint at HE09-13) and HOUSTON_IMPORT is NEGLIGIBLE (<5%) with near-neutral MCC (-$0.25/MWh) at HE19-23. Revenue will be lower than 7/9 expected ($6,266) despite HE21 hub DA price being $2.07/MWh higher.

**Why energy (Stack A) beats AS-heavy (Stack B)**:
- Energy discharge HE21+22: gross $5,946 → after Rule 2 (×0.80) $4,757; minus charge cost $1,492 = net $3,265
- NS HE21-23 alternative (keep 70 MW NS instead of energy): 70 MW × ($4.47+$5.20+$6.09) = $1,103
- Energy wins by +$2,162. Stack A is the primary recommendation.

---

## 2. Recommendation (Primary — Stack A: Energy Arbitrage + NS Backbone)

### Hourly Schedule

| HE | CT Window | Mode | Energy MW | NS MW | RRS MW | ECRS MW | SoC End (MWh) | SoC % | Notes |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 00-01 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | NS $1.67 (0.75x); DA-RT spread +$0.55 — too small for overnight sell |
| 02 | 01-02 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | NS $1.65; P(DA<RT)=0.687 but spread only +$0.93 |
| 03 | 02-03 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | NS $1.59 |
| 04 | 03-04 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | NS $1.56; DA<RT spread -$0.64 (RT marginally preferred overnight) |
| 05 | 04-05 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | NS $1.58 |
| 06 | 05-06 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | NS $1.51 |
| 07 | 06-07 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | NS $1.66; RegDown $0.85 but no charging headroom |
| 08 | 07-08 | AS-ONLY | 0 | 70 | 0 | 0 | 100 | 50% | NS $1.00; solar morning ramp 145 MW → 4,657 MW |
| 09 | 08-09 | Hold/AS | 0 | 70 | 0 | 0 | 100 | 50% | NS $0.59; GKS eff DA $16.75 — cheaper at HE10. Backup: charge 50 MW here if SoC_0 < 50 MWh |
| 10 | 09-10 | DA CHARGE | -97 | 70 | 0 | 0 | 190 | 95% | PRIMARY CHARGE. Hub DA $18.22 + MCC -$2.75 = GKS eff $15.47. Finding 7 ACTIVE-MODERATE (NL trough 30,639 MW). |
| 11 | 10-11 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | NS $0.48; RegDown $1.09 — no headroom (SoC full) |
| 12 | 11-12 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | Solar peak rising toward 25.4-27.4 GW |
| 13 | 12-13 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | Solar peak HE13: YE 27,351 MW / Env 30,026 MW |
| 14 | 13-14 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | DA $26.39 too low for discharge (GKS eff $25.39 with -$1.0 MCC tail) |
| 15 | 14-15 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | RegDown $1.54 but no charge headroom |
| 16 | 15-16 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | Load peak building; DA $28.21 — still below HE21 threshold |
| 17 | 16-17 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | Load peak HE17 80,488 MW; DA $26.95 — preserve SoC |
| 18 | 17-18 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | RegDown $1.76 peak (solar suppression signal); no charge headroom |
| 19 | 18-19 | Hold SoC | 0 | 70 | 0 | 0 | 190 | 95% | DA $28.54; NL ramp beginning (+11,123 MW over HE19-21); hold |
| 20 | 19-20 | Hold/RRS | 0 | 0 | 70 | 0 | 190 | 95% | Rule 9: NS→RRS switch. RRS $0.33. DA $35.79 attractive (spread +$6.09) but HE21 +$3.00 better — preserve all SoC |
| 21 | 20-21 | DA DISCHARGE | +100 | 0 | 0 | 0 | 83 | 41% | PRIMARY. Hub DA $38.79 + MCC -$0.25 = GKS eff $38.54. Spread +$6.63. P(DA>RT)=0.708. SoC: 190 - 107.2 = 82.8 MWh |
| 22 | 21-22 | DA DISCHARGE | +59 | 0 | 40 | 15 | 20 | 10% | SECONDARY. GKS eff $35.46. Headroom = 100-59=41 MW → RRS 40 MW + ECRS 15 MW (Rule 1 summer). SoC: 82.8 - 62.8/0.933 drains to 20 MWh floor |
| 23 | 22-23 | AS post-discharge | 0 | 0 | 70 | 0 | 20 | 10% | SoC at floor. RRS $1.75 raw. NS $8.12 raw MISSED (Rule 9 structural; SoC depleted) |
| 24 | 23-24 | AS post-discharge | 0 | 0 | 70 | 0 | 20 | 10% | Wind rebuilding (GR_WEST 9.9k MW). RRS $0.60. |

**SoC verification (η = 0.933 per leg):**
- Init: 100 MWh
- HE10: grid draw 96.5 MW × 1h × 0.933 = +90 MWh stored → SoC = 190 MWh (capped at 95% of 200 MWh)
- HE11-20: hold 190 MWh
- HE21: 100 MW inject × (1/0.933) = 107.2 MWh depleted → SoC = 82.8 MWh
- HE22: available above floor = 82.8 - 20 = 62.8 MWh → inject = 62.8 × 0.933 = 58.6 ≈ **59 MW** → SoC = 20 MWh
- HE23-24: 20 MWh (minimum DoD floor, hard constraint per 7/8 learnings)

**DA Bid Parameters (submit before 10:00 CT DAM cutoff):**
- DA Energy BUY: HE10, up to 100 MW at ceiling ≤$19.00/MWh (hub price)
- DA Energy SELL: HE21, 100 MW at floor ≥$35.00/MWh (hub price)
- DA Energy SELL: HE22, 59 MW at floor ≥$30.00/MWh (hub price)
- NO DA energy sell offers in HE01-20 (excluding HE10 buy). NO DA sell HE23-24.
- AS: NS 70 MW HE01-19 (DA); RRS 70 MW HE20 + 40 MW HE22 + 70 MW HE23-24 (DA); ECRS 15 MW HE22 (DA, low confidence)

---

## 3. Top / Bottom Hours

**Top 2 — DA Energy discharge (highest GKS-effective DA price × P(DA>RT)):**
- **HE21 ($38.79 hub, GKS eff $38.54, spread +$6.63, P(DA>RT)=0.708)** — PRIMARY. Net load at day-peak 58,370 MW. Solar near-zero (832 MW). Cap-out 7,239 MW depleting reserves. Full 100 MW discharge.
- **HE22 ($35.71 hub, GKS eff $35.46, spread +$4.50, P(DA>RT)=0.705)** — SECONDARY. AS scarcity continuation (NS raw $6.94, ECRS raw $1.49). Residual 59 MW from SoC budget.

**Bottom 2 — Charging (cheapest GKS-effective DA cost):**
- **HE10 ($18.22 hub, GKS MCC -$2.75, GKS eff $15.47/MWh)** — PRIMARY. NL trough 30,639 MW (YE, series tightest cross-source agreement at 1,021 MW gap). Finding 7 ACTIVE-MODERATE. Full 97 MW charge (fills SoC to 190 MWh).
- **HE09 ($19.50 hub, GKS MCC -$2.75, GKS eff $16.75/MWh)** — BACKUP. $1.28/MWh more expensive than HE10. Use only if SoC_0 < 50 MWh at day-start (partial 50 MW charge to enable full HE10 fill).

**RT spike monitoring zones (Rule 10):**
- **HE21-24 (P(DA>RT) = 0.676-0.708 — elevated but RT spike not excluded)**: Rule 10 (7/6 learnings): HE22 RT was $43.99 vs DA $37.83 on 7/6 (RT > DA by $6.16). On 7/11, forecast RT $31.21 at HE22 suggests DA wins, but RT optionality is exhausted after HE22 discharge (SoC at 20 MWh floor).
- **HE04-07 (DA<RT overnight, P(DA<RT)=0.603-0.644)**: Mild overnight RT premium (-$0.18 to -$0.64 spread). Insufficient to justify overnight sell from standby (SoC needed for HE21 primary discharge).

---

## 4. DA-RT Spread Strategy

**Spread convention**: Spread = DA − RT. Positive = DA expensive = sell in DA is preferred venue.

### Energy Venue Decision

| Window | DA-RT Spread | P(DA>RT) | GKS MCC (midpoint) | GKS eff DA | Decision | Rationale |
|---|---|---|---|---|---|---|
| HE01-03 | +$0.52 to +$0.93 | 0.512-0.531 | -$1.0/MWh | $24.12-$25.12 | HOLD | Small positive spread; overnight NS revenue preferred; SoC needed for HE21 |
| HE04-07 | -$0.64 to -$0.18 | 0.495-0.558 | -$1.0/MWh | $21.73-$23.72 | HOLD | RT marginally > DA but spread tiny; GKS negative MCC adds further discount; not worth selling |
| HE08-09 | -$0.25 to +$0.42 | 0.573-0.583 | -$0.25/MWh | $19.25-$22.24 | HOLD | Solar ramp transition; approaching charge window |
| **HE10** | **+$0.70** | **0.538** | **-$2.75/MWh** | **$15.47** | **DA BUY (charge)** | Cheapest GKS charge hour; Finding 7 MODERATE; hub DA cheap + negative MCC = exceptional charge cost |
| HE11-13 | +$0.70 to +$1.99 | 0.540-0.542 | -$2.75/MWh | $16.57-$19.55 | HOLD SoC | MCC still negative; DA spread positive but GKS effective discharge price is hub - $2.75. Not attractive vs HE21 ($38.54). |
| HE14-19 | +$2.64 to +$4.16 | 0.565-0.626 | -$1.0/MWh | $25.39-$27.54 | HOLD SoC | Spreads improving but GKS discharge price ($25-27/MWh) still far below HE21 ($38.54). Preserve SoC. |
| HE20 | **+$6.09** | **0.676** | **-$0.25/MWh** | **$35.54** | **HOLD — no sell** | Strong spread but HE21 is $3.00/MWh better ($38.54 vs $35.54). Every MWh of SoC is worth +$3.00 more in HE21. Wait. |
| **HE21** | **+$6.63** | **0.708** | **-$0.25/MWh** | **$38.54** | **DA SELL 100 MW** | PRIMARY discharge. Day's highest GKS-effective DA price. P(DA>RT) highest (0.708). Net load at peak (58,370 MW). Solar near-zero. |
| **HE22** | **+$4.50** | **0.705** | **-$0.25/MWh** | **$35.46** | **DA SELL 59 MW** | SECONDARY; residual SoC to floor. P(DA>RT) 70.5% confirms DA venue. Rule 10 noted (RT spike possible) but P(DA>RT) sufficient for DA commitment at 59 MW scale. |
| HE23 | +$1.76 | 0.703 | -$0.25/MWh | $32.56 | AS post-discharge | SoC at floor. Cannot discharge. RRS $1.75 raw + NS $8.12 raw still present; RRS clears per Rule 9 pattern. |
| HE24 | -$0.37 | 0.703 | -$0.75/MWh | $27.51 | AS post-discharge | DA < RT; wind rebuilding. SoC at floor. RRS only. |

### AS Venue Decision (DA vs RT)

| Product | Key Hours | DA Price (0.75x where applicable) | Decision | Rationale |
|---|---|---|---|---|
| NonSpin | HE01-07 | $1.51-$1.67/MW | **DA 70 MW** | Overnight elevated due to high cap-out (7,852-8,707 MW). Structurally confirmed Rule 9 backbone. |
| NonSpin | HE08-19 | $0.40-$1.00/MW | **DA 70 MW** | Lower midday clearing but structural Smartbidder pattern; solar trough depresses NS in midday |
| NonSpin | HE20-24 | $1.26-$6.09/MW (0.75x) | **STRUCTURAL MISS** (Rule 9 RRS switch) | Rule 9: Smartbidder switches NS→RRS at HE20 during physical dispatch period. The $6.09/MW NS at HE23 is the largest structural miss in this strategy. Cannot override without Smartbidder configuration change. |
| RRS | HE20-24 | $0.33-$1.75/MW (raw) | **DA 70 MW (HE20,23,24) / 40 MW (HE22)** | Rule 9 confirmed (7/6: $616 clearing). HE22: 40 MW co-opt headroom after 59 MW energy. HE21: 0 MW (100 MW energy blocks capacity). |
| ECRS | HE22 | $1.12/MW (0.75x) | **DA 15 MW — low confidence** | Rule 1 (summer mandatory). 15 MW from co-opt headroom (41 MW available: 100 - 59 energy). 7/4 clearing precedent. Low confidence ($17 est). |
| RegDown | HE15-19 | $1.54-$1.76/MW | **EXCLUDED** | SoC = 190 MWh (full); no charging headroom. To create 30 MW RegDown headroom: costs $530+ foregone charge vs $230+ RegDown revenue. Net -$300. Not worth it. |

**Structural NS miss at HE23 (insight for Tenaska/Smartbidder)**: NS raw $8.12/MWh at HE23 (NEW SERIES HIGH) × 70 MW = $568/hour. If Smartbidder could be configured to maintain NS at HE23-24 post-discharge (SoC at 20 MWh minimum but unit available), this would recover $568 + $226 = $794 incremental revenue with zero additional risk. Request Tenaska/Smartbidder evaluation of NS eligibility at minimum SoC.

---

## 5. Expected Revenue

### Charge Cost

| HE | Grid Draw MW | Hub DA ($/MWh) | GKS MCC ($/MWh) | GKS Eff ($/MWh) | Cost ($) |
|---|---|---|---|---|---|
| 10 | 96.5 | $18.22 | -$2.75 | **$15.47** | **$1,492** |

### Discharge Revenue (DA, GKS effective price, BEFORE Rule 2 haircut)

| HE | MW dispatched | Hub DA ($/MWh) | GKS MCC ($/MWh) | GKS Eff ($/MWh) | Gross Revenue ($) |
|---|---|---|---|---|---|
| 21 | 100 | $38.79 | -$0.25 | $38.54 | $3,854 |
| 22 | 59 | $35.71 | -$0.25 | $35.46 | $2,092 |
| **Total** | **159 MWh injected** | | | **avg $37.72** | **$5,946** |

**Rule 2 haircut (0.80x):** $5,946 × 0.80 = **$4,757**

**DA Energy Net = $4,757 − $1,492 = +$3,265**

### AS Revenue

| Product | Hours | MW | Price/MW ($/MWh) | Revenue ($) | Confidence |
|---|---|---|---|---|---|
| NonSpin | HE01-07 (7h) | 70 | $1.60 avg (0.75x) | $784 | HIGH |
| NonSpin | HE08-09 (2h) | 70 | $0.80 avg (0.75x) | $112 | HIGH |
| NonSpin | HE10-19 (10h) | 70 | $0.47 avg (0.75x) | $329 | HIGH |
| **NS Subtotal** | **HE01-19 (19h)** | **70** | **$0.92 avg** | **$1,225** | HIGH |
| RRS | HE20 (1h) | 70 | $0.33 | $23 | MEDIUM |
| RRS | HE22 (1h) | 40 | $1.38 | $55 | MEDIUM |
| RRS | HE23-24 (2h) | 70 | $1.17 avg | $164 | MEDIUM |
| **RRS Subtotal** | **HE20+22-24 (4h eff.)** | — | — | **$242** | MEDIUM |
| ECRS | HE22 (1h) | 15 | $1.12 (0.75x) | $17 | LOW |
| **AS TOTAL** | | | | **$1,484** | |

*Note: NS prices use 0.75x haircut per market-analyst calibration. RRS prices are raw from Smartbidder (no haircut applied — historically RRS clears close to DA forecast).

### Total Revenue Summary

| Component | Base Case ($) | Notes |
|---|---|---|
| DA Energy Net | +$3,265 | Charge HE10 ($1,492 cost) + Discharge HE21+22 ($4,757 gross after 0.80x Rule 2) |
| NonSpin (70 MW × 19h) | +$1,225 | HE01-19; Rule 9 structural; 0.75x haircut applied |
| RRS | +$242 | HE20 (70MW) + HE22 (40MW) + HE23-24 (70MW); Rule 9 structural |
| ECRS | +$17 | HE22 15 MW; low confidence; Rule 1 summer |
| **Total Base Case** | **$4,749** | |
| **Conservative floor** | **$3,700–$4,200** | Rule 8: structural RT daytime charge drag -$300 to -$800 (confirmed 7/4, 7/6, 7/7, 7/8 cycles) |
| **Upside** | **$5,500–$6,500** | If Smartbidder executes DA energy cleanly + NS stays active HE21-23 ($794 add) + RT prices spike above DA at HE22-23 |

**Terminal SoC sensitivity**: Terminal SoC = 20 MWh (hard floor per 7/8 learnings). If relaxed to 0 MWh, incremental discharge = 20 MWh × 0.933 = 18.7 MW additional at HE22, adding: 18.7 MW × $35.46 × 0.80 = $531. Cost of maintaining 20 MWh floor = $531.

**vs Smartbidder benchmark**: Saturday benchmark estimated ~$2,000-2,500 (extrapolated from 7/4, 7/6 weekend reference data). $4,749 base projects approximately **+$2,250 to +$2,750 outperformance (+90-110%)**.

**vs 7-day moving avg**: Most recent confirmed weekend day 7/6 (Saturday): $6,282. Jul 11 is structurally weaker (Finding 7 MODERATE vs 7/6's EXTREME; no HOUSTON_IMPORT premium). $4,749 base = approximately -$1,533 (-24%) vs 7/6. Consistent with the weaker MCC structure.

---

## 6. Congestion Impact Summary (Stage 0 heuristic)

| Window | GKS MCC (E[midpoint]) | BESS Implication |
|---|---|---|
| HE01-07 | -$1.0/MWh | Mild overnight negative. GR_WEST 6.5-13.1k MW — below binding threshold by 1.9k+ MW. No energy action; neutral on NS. |
| HE08 | -$0.25/MWh | Transition hour (solar ramp); near-neutral. |
| **HE09-13** | **-$2.75/MWh** | **CHARGE WINDOW — Finding 7 ACTIVE-MODERATE.** NL trough 30,639 MW (YE) / 29,618 MW (Enverus); tightest cross-source agreement in series (1,021 MW gap). GKS charge cost reduced by $2.75/MWh vs hub. Primary value lever alongside cheap hub prices. |
| HE14-18 | -$1.0/MWh | Partial Finding 7 tail; solar 20-26k MW. DA prices $26-28/MWh hub → GKS eff $25-27/MWh. Too low to discharge. |
| HE19-23 | -$0.25/MWh | Near-neutral. HOUSTON_IMPORT NEGLIGIBLE (<5%); no nodal congestion premium. AS prices high (NS $5.96-8.12 raw) but these are SYSTEM CAPACITY, not congestion-driven. |
| HE24 | -$0.75/MWh | Wind rebuilding (GR_WEST 9.9k MW). Mild overnight transition. |

**Net MCC contribution vs hub-only calculation**:
- Charge savings: $2.75/MWh × 90 MWh stored = +$248
- Discharge loss vs hub: $0.25/MWh × 159 MWh = -$40
- **Net MCC benefit: +$208** (modest; much weaker than 7/9's +$1,099 due to no HOUSTON_IMPORT premium)

---

## 7. Risks

### Upside Risks (+)

**Smartbidder executes DA energy sell cleanly**: Rule 2 (0.80x) is our conservatism factor for execution divergence. If HE21 DA actually clears at $38.79 and HE22 at $35.71 (full prices), gross discharge revenue = $5,946 vs $4,757 budgeted. Incremental: +$1,189 ($5,946 - $4,757). This alone lifts total to $5,938.

**NS stays active at HE21-23 (Smartbidder configuration change)**: If ECRS/NS remain active instead of switching to RRS, the HE21-23 NS premium ($4.47+$5.20+$6.09 per MW × 70 MW = $1,103) replaces lower RRS value ($55+$122 = $177 in those hours). Net upside: +$926.

**Solar beats forecast (Enverus +30 GW midday)**: NL trough deepens from 30.6k to 28-29k MW → Finding 7 upgrades from MODERATE to STRONG. GKS MCC HE09-13 deepens to -$3.5 to -$4.5/MWh. Additional charge savings: $0.75/MWh × 90 MWh = +$68. Minor but directionally supportive.

**Thermal outage addition HE21-22 (+500 MW cap-out)**: Cap-out rises from 7,239 MW toward 8,000 MW. Non-Spin scarcity deepens beyond $8.12/MWh → additional NS clearing at series high prices IF Smartbidder can maintain NS (Rule 9 conflict noted).

### Downside Risks (-)

**Execution divergence (Rule 8 — ongoing 10+ cycles)**: Smartbidder may not execute DA energy sell at HE21-22. Based on 7/7 pattern (NS dominant, energy dispatch minimal or negative), Smartbidder may: (1) create no DA energy sell positions, (2) rely on RT physical dispatch at RT prices ($32.16/$31.21 vs DA $38.79/$35.71), or (3) create opposing DA positions (buys in afternoon, sells overnight). Conservative estimate ($3,700-$4,200) accounts for this scenario.

**RT daytime charge drag (structural — Rule 8 confirmed 4 cycles)**: Smartbidder RT-charges in HE09-16 solar trough window (HE10 RT = $17.52, very cheap). Confirmed pattern on 7/4, 7/6, 7/7, 7/8. Additional RT charge cost: -$300 to -$800 vs DA plan. Already reflected in conservative floor.

**Solar misses -15% (YE forecast 23k MW trough)**: Finding 7 collapses from MODERATE to INACTIVE. GKS MCC HE09-13 near flat. Charge cost rises from $15.47 to $18.22/MWh (hub-only). Revenue impact: +$249 more charge cost → net energy $3,016 vs $3,265 (-$249). Minor but notable.

**Overnight RT spike (HE04-07, P(DA<RT)=0.60-0.64)**: Small overnight RT premium. Our NS-only position means no energy position in HE01-07. No adverse impact — we have no overnight DA energy sell that would be hurt by RT > DA in those hours.

**HE23 NS $8.12 raw (series high) — structural miss**: Our strategy cannot capture this value at HE23 (SoC at 20 MWh floor, Rule 9 RRS-only window). This is the largest single structural gap in the recommendation. At 70 MW × $6.09 (0.75x) = $426, this is a material missed opportunity. Resolution requires Smartbidder operational change, not bid strategy change.

---

## 8. Alternative (Stack B — AS-Heavy, conditional)

**Activate Stack B if**: At 17:30 CT, real-time AS prices in HE21 clear above $6/MWh (indicating AS scarcity is materializing beyond Smartbidder's DA forecast). OR if solar is tracking significantly above YE forecast (NL trough deepens to 27k MW or below), making the energy arbitrage less critical relative to the high AS values.

**Stack B changes from primary:**
- HE21: Reduce DA energy sell to 30 MW (instead of 100 MW) → keeps 70 MW available for NS
- HE22-23: Keep NS 70 MW active (break Rule 9 default; request Smartbidder override)
- HE21 NS: 70 MW × $4.47 = $313; HE22 NS: 70 MW × $5.20 = $364; HE23 NS: 70 MW × $6.09 = $426 → NS HE21-23 total: $1,103
- Energy: HE21 30 MW × $38.54 × 0.80 = $925; HE22 80 MW × $35.46 × 0.80 = $2,270 (using more SoC at HE22 since less depleted at HE21)

**Stack B revenue estimate:**
- DA Energy Net: $925 + $2,270 - $1,492 = $1,703
- NS HE01-19+21-23: $1,225 + $1,103 = $2,328
- RRS HE20,24: $23 + $42 = $65
- Total Stack B: **$4,096** vs Stack A $4,749 — Stack A is still superior by $653

**Stack B is better than Stack A only if**: Smartbidder structurally executes NS in HE21-23 (capturing the full $1,103 additional NS revenue) AND the DA energy sell at 100 MW HE21 fails to execute (Rule 8 divergence scenario where 100 MW → 0 MW cleared). In that specific scenario: Stack B ($4,096) vs Stack A collapsed scenario (NS only, $1,225 + $242 + $17 = $1,484 energy + AS without energy = $1,484 total). Stack B wins in that tail scenario.

**Bottom line**: Stack A (energy primary) is the correct bid. If execution diverges, we capture NS upside anyway. Stack B is not worth submitting as primary bid.

---

## 9. Self-Review Flags (for 2026-07-13, when T+2 = Saturday actuals available)

1. Did Smartbidder execute HE21 100 MW DA sell at ≥$35.00/MWh hub? (Check Tenaska DA settlement HE21 ≥ 100 MW positive)
2. Did HE22 59 MW DA sell clear? Check Tenaska HE22 settlement.
3. Was Rule 9 NS→RRS switch observed at HE20? NS active HE01-19 at 70 MW?
4. RRS clearing: HE20,22,23,24. Target $242 total.
5. ECRS clearing: HE22 15 MW. Target $17.
6. Did unplanned RT daytime charging occur in HE09-16? Flag hours and cost.
7. NS at HE21-23: did Smartbidder stay with NS (7/7 pattern) or switch to RRS (Rule 9)?
8. Total actual vs base case $4,749 and conservative floor $3,700-$4,200.
9. NS at HE23 ($8.12 raw): did BESS offer and clear any NS in this hour? (post-discharge potential)

Self-review file: `memory/bess-optimizer/learnings/2026-07-11.md` (to be written 2026-07-13 when T+2 actuals available)

---

## 10. Key Strategy Comparison (Jul 9 vs Jul 11)

| Factor | 2026-07-09 | 2026-07-11 | Delta |
|---|---|---|---|
| NL trough | 18,030 MW (SERIES RECORD) | 30,639 MW (MODERATE) | +12,609 MW — much weaker Finding 7 |
| GKS MCC charge window | -$6.0/MWh (EXTREME) | -$2.75/MWh (MODERATE) | Charge $1.28/MWh more expensive |
| Charge GKS eff price | $5.00/MWh (SERIES RECORD) | $15.47/MWh | +$10.47/MWh — much more expensive |
| HOUSTON_IMPORT | MEDIUM-HIGH 35-55% | NEGLIGIBLE <5% | No evening congestion premium |
| GKS MCC discharge HE21 | +$3.25/MWh (POSITIVE) | -$0.25/MWh (near neutral) | -$3.50/MWh nodal advantage lost |
| Hub DA HE21 | $36.72/MWh | $38.79/MWh | +$2.07/MWh hub advantage for 7/11 |
| GKS eff discharge HE21 | $39.97/MWh | $38.54/MWh | -$1.43/MWh net (hub advantage offset by MCC reversal) |
| NS at HE21-23 (raw) | $5.96/$6.53/$? (strong) | $5.96/$6.94/$8.12 (NEW SERIES HIGH) | 7/11 has stronger AS signal |
| P(DA>RT) HE21 | 0.676 | 0.708 | 7/11 stronger DA advantage |
| Base revenue estimate | $6,266 | $4,749 | -$1,517 (-24%) due to weaker MCC |

---

**Data inputs used:**
- `shared/data/forecasts/market-view/2026-07-11.md` (PRODUCTION — Yes Energy + Smartbidder + Enverus; AG2 BLOCKED)
- `shared/data/forecasts/congestion/2026-07-11.md` (PRODUCTION — Stage 0 heuristic, Finding 7 MODERATE)
- `shared/data/raw/smartbidder/2026-07-11_Energy_Price_Forecasts.csv` (DA/RT hourly hub LMP; Smartbidder 06:59 CT run)
- `shared/data/raw/smartbidder/2026-07-11_DA_Ancillary_Prices.csv` (DA AS 5-min forecasts; 0.75x haircut applied to NS/ECRS)
- `shared/data/raw/smartbidder/2026-07-11_DA-RT_Forecast.csv` (hourly P(DA<RT)/P(DA>RT))
- `shared/data/raw/yes-energy/2026-07-11.csv` (Load/Solar/Wind/NetLoad/CapOut hourly; bidclose vintage)
- `memory/bess-optimizer/learnings/2026-07-08.md` — Rules 1/2/9/10; SoC min 20 MWh; ECRS treatment
- `memory/bess-optimizer/learnings/2026-07-06.md` — Rules 9, 10 source (confirmed 7/6 settlement)
- `shared/data/pnl/gks/daily/2026-07-07_daily.json` — 7/7 Smartbidder execution pattern (NS dominant, RT charge drag)
- `as-playbook/2026-07-11.json` — ABSENT (script not installed); self-determined AS allocation
