# GKS BESS — D+1 (2026-07-12) Optimal Revenue Stack

**Issued**: 2026-07-11 CT | **By**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | South/Houston zone
**AS Playbook Prior**: ABSENT — `recommend_as_position.py` not run; self-judgment applied
**SoC Init**: 100 MWh (50%) — DEGRADED (Tenaska T+2 for 2026-07-11 due 2026-07-13; Rule 7 default)
**Data**: PRODUCTION — market-analyst 2026-07-12.md + congestion-analyst 2026-07-12.md + Smartbidder DA/RT/AS forecasts + YE BidClose
**RTE**: η = 0.933 per-leg (consistent with recent history)
**Rules applied**: Rule 1 (ECRS HE20-24 — NS/RegUp superior, see §7), Rule 2 (0.80x DA discharge haircut), Rule 3 (NS HIGH signal HE22-23), Rule 6 (HOUSTON_IMPORT MEDIUM-HIGH 30-45% — EV override documented), Rule 7 (SoC init DEGRADED), Rule 8 (RT execution risk disclosure)
**Spread convention**: spread = DA − RT. Positive → DA expensive → sell DA.

---

## 1. Strategy Summary

**One-line strategy**: Charge full at HE10 solar duck trough (GKS eff $17.89/MWh) → DA-primary discharge at HE21 100 MW (GKS eff $44.28) + HE22 62 MW (GKS eff $43.54) → hold SoC at floor with high-value NS at HE23-24 during anticipated scarcity ramp ($13.68/$7.66/MWh).

**Key narrative**: 2026-07-12 is an extreme duck-curve day. Solar forecast 26-29 GW drives net load to 32,322 MW trough at HE10 (YE) / 31,644 MW (Enverus) — well below 40 GW threshold. A 7,304 MW forced outage cap out coincides with 78 GW+ afternoon load and a 27 GW net-load ramp from HE10 to HE21, creating a compressed evening scarcity window. Smartbidder DA forecast at HE21 is $40.28 hub (GKS eff ~$44.28 with +$4 congestion premium) with spread +$6.98 — the largest spread of the day. P(DA>RT) = 0.635 at HE21 confirms DA primary.

Critical AS structure shift: Smartbidder AS forecasts show extraordinary late-night scarcity. HE23 Non-Spin DA = $13.68/MWh (EXTREME per Rule 3 extended; closest to $15 threshold in recorded series). HE22 = $9.89/MWh (HIGH). This triggers Rule 3 action — NS at HE23-24 is the second-largest revenue line after energy arbitrage. Post-discharge SoC of 20 MWh is sufficient to back 70 MW NS for the 10-minute minimum obligation.

HOUSTON_IMPORT P(binding) = 30-45% (MEDIUM-HIGH, straddling Rule 6 HIGH threshold at >35%). EV analysis shows DA still preferred (E[DA $40.28] > E[RT $35.74] prob-weighted — see §4), but gap is narrow. Primary recommendation retains full 100 MW DA at HE21; Rule 6 borderline is documented with conditional RT-switch trigger.

Note on Smartbidder vs market-analyst price gap: market-analyst estimated $80-200+/MWh for HE19-21 (fundamentals-based, includes ORDC tail). Smartbidder DA forecast = $40.28 at HE21 (expected-value model). Smartbidder is primary bidding input. The ORDC tail remains a real upside risk but is not the base case for the schedule.

---

## 2. Recommendation (Primary)

### Hourly Schedule

| HE | Mode | Energy MW | NS MW | RegUp MW | RRS MW | ECRS MW | SoC End MWh | SoC % | Notes |
|---|---|---|---|---|---|---|---|---|---|
| 01 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $2.26/MWh; overnight wind 14 GW |
| 02 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $2.21/MWh |
| 03 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $2.08/MWh |
| 04 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $1.93/MWh |
| 05 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $2.14/MWh |
| 06 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $2.08/MWh; DA<RT (-$4.55) — no energy |
| 07 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $2.10/MWh; DA<RT (-$5.10) — no energy |
| 08 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $1.49/MWh; solar ramp begins |
| 09 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | 50% | NS $0.79/MWh; GKS eff ~$18.54 — wait for HE10 |
| 10 | DA CHARGE | -100 | 0 | 0 | 0 | 0 | 193 | 97% | Hub $19.89 + MCC -$2.00 = GKS eff **$17.89**; NS paused |
| 11 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | NS $0.62; SoC max, preserve for discharge |
| 12 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Solar peak 26-29 GW; MCC negative; hold |
| 13 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Solar peak HE13; NS $0.55 |
| 14 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Hub $27.40; GKS eff ~$25.40 — insufficient |
| 15 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Hub $28.68; hold for HE21 |
| 16 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Hub $29.07; hold |
| 17 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Hub $28.54; load peak HE17 78,259 MW |
| 18 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Hub $30.67; ramp building |
| 19 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Hub $35.51 — preserve SoC for HE21 |
| 20 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | 97% | Hub $35.51 DA; P(DA>RT)=0.698; NS $1.27; prefer HE21 absolute |
| 21 | DA DISCHARGE | +100 | 0 | 0 | 0 | 0 | 86 | 43% | Hub $40.28 + MCC +$4 = GKS eff **$44.28**; spread **+$6.98** |
| 22 | DA DISCHARGE | +62 | 0 | 38 | 0 | 0 | 20 | 10% | Hub $39.54 + MCC +$4 = GKS eff **$43.54**; RegUp 38 MW at $3.247 |
| 23 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 20 | 10% | NS **$13.684/MWh** (EXTREME scarcity signal); SoC backs 10-min obligation |
| 24 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 20 | 10% | NS **$7.655/MWh**; terminal SoC = 20 MWh ✓ |

### SoC Math (η = 0.933 per-leg)

| Step | Action | Delta MWh | SoC MWh |
|---|---|---|---|
| Start | DEGRADED (Rule 7) | — | 100.0 |
| HE10 charge | 100 MW × 0.933 | +93.3 | 193.3 |
| HE11-20 hold | — | 0 | 193.3 |
| HE21 discharge | 100 MW / 0.933 | −107.2 | 86.1 |
| HE22 discharge | 62 MW / 0.933 | −66.5 | **19.6 ≈ 20** ✓ |
| HE23-24 hold | — | 0 | 20.0 |

Total grid draw (charge): 100 MWh. Total grid injection (discharge): 162 MWh. Net injection: +62 MWh (energy loss to round-trip losses at 86.7% net RTE).

### DA Bid Parameters (submit to Tenaska/Smartbidder before 10:00 CT)

- **DA Energy BUY HE10**: 100 MW at ≤ $22.00/MWh ceiling (GKS node bid; GKS eff target $17.89)
- **DA Energy SELL HE21**: 100 MW at ≥ $40.00/MWh floor (GKS node bid; GKS eff target $44.28)
- **DA Energy SELL HE22**: 62 MW at ≥ $38.00/MWh floor (GKS node bid; GKS eff target $43.54)
- **NS DA**: 70 MW HE01-09, HE11-20, HE23-24 (NS paused HE10 during charge, paused HE21-22 during energy dispatch)
- **RegUp DA**: 38 MW HE22 only (headroom from 62 MW energy + 38 MW = 100 MW HSL)
- **RRS**: 0 MW (NS prices dominate at all non-energy hours; Rule 9 suspended per Rule 3 HIGH signal)
- **ECRS**: 0 MW (NS > ECRS at HE20/HE23-24; RegUp > ECRS at HE22; Rule 1 satisfied via superior products)

> UNRESOLVED RISK (Rule 8 — open since W23): Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Unconfirmed origin. Base-case revenue does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder before DAM cutoff.

---

## 3. Top / Bottom Hours

**Top 2 — DA Energy discharge:**
- **HE21** ($40.28 hub → $44.28 GKS eff; spread **+$6.98**; P(DA>RT)=0.635): PRIMARY. Net load 50,506 MW; solar nearly gone. Full 100 MW discharge.
- **HE22** ($39.54 hub → $43.54 GKS eff; spread +$4.04; **P(DA>RT)=0.698 — highest of day**): SECONDARY. 62 MW (SoC budget to 20 MWh floor).

**Bottom 2 — DA Energy charge:**
- **HE10** ($19.89 hub → $17.89 GKS eff; P(DA<RT)=0.633): PRIMARY CHARGE. Net load 32,322 MW (YE) / 31,644 MW (Env) — duck trough; SOUTH_HOUSTON_IMPORT + WEST_TO_NORTH MODERATE-HIGH solar oversupply MCC -$2/MWh expected.
- **HE09** ($20.54 hub → $18.54 GKS eff): Would be secondary charge if SoC allows. Not needed (HE10 alone fills to 193 MWh; full charge from 100 MWh start in 1 hour).

**RT spike alert — HE21-22:**
- P(DA>RT) = 0.635/0.698 → DA preferred in both expected-value and probability senses
- If HOUSTON_IMPORT binds (30-45%), GKS RT at HE21 could reach $40-55/MWh (P90: $45+ with MCC +$6 to +$12)
- At P90 RT spike: RT $45+ vs DA $44.28 → marginal RT outperformance. See §4 for full EV analysis.
- **HE23** (NS $13.68/MWh, zero SoC headroom for energy): scarcity window that BESS captures fully via NS offering.

**AS spike — HE22-23-24:**
- Rule 3 HIGH trigger: NS $9.89 (HE22), $13.68 (HE23), $7.66 (HE24)
- NS at HE23 = $958/hour at 70 MW — this is the third-largest single-hour revenue item in the stack
- Flag to dart-virtual-trader per Rule 3: reduce INC virtual at HE22-24 to 50% of standard size (non-spin HIGH = scarcity signal)

---

## 4. DA-RT Spread Strategy

**Spread convention**: spread = DA − RT. Positive → DA expensive → DA sell is better venue.

### Energy Venue

| Window | Hub DA ($/MWh) | GKS Eff | Spread | P(DA>RT) | Decision | Rationale |
|---|---|---|---|---|---|---|
| HE01-07 | $24.74–$27.59 | ~$22–$25 | −$0.99 to −$5.10 | 0.489–0.526 | NO ACTION | DA < RT; AS-only optimal |
| HE08-09 | $20.54–$24.67 | ~$18–$22 | −$2.05 to −$2.87 | 0.482–0.545 | NO ACTION | DA still below RT; hold SoC |
| HE10 | $19.89 | **$17.89** | −$1.58 | 0.512 | **DA BUY** | Cheapest GKS eff hour; P(DA<RT)=0.633 confirms DA buy is correct venue |
| HE11-13 | $21.27–$24.99 | $19–$22 | −$0.32 to −$1.17 | 0.551–0.568 | HOLD | Slight RT>DA; too low for discharge target; preserve SoC |
| HE14-18 | $27.40–$30.67 | $25–$28 | +$1.36 to +$3.30 | 0.580–0.600 | HOLD | DA>RT emerging but absolute price insufficient vs HE21; SoC preservation optimal |
| HE19-20 | $30.67–$35.51 | $28–$39 | +$3.30 to +$4.95 | 0.595–0.698 | HOLD | Very attractive P(DA>RT) at HE20 (0.698); but absolute price $35.51 vs HE21 $40.28 — concentrate at HE21-22 |
| HE21 | **$40.28** | **$44.28** | **+$6.98** | 0.635 | **DA SELL 100 MW** | Peak price; largest spread; GKS MCC +$4/MWh uplift; see HOUSTON_IMPORT note below |
| HE22 | **$39.54** | **$43.54** | +$4.04 | **0.698** | **DA SELL 62 MW** | Highest P(DA>RT) of day; strong DA confidence; SoC budget exhausted to floor |
| HE23-24 | $31.88–$33.93 | $29–$31 | +$0.41 to +$0.81 | 0.635–0.666 | NO ENERGY | SoC = 20 MWh floor; NS $13.68/$7.66 captures scarcity value without depleting SoC |

**HOUSTON_IMPORT Rule 6 EV Analysis (HE21):**
- P(binding) = 37.5% midpoint (HIGH threshold per Rule 6 >35%)
- Rule 6 default action: "limit DA sell to 30-50% of available SoC"
- EV calculation: E[RT at GKS|binding] = hub RT $33.30 + E[MCC|binding $50 × 0.13 PTDF] = $33.30 + $6.50 = $39.80/MWh. E[RT overall] = 0.375 × $39.80 + 0.625 × $33.30 = **$35.74/MWh vs DA $44.28 GKS eff**.
- Even at P90 MCC ($12/MWh): E[RT GKS|binding P90] = $33.30 + $12 = $45.30/MWh → barely exceeds DA GKS eff $44.28 by $1.02/MWh
- **Rule 6 override justified**: DA dominates expected value. Retaining 100 MW DA sell at HE21. Conditional RT switch: if real-time GKS prices at HE20 close exceed $50/MWh (ORDC event signal), notify Tenaska to hold HE21 DA dispatch.

### AS Venue

| Hour | Primary AS Product | DA Forecast | Rationale |
|---|---|---|---|
| HE01-09 | NS 70 MW | $0.79–$2.26/MWh | NS structural backbone; highest overnight AS price |
| HE10 | None (charge) | — | BESS charging; NS incompatible with active charge |
| HE11-20 | NS 70 MW | $0.52–$1.27/MWh | Structural hold; NS dominates RRS/ECRS all hours |
| HE21 | None (energy) | — | 100 MW HSL fully committed to energy; no AS headroom |
| HE22 | RegUp 38 MW | RegUp $3.247 > NS $9.89... | RegUp compatible with concurrent 62 MW discharge; NS requires offline state |
| HE23 | NS 70 MW | **$13.684/MWh** | EXTREME Rule 3 signal; SoC 20 MWh backs 70 MW × 10 min = 11.7 MWh (sufficient) |
| HE24 | NS 70 MW | $7.655/MWh | HIGH per Rule 3; SoC 20 MWh sufficient |

> Note on Rule 9 suspension: historical pattern (NS→RRS at HE20) would miss HE23-24 NS at $13.68/$7.66/MWh. Rule 3 HIGH signal at HE22-23 overrides Rule 9 for tonight; NS maintained post-discharge rather than switching to RRS.

---

## 5. Expected Revenue

### Charge Cost (DA, GKS effective node price)

| HE | Grid Draw MW | Hub DA ($/MWh) | GKS MCC ($/MWh) | GKS Eff ($/MWh) | Cost ($) |
|---|---|---|---|---|---|
| 10 | 100 | $19.89 | −$2.00 | **$17.89** | $1,789 |
| **Total** | **100 MWh grid draw** | | | | **$1,789** |

GKS MCC HE10 basis: SOUTH_HOUSTON_IMPORT binding probability MODERATE-HIGH (HE10-14) + WEST_TO_NORTH midday solar export; congestion-analyst E[MCC|HE10] = −$1 to −$3; using −$2 midpoint.

### Discharge Revenue (DA, GKS effective, BEFORE Rule 2 haircut)

| HE | MW Injected | Hub DA ($/MWh) | GKS MCC prob-wtd ($/MWh) | GKS Eff ($/MWh) | Gross Revenue ($) |
|---|---|---|---|---|---|
| 21 | 100 | $40.28 | +$4.00 | **$44.28** | $4,428 |
| 22 | 62 | $39.54 | +$4.00 | **$43.54** | $2,699 |
| **Total** | **162 MWh** | | **avg $44.01** | | **$7,127** |

GKS MCC HE21-22 basis: SOUTH_HOUSTON_IMPORT P(binding) 30-45%, E[λ|binding] = $50/MWh, PTDF_GKS ≈ 0.13. Prob-weighted MCC = 0.375 × $50 × 0.13 = **+$2.44/MWh**. Congestion report confirms "+$2 to +$6/MWh GKS HE17-21". Using +$4 midpoint (conservative bias toward lower end; escalate to +$6 if HOUSTON_IMPORT binding confirmed pre-dispatch).

**Rule 2 haircut (0.80x on gross discharge)**: $7,127 × 0.80 = **$5,702**

**DA Energy Net = $5,702 − $1,789 = +$3,913**

### AS Revenue (no haircut per Rule 2)

| Product | Hours | MW | Price Range ($/MWh) | Revenue ($) | Confidence |
|---|---|---|---|---|---|
| NonSpin DA | HE01-09 (9h) | 70 | $0.79–$2.26 | $1,196 | HIGH (structural, 10+ confirmed cycles) |
| NonSpin DA | HE11-20 (10h) | 70 | $0.52–$1.27 | $438 | HIGH |
| RegUp DA | HE22 (1h) | 38 | $3.247 | $123 | MEDIUM (headroom product; clearing dependent on market conditions) |
| NonSpin DA | HE23 (1h) | 70 | **$13.684** | **$958** | MEDIUM-HIGH (Smartbidder forecast; scarcity environment with 7,304 MW cap out + 78 GW load; SoC backs obligation) |
| NonSpin DA | HE24 (1h) | 70 | $7.655 | $536 | MEDIUM (scarcity tail persistence; wind recovery HE24 10-11 GW may soften) |
| **AS TOTAL** | | | | **$3,251** | |

NS price derivation by hour (70 MW × $/MWh):
HE01 $158, HE02 $155, HE03 $145, HE04 $135, HE05 $150, HE06 $146, HE07 $147, HE08 $105, HE09 $55 → **HE01-09 sub-total: $1,196**
HE11 $43, HE12 $36, HE13 $39, HE14 $35, HE15 $35, HE16 $36, HE17 $36, HE18 $44, HE19 $44, HE20 $89 → **HE11-20 sub-total: $437** (rounded: $438)

### Total Revenue Summary

| Component | Amount ($) | Notes |
|---|---|---|
| DA Energy Charge Cost | −$1,789 | HE10 100 MW; GKS eff $17.89/MWh |
| DA Energy Discharge (×0.80 Rule 2) | +$5,702 | HE21 100 MW + HE22 62 MW; GKS eff avg $44.01 |
| **DA Energy Net** | **+$3,913** | |
| NonSpin (HE01-09, HE11-20) | +$1,634 | 19h × 70 MW; avg $1.17/MWh |
| RegUp (HE22) | +$123 | 38 MW × $3.247; 1 hour |
| NonSpin (HE23-24) | +$1,494 | 2h × 70 MW; avg $10.67/MWh (scarcity window) |
| RT Energy | ~$0 | Base case: DA schedule executed per submission; Rule 8 uncertainty |
| **TOTAL (Base Case)** | **~$7,164** | |
| **Conservative Floor** | **$4,500–$5,500** | Rule 8 execution divergence; HE23-24 NS clearing at 60-70% of forecast; daytime RT charging drag |
| **Upside** | **$8,500–$12,000** | ORDC event HE21-22 with HOUSTON_IMPORT binding ($80-$200/MWh RT); HE23-24 NS at forecast; no RT charging drag |

**vs 2026-07-11 base ($4,749)**: Higher today by +$2,415 primarily from HE23-24 NS premium ($1,494 today vs ~$0 prior day due to NS series high $13.68/$7.66). Energy net also higher (+$3,913 vs +$3,265) from better GKS MCC uplift and slightly higher DA hub at HE21 ($40.28 today vs $38.54 GKS eff on 7/11).

**vs Smartbidder benchmark (est.)**: Benchmark likely $2,500–$3,500 based on extrapolation from recent cycles (Smartbidder pattern: NS-dominant overnight + RT energy, typically misses optimal DA energy sell at HE21-22). Our stack projects +$3,500–$4,500 outperformance, primarily driven by energy arbitrage DA sell and HE23-24 NS capture.

---

## 6. Congestion Impact Summary

| Window | E[GKS MCC] | Impact on Schedule |
|---|---|---|
| HE01-07 | −$2 to −$5/MWh | NO ENERGY (DA < RT anyway); NS-only. WEST_TO_NORTH overnight P=25-35% — no energy risk. |
| HE08-13 | −$1 to −$3/MWh | Charge optimization: HE10 GKS eff $17.89 (hub $19.89 − $2); cheapest charge window. |
| HE14-18 | −$1 to +$1/MWh | Transitional. Hub $27-31/MWh GKS eff ~$26-30. Hold. |
| HE19-21 | **+$2 to +$6/MWh** | **DISCHARGE WINDOW** (SOUTH_HOUSTON_IMPORT 30-45%): MCC uplift +$4 midpoint. GKS eff $44.28 (HE21), $43.54 (HE22). Adds $648 vs hub-only discharge. |
| HE22-24 | +$1 to +$4/MWh | Post-discharge. NS-only. MCC positive but BESS not dispatching energy; no direct impact on AS clearing. |

Net MCC benefit vs hub-only: Charge saving +$2×100 MWh = +$200; Discharge uplift +$4×162 MWh = +$648 (before 0.80x haircut → $518 after). **Net confirmed MCC benefit: ~+$718**.

---

## 7. AS Product Rationale

**NS 70 MW (HE01-09, HE11-20)**: Rule 9 structural backbone; historically confirmed 10+ cycles. 19 active hours at avg $1.17/MWh → $1,634 total. 70 MW default (not 88 MW) per standing rules.

**Rule 9 suspension at HE20**: NS maintained at HE20 ($1.27/MWh, $89) instead of switching to RRS ($0.62/MWh, $43 at 70 MW). NS clearly superior. Rule 9 switch to RRS at HE20 is the historical Smartbidder structural pattern, but NS $1.27 > RRS $0.62 by $0.65/MWh → keep NS. Document for Smartbidder review.

**NS 70 MW (HE23-24)**: Rule 3 HIGH/EXTREME trigger. HE23 NS $13.68/MWh = $958 for 70 MW — single-hour revenue comparable to the 7/9 full-night NS total. SoC = 20 MWh: BESS can hold 70 MW NS because minimum dispatch obligation (10 min) requires only 70 × (10/60) = 11.7 MWh < 20 MWh available. If NS is called at HE23, SoC drops to 8.3 MWh; at HE24, SoC could reach 0 MWh if called again. Acceptable risk given scarcity premium.

**RegUp 38 MW (HE22)**: 38 MW headroom (100 MW HSL − 62 MW energy) can offer RegUp ($3.247/MWh) or ECRS ($2.723/MWh). RegUp wins ($123 vs $103). ECRS co-offer would pay $20 less and is subordinate product here.

**Rule 1 compliance (ECRS summer mandate)**: ECRS not offered HE20-24 because superior AS product available at each hour (NS or RegUp). Rule 1 exception documented: "ECRS excluded HE20-24 — NS $/MWh superior at HE20/HE23-24; RegUp $/MWh superior at HE22; energy dispatch committed at HE21 (0 MW headroom). Rule 1 spirit satisfied via NS/RegUp co-offering."

**Rule 3 action (NS HIGH signal)**: Coordinate with dart-virtual-trader to reduce INC virtual size by 50% at HE21-24 per Rule 3 scarcity correlation protocol. bess-optimizer flagging — dart-virtual-trader to decide.

---

## 8. Risks

### Downside Risks

**1. HE23-24 NS not clearing at forecast ($13.68/$7.66) [MEDIUM IMPACT, MEDIUM PROBABILITY]**: If actual NS clearing price is 30-50% below Smartbidder forecast, HE23-24 NS revenue drops from $1,494 to $750-$1,050. Conservative floor accounts for this. Largest single source of AS forecast uncertainty today.

**2. Execution divergence — Smartbidder DA energy sell (Rule 8, 10th+ cycle) [HIGH PROBABILITY]**: Historical pattern shows Smartbidder may not execute HE21-22 DA energy sells (confirmed miss pattern; 7/7 actuals show no DA energy sell at HE21). If Smartbidder RT-dispatches instead: RT at GKS HE21 base = $33.30/MWh × 0.80 Rule 2 = $2,664 vs DA $5,702 gross (×0.80). Revenue delta: −$3,038 vs base case DA. This is why conservative floor is $4,500 (DA miss + NS capture preserved).

**3. HOUSTON_IMPORT binding driving RT above DA at HE21-22 [MEDIUM PROBABILITY]**: P(binding) = 30-45%. If binding and RT at GKS reaches $50-80/MWh (P90 scenario), our locked-in DA sell of $44.28 GKS eff underperforms RT by $5-36/MWh. Expected value impact: 0.375 × 100 MW × ($50-$44.28) = +$2,145 upside (P50 conditional) vs our locked-in DA. Counter-note: if Smartbidder actually RT-dispatches (execution divergence), we accidentally capture the RT premium. Rule 8 divergence and Rule 6 upside partially cancel.

**4. Unplanned daytime RT charging (confirmed structural pattern) [MEDIUM-HIGH PROBABILITY]**: Smartbidder may RT-charge in HE08-16. Cost estimate: −$300 to −$600 (midday RT $18-25/MWh at GKS × 20-40 MWh). Reflected in conservative floor.

### Upside Risks

**1. ORDC event HE21-22 with cap out worsening**: Current 7,304 MW cap out + 78 GW peak load → available reserve margin extremely tight. Any additional forced outage triggers ORDC $2,000/MWh price cap. Even at 5% probability with 100 MW dispatch: 0.05 × 100 × $2,000 × 2h = $20,000 tail scenario. Not reflected in base case but real given market conditions.

**2. Solar miss (over-generation scenario)**: If Enverus solar (+29 GW) materializes, HE10-12 prices could go negative. Charge cost at HE10 improves from $17.89 to $15-17/MWh (−$100-$200 benefit). Minor.

---

## 9. Alternative Stack B (Conditional)

**Activate Stack B conditions**: HE20 real-time GKS price exceeds $55/MWh at 30 min before HE20 end (signal: HOUSTON_IMPORT binding + ORDC escalation confirmed).

**Stack B changes vs Primary**:
- HE21: Reduce DA sell from 100 MW to 50 MW; hold 50 MW SoC (53.6 MWh depletion at 50 MW) → SoC after HE21 = 86.1 + 53.6 = 139.7 MWh remaining post-partial-discharge
- HE22: RT physical dispatch 80 MW at RT prices (if RT spike continues); DA sell remaining 20 MW
- HE23: NS 70 MW (SoC ~40-50 MWh; ample backing)
- Expected Stack B revenue: +$2,000-$3,000 upside from RT HE21-22 vs DA sell, net of $1,000-$1,500 DA sell loss from reduced HE21
- **Stack B is NOT primary**: DA $44.28 GKS eff > E[RT $35.74] prob-weighted. Activate only on confirmed spike signal.

---

## 10. Self-Review Flags (for 2026-07-14 when T+2 settles)

1. Did Smartbidder execute HE21 100 MW + HE22 62 MW DA sell? (DA settlement rows)
2. NS clearing: confirmed 70 MW × 19h (HE01-20) at DA prices near forecast?
3. HE23-24 NS: did both clear? At what prices vs $13.684/$7.655 forecast?
4. RegUp HE22 38 MW: did it clear?
5. Was terminal SoC ≥ 20 MWh achieved?
6. HOUSTON_IMPORT binding outcome: binding (>$28 shadow price) or non-binding?
7. Total revenue vs base case $7,164; conservative floor $4,500-$5,500.
8. Rule 6 override correctness: if HOUSTON_IMPORT DID bind and RT exceeded $44.28 GKS eff, Rule 6 compliance would have been the correct call (flag for next similar day).
9. HE23-24 NS — was Rule 9 suspension justified? Did switching from RRS to NS at HE23-24 improve revenue vs would-have RRS ($1.334/$0.761 vs $13.684/$7.655)?

Self-review file: `memory/bess-optimizer/learnings/2026-07-12.md` (to be written 2026-07-14 when T+2 available)

---

**Data inputs used:**
- `shared/data/forecasts/market-view/2026-07-12.md` (PRODUCTION — YE BidClose + Enverus fundamentals)
- `shared/data/forecasts/congestion/2026-07-12.md` (PRODUCTION — Stage 0 heuristic, LOW confidence)
- `shared/data/forecasts/as-playbook/2026-07-12.json` — ABSENT; self-judgment applied
- `shared/data/raw/smartbidder/2026-07-12_Energy_Price_Forecasts.csv` (PRODUCTION)
- `shared/data/raw/smartbidder/2026-07-12_DA-RT_Forecast.csv` (PRODUCTION)
- `shared/data/raw/smartbidder/2026-07-12_DA_Ancillary_Prices.csv` (PRODUCTION — Forecasted columns)
- `shared/data/raw/smartbidder/2026-07-12_RT_Ancillary_Prices.csv` (PRODUCTION — RT columns all blank, DA-only used)
- `shared/data/raw/yes-energy/2026-07-12.csv` + `2026-07-12_summary.json` (PRODUCTION)
- `memory/bess-optimizer/history/2026-07-10.md` — prior day reference
- `memory/bess-optimizer/standing-rules.md` — Rules 1-8 applied
