# GKS BESS — D+1 2026-07-13 (월) Optimal Revenue Stack

## Strategy (Primary)
- Charge: HE4 18 MW + HE5 100 MW (cheapest window: $26.2-26.5) → SOC 100→200 MWh
- Discharge: HE22 + HE23 full 100 MW (DA 최고가: $35.97 / $35.44) → SOC 200→0 MWh
- AS: 전 idle 구간 50 MW NonSpin + 50 MW RegUp; HE20 80/20 NS/RU; HE21 100 MW NonSpin ($8.50/MW peak)

---

## Hourly Schedule

| HE | Mode | E_MW | SOC (MWh) | NonSpin | ECRS | RRS | RegUp | Note |
|----|------|-----:|----------:|--------:|-----:|----:|------:|------|
| 01 | Idle | 0 | 100 | 50 | 0 | 0 | 50 | |
| 02 | Idle | 0 | 100 | 50 | 0 | 0 | 50 | |
| 03 | Idle | 0 | 100 | 50 | 0 | 0 | 50 | |
| 04 | Charge | -18 | 115 | 50 | 0 | 0 | 32 | 82 MW AS, $26.5 |
| 05 | Charge | -100 | 200 | 0 | 0 | 0 | 0 | 최저가 $26.2, full |
| 06 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 07 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 08 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | RT>DA $3.52 확인; HE22-23 유보 우선 |
| 09 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 10 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 11 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 12 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 13 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 14 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 15 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 16 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 17 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 18 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 19 | Idle | 0 | 200 | 50 | 0 | 0 | 50 | |
| 20 | Idle | 0 | 200 | 80 | 0 | 0 | 20 | NS $3.60 heavy |
| 21 | Idle | 0 | 200 | 100 | 0 | 0 | 0 | NS $8.50 peak; deploy risk noted |
| 22 | Discharge | +100 | 100 | 0 | 0 | 0 | 0 | DA $35.97, 최고가 |
| 23 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | DA $35.44 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | SOC 소진 |

SOC rule: Charge P MW → SOC += P×0.85 MWh. Discharge P MW → SOC -= P MWh. RTE=85%.

---

## Expected Revenue

| 항목 | 계산 | 금액 |
|------|------|-----:|
| DA Energy 방전 (HE22+23) | 100×$35.97 + 100×$35.44 | +$7,141 |
| DA Energy 충전 (HE4+5) | 18×$26.5 + 100×$26.2 | −$3,097 |
| **DA Energy Net** | | **$4,044** |
| NonSpin (전 idle) | HE1-21 합산 | $1,767 |
| RegUp (전 idle) | HE1-20 합산 | $816 |
| **AS Total** | | **$2,583** |
| **합계** | | **$6,627** |

AS 상세:
- HE21 NonSpin 100 MW × $8.50 = $850 (단일 최대 AS)
- HE20 NonSpin 80 MW × $3.60 = $288
- HE1-19 분산 AS = $1,629

---

## Top / Bottom Hours
- 방전 TOP 2: HE22 ($35.97), HE23 ($35.44)
- 충전 BOTTOM 2: HE5 ($26.2), HE4 ($26.5)
- RT spike 유의: HE8 (RT>DA +$3.52) → HE22-23 유보 우선으로 skip

## DA-RT Spread Strategy
- Energy: HE21-22 DA>RT ($1.51-$2.97) → DA full 위주; HE22-23 피크 방전 확정
- HE8 RT 우위 (+$3.52): $31.67 RT price < HE22-23 기회비용 ($35.44/$35.97) → skip

---

## Risks
1. HE21 NonSpin 100 MW 배포 시 HE23 방전 기회 소실 (SOC=100→HE22 only). E[loss]=~$354 (P=10%); E[NS gain]=$850 → net +$496 기대값.
2. HE22-23 RT spike 역방향 (RT<DA): DA 포지션이므로 DA 정산, RT 실시간 divert 없음. GKS 노드 MCC ±$1 (LOW risk).

## Alternative (조건부)
- Stack B (RT spike): 실시간 HE8 RT가 $32 이상 확인 시 50 MW RT 방전 → HE22-23에서 50 MW만 방전 (SOC=200→150→50 HE22, 0 HE23). Rev=50×$32+100×$35.97+50×$35.44=$1,600+$3,597+$1,772=$6,969 (현재안 $7,141보다 열위 — DA 고수).
