# GKS BESS — D+1 (2026-07-14) Optimal Revenue Stack

**Issued**: 2026-07-13 CT | **By**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | HSL = 50 MW (current constraint) | South/Houston zone
**SoC Init**: 100 MWh (50%) — DEGRADED (Rule 7; Tenaska T+2 for 2026-07-13 not yet available)
**AS Playbook**: ABSENT — `as-playbook/2026-07-14.json` not found; self-judgment applied
**Data**: PRODUCTION — Smartbidder 06:59 CDT 2026-07-13 | RT Ancillary Prices: ALL BLANK (single-source day — DA-only AS pricing)
**Rules applied**: Rule 1 (ECRS exception documented below), Rule 2 (0.80× discharge haircut), Rule 3 (NS HE23 $8.12 = HIGH), Rule 6 (HOUSTON_IMPORT 10-20% = LOW-MEDIUM → DA primary), Rule 7 (SoC DEGRADED), Rule 8 (disclosure below)
**Spread**: DA − RT = −$1.56 overall (RT upside signal). Positive hours: HE14-15 (+$0.14/+$0.16), HE20 (+$0.14), HE22-24 (+$0.23/+$1.39/+$0.07).

---

## 1. 전략 요약

1. **Charge HE12-13** (DA $20.81/$21.10, solar trough + E[GKS MCC] −$1.5 to −$3.5) → SoC 100 → 192 MWh. NonSpin DA HE01-11 at 50 MW (avg $1.84/MWh, SoC 100 MWh backing all hours).
2. **RegUp HE14-19** at 50 MW (avg $0.77/MWh) while holding SoC for evening peak. Discharge DA HE20-22 at 50 MW + HE23 partial 27 MW; avg $27.73 gross eff., $22.18 net after 0.80× (Rule 2).
3. **Rule 3 HIGH** (HE23 NS $8.12): energy dispatch HE23 ($781) vs NS ($406) → commit energy; flag dart-virtual-trader to reduce INC virtual HE22-24 by 50%.

---

## 2. 시간별 스케줄

| HE | Action(MW) | DA_bid($/MWh) | AS배분 | 근거 | Est_$/MWh |
|---|---|---|---|---|---|
| 01 | 0 | — | NS 50 MW | overnight | $2.49 |
| 02 | 0 | — | NS 50 MW | overnight | $2.37 |
| 03 | 0 | — | NS 50 MW | overnight | $2.59 |
| 04 | 0 | — | NS 50 MW | overnight | $2.58 |
| 05 | 0 | — | NS 50 MW | overnight | $2.04 |
| 06 | 0 | — | NS 50 MW | overnight | $2.27 |
| 07 | 0 | — | NS 50 MW | overnight | $1.98 |
| 08 | 0 | — | NS 50 MW | overnight | $1.12 |
| 09 | 0 | — | NS 50 MW | overnight | $0.85 |
| 10 | 0 | — | NS 50 MW | overnight | $0.60 |
| 11 | 0 | — | NS 50 MW | overnight | $0.59 |
| 12 | −50 | $20.81 buy ≤$23 | — | solar | −$20.81 |
| 13 | −50 | $21.10 buy ≤$23 | — | solar | −$21.10 |
| 14 | 0 | — | RegUp 50 MW | hold-RU | $0.62 |
| 15 | 0 | — | RegUp 50 MW | hold-RU | $0.74 |
| 16 | 0 | — | RegUp 50 MW | hold-RU | $0.74 |
| 17 | 0 | — | RegUp 50 MW | hold-RU | $0.75 |
| 18 | 0 | — | RegUp 50 MW | hold-RU | $0.75 |
| 19 | 0 | — | RegUp 50 MW | hold-RU | $1.00 |
| 20 | +50 | $26.39 sell ≥$24 | — | peak | $26.39 |
| 21 | +50 | $26.99 sell ≥$24 | — | peak | $26.99 |
| 22 | +50 | $29.31 sell ≥$26 | — | peak | $29.31 |
| 23 | +27 | $28.91 sell ≥$26 | — | partial | $28.91 |
| 24 | 0 | — | RegDown 50 MW | post-disch | $0.71 |

**SoC track (η = 0.922 per-leg, RTE = 0.85):**

| Event | Delta MWh | SoC MWh |
|---|---|---|
| Start (Rule 7 DEGRADED) | — | 100.0 |
| HE12 charge 50 MW | +50 × 0.922 = +46.1 | 146.1 |
| HE13 charge 50 MW | +46.1 | 192.2 |
| HE14-19 hold | 0 | 192.2 |
| HE20 discharge 50 MW | −50/0.922 = −54.2 | 138.0 |
| HE21 discharge 50 MW | −54.2 | 83.8 |
| HE22 discharge 50 MW | −54.2 | 29.6 |
| HE23 discharge 27 MW | −27/0.922 = −29.3 | 0.3 ≈ 0 |
| HE24 hold | 0 | ~0 |

HE23 partial MW: 29.6 MWh × 0.922 / 1 h = 27.3 MW → bid 27 MW.

---

## 3. Revenue 분해

| Component | Calculation | $ |
|---|---|---|
| DA Energy discharge (gross) | 50×$26.39 + 50×$26.99 + 50×$29.31 + 27×$28.91 | +$4,915 |
| × 0.80 haircut (Rule 2) | $4,915 × 0.80 | +$3,932 |
| DA Energy charge cost | 50×$20.81 + 50×$21.10 | −$2,096 |
| **DA Energy net** | | **+$1,836** |
| NonSpin DA HE01-11 (50 MW × 11h) | avg $1.84/MWh × 50 MW × 11h | +$1,027 |
| RegUp DA HE14-19 (50 MW × 6h) | (0.62+0.74+0.74+0.75+0.75+1.00) × 50 | +$230 |
| RegDown DA HE24 (50 MW × 1h) | $0.71 × 50 | +$36 |
| **DA AS total** | | **+$1,293** |
| RT Energy | base case ~$0 (Rule 8 disclosure) | ~$0 |
| **TOTAL (ex-MCC)** | | **~$3,129** |
| MCC est.: charge HE12-13 (−$2.5 avg × 100 MWh) | +$250 | |
| MCC est.: discharge HE20-22 (+$1.5 avg × 162 MWh × 0.80) | +$194 | |
| **MCC uplift est.** | | **+$444** |
| **TOTAL (incl. MCC est.)** | | **~$3,573** |

NS breakdown HE01-11: $124.6 + $118.5 + $129.5 + $129.0 + $102.0 + $113.5 + $99.0 + $56.0 + $42.5 + $30.0 + $29.5 = **$1,027**

vs benchmark: No pnl-manager benchmark available for 07-14. Reference: 2026-07-12 base $7,164 × 0.50 (50 MW / 100 MW scale) = **$3,582** → our $3,573 within 0.3%. Sanity check passed.

---

## 4. 리스크 3줄

1. **Rule 8 execution divergence (OPEN)**: If Smartbidder RT-dispatches instead of DA sell at HE20-22, RT revenue ≈ 50 MW × 3h × $27/MWh × 0.80 = $3,240 vs DA target $3,932 → gap −$692. Historical miss pattern documented (07-12 report §8).

2. **Single-source day — AS pricing uncertainty**: RT Ancillary Prices all blank; all AS estimates from Smartbidder DA-Forecasted columns only (no RT actuals). AS revenue ±30% sensitivity → ±$388. RegUp prices in HE16-19 may not reflect actual DA clearing (morning ramp hour dynamics).

3. **Rule 3 NS HE23 $8.12 HIGH — SoC floor conflict**: Energy dispatch HE23 depletes SoC to ~0, foreclosing $406 NS opportunity. If RT spike at HE23 (P(DA<RT) = 0.628), RT > DA $28.91 is possible; we're locked into partial energy DA. Accept: energy EV ($781) > NS EV at P(deploy) risk-adjusted ($406 × ~80% clear prob ≈ $325).

---

**UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (est. −$4,520 impact). Origin unconfirmed. Base-case revenue does not account for this risk. Confirm execution flow with Tenaska/Smartbidder before DAM cutoff 10:00 CT.

**Rule 1 ECRS exception**: ECRS excluded all hours. HE01-11: NS $0.59–$2.49 >> ECRS $0.19–$0.52. HE14-19: RegUp $0.62–$1.00 >> ECRS $0.18–$0.21. HE20-22: energy dispatch, 0 MW headroom. HE23-24: SoC ≈ 0, insufficient for discharge AS.

**Rule 6 (HOUSTON_IMPORT 10-20%)**: LOW-MEDIUM. DA primary retained at HE20-22. P(binding) below 35% HIGH threshold; no hybrid switch triggered. EV[RT GKS HE20-22 prob-weighted] ≈ $24–$27/MWh < DA $26–$29.

**Rule 3 coordination**: NS HE22 DA = $5.76 (elevated), HE23 = $8.12 (HIGH). Flagging dart-virtual-trader: reduce INC virtual HE22-24 to 50% of standard size per standing Rule 3.

---

**Data inputs used:**
- `shared/data/raw/smartbidder/2026-07-14_Energy_Price_Forecasts.csv` (PRODUCTION, run 06:59 CDT 2026-07-13)
- `shared/data/raw/smartbidder/2026-07-14_DA-RT_Forecast.csv` (PRODUCTION)
- `shared/data/raw/smartbidder/2026-07-14_DA_Ancillary_Prices.csv` (PRODUCTION — Forecasted columns used; DA actual columns blank)
- `shared/data/raw/smartbidder/2026-07-14_RT_Ancillary_Prices.csv` (PRODUCTION — ALL BLANK)
- `shared/data/forecasts/as-playbook/2026-07-14.json` — ABSENT
- Market inputs: inline from task (Smartbidder + market-analyst + congestion-analyst summary)
- `memory/bess-optimizer/standing-rules.md` (Rules 1-8 applied)
