# GKS BESS — D+1 (2026-07-15) Optimal Revenue Stack

**Issued**: 2026-07-14 CT | **By**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | HSL = 100 MW | South/Houston zone
**SoC Init**: 100 MWh (50%) — DEGRADED (Rule 7; Tenaska T+2 for 2026-07-14 not yet available)
**AS Playbook**: ABSENT — `as-playbook/2026-07-15.json` not found (recommend_as_position.py not present); self-judgment applied
**Smartbidder**: NOT LOADED this cycle — price estimates based on net load shape + market-analyst briefing
**Data**: PRODUCTION (Yes Energy 2026-07-14 07:11 CT, Enverus 2026-07-14 06:41-06:47 CT) — pre-DAM cutoff compliant
**Rules applied**: Rule 1 (ECRS summer; HE07-10 + HE20-22), Rule 2 (0.80x DA Energy haircut), Rule 6 (HOUSTON_IMPORT NEGLIGIBLE <3% → DA primary), Rule 7 (SoC DEGRADED), Rule 8 (disclosure below)
**DA-RT Spread Signal**: HOUSTON_IMPORT NEGLIGIBLE (<3%, YE NL ramp +8,096 MW — series lowest). No congestion premium in evening → DA sell primary. Finding 7 (midday MCC −$1.5 to −$2.5/MWh) reduces GKS effective charge cost in HE11-12.

---

## 1. 전략 요약

전형적인 summer duck-curve 분할일. Solar 20.5 GW midday → net load trough 37,081 MW (HE12), 저녁 solar 급락으로 net load 52,219 MW (HE21). 가격 추정 spread: $18/MWh (HE12 GKS eff.) vs $87.5/MWh (HE21). HOUSTON_IMPORT NEGLIGIBLE → DA-primary 에너지 차익.

1. **HE11-12 DA 충전** ($18/MWh GKS eff.): Finding 7 MCC −$2/MWh로 hub 대비 저렴. HE11 100 MW (SoC: 185 MWh), HE12 20 MW top-off + NS 80 MW (SoC: 200 MWh).
2. **HE19-21 DA 방전** (80 MW / 70 MW / 40 MW): Rule 6 (DA primary, HOUSTON_IMPORT NEGLIGIBLE). HE21 net load 52,219 MW 최고점에서 40 MW 집중. 총 190 MWh 방전.
3. **NS 80 MW 베이스라인** (충방전 외 전 구간): 07-13 실적 대비 NS $3,780 강세 패턴 유지. HE07-10 ECRS 20 MW 공동 제공 (Rule 1).

---

## 2. 시간별 스케줄 (Primary Recommendation — Stack A)

| HE | Mode | Charge MW | Discharge MW | NS MW | ECRS MW | RegUp MW | RegDown MW | Total MW | DA Price Est (hub) | GKS Eff Price | Est Rev/hr |
|---|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 01 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $40.0 | $40.0 | $168 |
| 02 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $35.0 | $35.0 | $168 |
| 03 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $34.0 | $34.0 | $168 |
| 04 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $32.0 | $32.0 | $168 |
| 05 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $31.5 | $31.5 | $168 |
| 06 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $34.0 | $34.0 | $168 |
| 07 | NS+ECRS | 0 | 0 | 75 | 20 | 0 | 0 | 95 | $41.5 | $41.5 | $170 |
| 08 | NS+ECRS | 0 | 0 | 75 | 20 | 0 | 0 | 95 | $38.5 | $38.5 | $170 |
| 09 | NS+ECRS | 0 | 0 | 75 | 20 | 0 | 0 | 95 | $27.0 | $27.0 | $170 |
| 10 | NS+ECRS | 0 | 0 | 75 | 20 | 0 | 0 | 95 | $23.0 | $21.0* | $170 |
| 11 | Charge | 100 | 0 | 0 | 0 | 0 | 0 | 100 | $20.0 | $18.0* | −$1,800 |
| 12 | Charge+NS | 20 | 0 | 80 | 0 | 0 | 0 | 100 | $18.5 | $16.5* | −$42 |
| 13 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $20.0 | $18.0* | $168 |
| 14 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $23.0 | $21.0* | $168 |
| 15 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $31.5 | $31.5 | $168 |
| 16 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $37.5 | $37.5 | $168 |
| 17 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $46.5 | $46.5 | $168 |
| 18 | NS | 0 | 0 | 80 | 0 | 0 | 0 | 80 | $60.0 | $60.0 | $168 |
| 19 | Discharge+NS | 0 | 80 | 20 | 0 | 0 | 0 | 100 | $75.0 | $75.5** | +$6,042 |
| 20 | Discharge+ECRS | 0 | 70 | 0 | 30 | 0 | 0 | 100 | $80.0 | $80.5** | +$5,618 |
| 21 | Discharge+NS+ECRS | 0 | 40 | 30 | 30 | 0 | 0 | 100 | $87.5 | $88.0** | +$3,581 |
| 22 | NS+ECRS | 0 | 0 | 20 | 20 | 0 | 0 | 40 | $60.0 | $60.5** | $54 |
| 23 | NS+ECRS | 0 | 0 | 20 | 20 | 0 | 0 | 40 | $46.5 | $46.5 | $54 |
| 24 | NS+ECRS | 0 | 0 | 20 | 20 | 0 | 0 | 40 | $40.0 | $40.0 | $54 |

*GKS Eff = hub − $2.0 MCC (Finding 7 LOW-MODERATE, congestion-analyst E[MCC HE10-14] = −$1.5 to −$2.5)
**GKS Eff = hub + $0.5 MCC (evening NEGLIGIBLE HOUSTON_IMPORT; ~$0 to +$0.5 heuristic)

**제약 검증**: 모든 HE에서 Charge + Discharge + NS + ECRS + RegUp + RegDown ≤ 100 MW ✓

---

## 3. SoC 트래킹 (η_charge = 0.85 per-leg, 단순 모델)

| 이벤트 | Delta MWh | SoC MWh |
|---|---|---|
| Start (Rule 7 DEGRADED) | — | 100.0 |
| HE11 charge 100 MW (100 MWh grid → 85 MWh stored) | +85.0 | 185.0 |
| HE12 charge 20 MW (20 MWh grid → 17 MWh stored) | +15.0 | 200.0 (cap) |
| HE13-18 hold | 0 | 200.0 |
| HE19 discharge 80 MW | −80.0 | 120.0 |
| HE20 discharge 70 MW | −70.0 | 50.0 |
| HE21 discharge 40 MW | −40.0 | 10.0 |
| HE22-24 hold | 0 | 10.0 (terminal) |

**SoC 주의**: HE22-24 잔여 SoC = 10 MWh → NS/ECRS 20 MW × 3 hrs 제공 가능 (20 MW × 30분 = 10 MWh, 한계치). NS 호출 시 우선 ECRS 해제 후 NS 이행. 만약 HE22-24 NS 호출률이 높을 경우 HE21 방전량을 30 MW로 줄여 SoC 20 MWh 유지 권고.

---

## 4. Top / Bottom Hours

- **Top 2 (DA Energy 방전)**: HE21 ($87.5/MWh hub est, net load 52,219 MW), HE20 ($80.0/MWh, net load 48,946 MW)
- **Bottom 2 (DA Energy 충전)**: HE12 ($16.5/MWh GKS eff., net load 37,081 MW 최저), HE11 ($18.0/MWh GKS eff., net load 37,134 MW)
- **RT spike 잔류 여부**: HE21 P(RT>$100) 추정 낮음 — HOUSTON_IMPORT NEGLIGIBLE, YE NL ramp +8,096 MW (시리즈 최저). DA 잠금 우선. RT spike hold 불필요.

---

## 5. DA-RT Spread Strategy

**Energy**: DA > RT 시그널 강함 → DA primary (Rule 6)
- 근거: HOUSTON_IMPORT 바인딩 확률 <3% (두 소스 모두 확인). HE19-21 저녁 congestion premium 없음 → RT LMP이 DA 대비 특별 상방이 아님. DA 잠금으로 예측 가능한 수익 확보.
- 반론 없음: 야간 wind AG2/Enverus가 Ya Energy보다 강세 (+544~+1,764 MW) → HE21-23 RT 약세 가능. DA 잠금이 더 유리.

**RRS**: 미제공 — Smartbidder RRS 가격 데이터 없음, 보수적 판단.

**ECRS**: DA 제공 (Rule 1 여름 시즌)
- HE07-10: 모닝 램프 구간, ECRS DA 20 MW. 가격 시그널 미확인이나 Rule 1 기본값 적용.
- HE20-22: 저녁 peak + solar 급락 구간 ECRS 20-30 MW. HE21 net load 52,219 MW → ECRS 호출 가능성 가장 높음.

**NonSpin**: DA primary 80 MW 베이스 — 07-13 실적 $3,780(80 MW) 패턴 지속 기대. Smartbidder 미적재로 DA NS 청산가 미확인 → $2.10/MW-hr (07-13 실적 implying 율) 사용.

---

## 6. Expected Revenue

| 항목 | Gross | Haircut | Net |
|---|---|---|---|
| DA Energy — 방전 (190 MWh) | +$15,100 | — | — |
| DA Energy — 충전 (120 MWh grid) | −$2,130 | — | — |
| DA Energy 순이익 | **$12,970** | ×0.80 (Rule 2) | **$10,376** |
| NonSpin DA | $3,045 | none | $3,045 |
| ECRS DA | $120 | none | $120 |
| RRS | $0 | — | $0 |
| RegUp / RegDown | $0 | — | $0 |
| **Total** | | | **$13,541** |

**가정**: NS $2.10/MW-hr (07-13 실적 역산), ECRS $0.60/MW-hr (07-13 HE21-24 역산). Smartbidder 미적재로 AS 청산가 불확실 ±30%.

**vs Smartbidder benchmark**: 미적재 — 직접 비교 불가. 07-13 GKS vs Smartbidder: +$4,558 (+154%). 오늘 가격 spread가 훨씬 커서 에너지 차익 비중이 높음.

**vs 7-day 이동 평균**: 07-13 $7,512 대비 +$6,029 (+80%). 높은 일일 spread가 주요 원인.

---

## 7. Risks

1. **Wind forecast 상방 실현 시 RT 약세**: AG2/Enverus 야간 wind가 YE 대비 +544~+1,764 MW 강세 — HE21-23 RT spike 가능성 추가 억압. DA 잠금 전략에는 유리.
2. **NS 청산가 하락**: Smartbidder 미적재로 실 청산가 불확실. $2.10/MW-hr 가정이 실제보다 30-50% 높을 경우 NS 수익 $1,000-$1,500 하방.
3. **SoC 초기화 불확실 (Rule 7 DEGRADED)**: 07-14 Tenaska T+2 미도착. 실제 SoC가 100 MWh보다 낮으면 HE11 충전량 조정 필요. 높으면 HE11 충전 불필요 → NS 유지 가능.
4. **ECRS 미청산 위험**: 유사 날(07-13)에서 ECRS HE21-24만 $161 청산. HE07-10 ECRS는 청산 불확실 → 해당 구간 NS 우선 전환 가능.
5. **Rule 8 — 비자발적 RT dispatch**: UNRESOLVED RISK: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated −$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

---

## 8. Alternative (Stack B — Energy-Heavy RT Spike Guard)

**발동 조건**: 당일 실시간으로 Enverus wind HE21-22가 <11 GW 확인 AND DA clearance에서 HE21 DA 가격 >$95/MWh 확정 시.

**변경 내용**:
- HE20: 방전 50 MW + NS 20 MW + ECRS 30 MW (70 MW → 50 MW 감소)
- HE21: 방전 20 MW + NS 50 MW + ECRS 30 MW (40 MW → 20 MW 감소)
- SoC at HE22: 10 → 40 MWh (RT spike 대기 용량 확보)
- HE22: RT 방전 최대 40 MW (RT spike 발생 시) + NS 20 MW + ECRS 20 MW

**예상 영향**: 에너지 −$1,400 (DA 차익 감소), RT spike 발생 시 +$2,000~$5,000 (HE22 RT LMP $100+ 가정). EV 양(+)이 되려면 RT spike P(HE22 RT>$100) > 28% 필요 → 현재 추정 P<10%, Stack A 우선.

---

## 9. Self-Review (07-14 추천 vs 07-13 실적)

**참조**: 07-14 추천 = `reports/daily/bess-optimizer/2026-07-14.md` | 07-13 실적 = `reports/daily/pnl/2026-07-13.md`

07-13 실적 ($7,512) vs 07-14 추천 방향성:
- 07-13 NS $3,780 dominant → 07-14 추천도 NS 우선. 일치.
- 07-13 RT Energy −$6,511 large imbalance: Rule 2 (0.80x) 적용이 적절했음.
- 07-13 ECRS $161 (HE21-24 only) → 오늘도 저녁 ECRS 집중 반영.
- 07-13에서 HE17-19 DA 충전($17-22/MWh), HE01-07/HE22-23 방전($31-41/MWh) 구조 → 가격 spread 넓지 않았음. 오늘은 훨씬 큰 spread → 에너지 차익 비중 상향 정당.

T+2 Tenaska 07-13 수령 후 learnings 파일 업데이트 예정 (`memory/bess-optimizer/learnings/2026-07-13.md`).

---

*Data: PRODUCTION (Yes Energy, Enverus) | Smartbidder: NOT LOADED | AS Playbook: ABSENT*
*bess-optimizer 완료 — 2026-07-15 예상 수익 $13,541*
