# GKS BESS — D+1 (2026-07-18, 토요일) Optimal Revenue Stack

**Issued**: 2026-07-17 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, 100% Merchant
**Efficiency**: 85% round-trip (Smartbidder model basis)
**SoC Init Assumption**: 0 MWh (Tenaska T+2 data not provided for this cycle; prior 7/16 recommendation ended at SoC=0)

---

## AS Playbook Status

`shared/data/forecasts/as-playbook/2026-07-18.json` — **ABSENT** (as-playbook directory does not exist; recommend_as_position.py not yet implemented). Proceeding with self-judgment based on raw Smartbidder DA AS price forecasts and market-analyst signals.

---

## Input Data Quality Check

| Source | Status | Vintage |
|---|---|---|
| market-analyst view (2026-07-18.md) | OK | 2026-07-17 12:11 UTC |
| congestion-analyst view (2026-07-18.md) | OK — Stage 0 provisional | 2026-07-17 pre-10:00 CT |
| Yes Energy DA CSV | PRODUCTION | fetched 07:11 CT |
| Yes Energy summary JSON | PRODUCTION | fetched 07:11 CT |
| Smartbidder Energy Price Forecasts | PRODUCTION | DA run 06:58 CT |
| Smartbidder DA Ancillary Prices | PRODUCTION (forecasted columns confirmed) | DA run 06:58 CT |
| Smartbidder RT Ancillary Prices | BLANK (D+1 RT not yet settled — expected) | N/A |
| Smartbidder DA-RT Forecast | PRODUCTION | DA run 06:58 CT |
| Tenaska pnl (prior day) | NOT PROVIDED this cycle | — |

Data leakage check: all inputs confirmed published < 10:00 CT DAM cutoff. PASS.

---

## 1. Hourly Price Reference Table

**Source: Smartbidder DA run 06:58 CT + DA-RT Forecast**
Timestamp convention: T(HH):00 CDT = start of hour ending at (HH+1):00 = HE(HH+1) in ERCOT notation.

| HE | DA $/MWh | RT $/MWh | DA-RT Spread | P(DA>RT) | DA NS $/MW | DA RD $/MW | DA RU $/MW | DA RRS $/MW | DA ECRS $/MW |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 20.97 | 22.72 | -1.75 | 0.550 | 1.897 | 0.653 | 0.422 | 0.186 | 0.227 |
| 02 | 19.90 | 21.46 | -1.56 | 0.538 | 1.596 | 0.461 | 0.383 | 0.190 | 0.206 |
| 03 | 19.45 | 21.05 | -1.60 | 0.604 | 1.301 | 0.513 | 0.356 | 0.100 | 0.187 |
| 04 | 19.18 | 20.73 | -1.55 | 0.526 | 1.290 | 0.371 | 0.348 | 0.100 | 0.175 |
| 05 | 20.02 | 20.83 | -0.81 | 0.568 | 1.450 | 0.448 | 0.374 | 0.100 | 0.171 |
| 06 | 20.13 | 22.14 | -2.01 | 0.587 | 1.503 | 0.454 | 0.440 | 0.117 | 0.208 |
| 07 | 19.97 | 22.49 | -2.52 | 0.564 | 1.441 | 0.475 | 0.457 | 0.153 | 0.283 |
| 08 | 18.99 | 20.63 | -1.64 | 0.584 | 0.804 | 0.514 | 0.347 | 0.134 | 0.421 |
| 09 | 16.70 | 17.04 | -0.34 | 0.546 | 0.846 | 0.716 | 0.361 | 0.107 | 0.338 |
| **10** | **14.27** | 16.23 | -1.96 | 0.575 | 0.535 | 0.775 | 0.366 | 0.130 | 0.245 |
| **11** | **14.28** | 16.10 | -1.82 | 0.566 | 0.525 | 0.622 | 0.347 | 0.100 | 0.181 |
| 12 | 16.47 | 16.44 | +0.03 | 0.556 | 0.532 | 0.624 | 0.373 | 0.100 | 0.176 |
| 13 | 17.87 | 18.06 | -0.19 | 0.557 | 0.504 | 0.588 | 0.522 | 0.100 | 0.155 |
| 14 | 18.29 | 18.67 | -0.38 | 0.567 | 0.561 | 0.732 | 0.568 | 0.100 | 0.150 |
| 15 | 19.06 | 18.91 | +0.15 | 0.563 | 0.474 | 0.709 | 0.568 | 0.100 | 0.158 |
| 16 | 19.46 | 20.17 | -0.71 | 0.562 | 0.403 | 0.773 | 0.556 | 0.100 | 0.159 |
| 17 | 21.21 | 21.08 | +0.13 | 0.591 | 0.394 | 1.062 | 0.582 | 0.100 | 0.189 |
| 18 | 21.02 | 20.73 | +0.29 | 0.576 | 0.403 | 1.401 | 0.583 | 0.100 | 0.185 |
| 19 | 24.00 | 22.33 | +1.67 | 0.615 | 0.470 | 1.300 | 0.678 | 0.105 | 0.178 |
| **20** | **31.31** | 26.99 | +4.32 | 0.660 | 0.889 | 1.240 | 1.019 | 0.138 | 0.245 |
| **21** | **33.24** | 29.27 | +3.97 | **0.686** | 1.280 | 0.515 | 1.575 | 0.344 | 0.330 |
| **22** | **31.63** | 27.40 | +4.23 | **0.684** | 2.812 | 0.893 | 1.306 | 0.460 | 0.444 |
| 23 | 29.16 | 27.41 | +1.75 | 0.667 | 4.204 | 1.007 | 1.125 | 0.501 | 0.844 |
| 24 | 26.14 | 25.56 | +0.58 | — | 3.395 | 0.917 | 0.655 | 0.427 | 0.390 |

**Note on AS price convention**: Smartbidder DA Ancillary CSV provides 5-min granularity with timestamps as hour-beginning. Above table aggregates to hourly HE by matching to energy price timestamps.

---

## 2. Top / Bottom Hours

**Top 2 DA Energy (방전 대상)**: HE21 $33.24, HE22 $31.63
Secondary: HE20 $31.31 (discharge if SoC allows or alternative scenario)

**Bottom 2 DA Energy (충전 대상)**: HE10 $14.27, HE11 $14.28
Secondary: HE12 $16.47 (top-off candidate)

**Duck curve context**: congestion-analyst confirmed deepest NL trough in Stage 0 series (25,662 MW at HE10 vs 32,117 MW on 7/16). Finding 7 severity SEVERE. GKS MCC estimated -$3 to -$5/MWh at HE10-12 — nodal effective charge price may be $9-11/MWh (favorable for DA charging).

**RT spike exposure**: HE19-22, P(SOUTH_HOUSTON_IMPORT binding) = 18-27%. Smartbidder RT HE21 $29.27 — base case RT below DA. P(RT>DA) at HE21 = 31.4%. Not sufficient to override DA commitment.

**Weekend discount applied**: Saturday reduces load ca. 5-10% vs equivalent weekday; 80.6 GW Saturday peak is extreme-heat-driven and partially offsets weekend discount. Congestion binding probabilities reflect Saturday discount.

---

## 3. DA-RT Spread Strategy

**Energy venue**: DA primary for both charging and discharging.
- Charge at HE10-11 DA: $14.27-14.28 — cheapest hours of the day, deep solar suppression in DA
- Discharge at HE21-22 DA: P(DA>RT) = 68.4-68.6%, spread +$3.97 to +$4.23 — strongest DA signal in recent cycles
- Overnight HE01-08: P(DA<RT) = 0.58-0.68, spread -$1.55 to -$2.52 (RT premium). No action possible: SoC=0 during overnight hours.

**Energy spread signal**: DA > RT dominance from HE19-24. No rationale to hold capacity for RT spike given 68.6% DA win probability at HE21. The P90 RT scenario ($55/MWh at HE21) represents <5% scenario weight; not sufficient to override DA commitment at $33.24 confirmed clearing.

**AS venue**: DA only for all products. RT Ancillary CSV is blank (D+1 RT not settled). All AS committed at DA clearing prices.

**DA-RT AS spread analysis**:
- Non-Spin: soft throughout except HE22-24 ($2.81-$4.20). Those hours fall after full SoC discharge — cannot offer.
- RegDown: best at HE18 ($1.40), HE19 ($1.30) — BUT at SoC = 200 MWh (full charge), zero headroom to absorb. Cannot offer RegDown when fully charged. RegDown would require forgoing top-off, not justified.
- RegUp HE20 ($1.02): unit idle at full SoC (200 MWh), offering 50 MW RegUp provides modest capacity revenue with acceptable SoC deployment risk.

---

## 4. Revenue Stack Options

### Stack A: Energy Arbitrage Heavy (no AS)
- Charge HE10-11 100 MW DA, top-off HE12 36 MW DA, discharge HE21-22 100 MW DA
- Revenue: $3,039
- Risk: foregoes any AS revenue

### Stack B (Primary Recommendation): Energy Arbitrage + AS Overlay
- Same energy schedule as Stack A
- Add: Non-Spin 80 MW DA HE13-19, RegUp 50 MW DA HE20
- Revenue: $3,347
- Risk: NS deployment HE13-19 reduces SoC; mitigated by 200 MWh buffer (even 1h full deployment = 120 MWh remaining, sufficient for HE21 discharge)

### Stack C: AS-Heavy (Informational Only)
- Skip energy arbitrage; offer NS/RRS across multiple hours
- Revenue est: $200-400 (NS 80 MW × 24h × ~$0.90/h average)
- Clearly dominated by Stack B. AS prices are too soft to compete with $15+ net energy spread.

**Decision: Stack B is primary. Stack A as fallback if execution complexity is a concern.**

---

## 5. Recommendation (Primary) — Stack B: Energy Arbitrage + AS Overlay

**Strategy rationale**: Clear DA-dominant energy price structure ($33.24 evening peak, $14.27 midday trough = $18.97 DA spread). AS market is broadly soft (NS < $1/MWh except HE22-24 when SoC depleted). Energy arbitrage generates $15.20 net/discharged MWh; maximum AS value during accessible hours is $1.02/MW-h. Energy is the primary value driver by 15x. AS overlay adds $308 marginal revenue at near-zero execution complexity.

| HE | Mode | Energy MW | NS MW | RegDown MW | RegUp MW | RRS MW | ECRS MW | DA $/MWh | SoC End MWh | Hourly Rev $ |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 20.97 | 0 | 0 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 19.90 | 0 | 0 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 19.45 | 0 | 0 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 19.18 | 0 | 0 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 20.02 | 0 | 0 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 20.13 | 0 | 0 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 19.97 | 0 | 0 |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 18.99 | 0 | 0 |
| 09 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 16.70 | 0 | 0 |
| **10** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **14.27** | 85 | -1,427 |
| **11** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **14.28** | 170 | -1,428 |
| 12 | Top-off DA | -36 | 0 | 0 | 0 | 0 | 0 | 16.47 | 200 | -593 |
| 13 | Idle + NS | 0 | 80 | 0 | 0 | 0 | 0 | 17.87 | 200 | +40 |
| 14 | Idle + NS | 0 | 80 | 0 | 0 | 0 | 0 | 18.29 | 200 | +45 |
| 15 | Idle + NS | 0 | 80 | 0 | 0 | 0 | 0 | 19.06 | 200 | +38 |
| 16 | Idle + NS | 0 | 80 | 0 | 0 | 0 | 0 | 19.46 | 200 | +32 |
| 17 | Idle + NS | 0 | 80 | 0 | 0 | 0 | 0 | 21.21 | 200 | +32 |
| 18 | Idle + NS | 0 | 80 | 0 | 0 | 0 | 0 | 21.02 | 200 | +32 |
| 19 | Idle + NS | 0 | 80 | 0 | 0 | 0 | 0 | 24.00 | 200 | +38 |
| 20 | Hold + RegUp | 0 | 0 | 0 | 50 | 0 | 0 | 31.31 | 200 | +51 |
| **21** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **33.24** | 100 | +3,324 |
| **22** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **31.63** | 0 | +3,163 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 29.16 | 0 | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 26.14 | 0 | 0 |

**SoC accounting**:
- HE10 charge: 100 MW × 1h × 0.85 = 85 MWh stored
- HE11 charge: 100 MW × 1h × 0.85 = 85 MWh stored
- HE12 top-off: 36 MW × 1h × 0.85 = 30.6 MWh stored → total 200.6 MWh ≈ 200 MWh cap
- HE21 discharge: 100 MW × 1h = 100 MWh drawn → SoC: 200 → 100 MWh
- HE22 discharge: 100 MW × 1h = 100 MWh drawn → SoC: 100 → 0 MWh
- Total grid energy consumed (charging): 236 MWh | Total grid energy produced (discharging): 200 MWh | Cycle efficiency: 84.7% (aligns with 85% assumption)

**RegUp HE20 risk note**: If 50 MW RegUp is deployed for the full hour (unlikely but possible), SoC falls from 200 to 150 MWh. This reduces HE22 discharge capacity from 100 MW to 50 MW if HE21 is fully dispatched. Expected deployment probability for RegUp during the pre-peak ramp hour is low (system likely oversupplied with dispatchable units entering the evening window). If concerned: reduce RegUp offer to 25 MW.

---

## 6. Expected Revenue

| Component | Detail | Amount |
|---|---|---|
| DA Energy — Charge HE10 | -100 MW × $14.27 | -$1,427 |
| DA Energy — Charge HE11 | -100 MW × $14.28 | -$1,428 |
| DA Energy — Top-off HE12 | -36 MW × $16.47 | -$593 |
| DA Energy — Discharge HE21 | +100 MW × $33.24 | +$3,324 |
| DA Energy — Discharge HE22 | +100 MW × $31.63 | +$3,163 |
| **Net Energy** | | **+$3,039** |
| Non-Spin DA (HE13-19, 80 MW) | 7h × 80 MW × avg $0.47/MW-h | +$258 |
| RegUp DA (HE20, 50 MW) | 1h × 50 MW × $1.019/MW-h | +$51 |
| **Total AS** | | **+$309** |
| **Total Expected Revenue** | | **+$3,348** |

**Revenue per installed MW**: $3,348 / 100 MW = $33.48/MW

**Net energy margin**: Discharge revenue ($6,487) / Charge cost ($3,448) = 1.88x ratio
Breakeven ratio required: 1.0/0.85 = 1.176x. Actual 1.88x — well above breakeven.

**vs Smartbidder benchmark**: Prior Tenaska data not available this cycle. The Smartbidder benchmark (Mount Blue Sky w/ Virtuals) likely follows a similar energy arbitrage strategy given the clear price signals. Estimated delta: +$100 to +$300 above Smartbidder default if Smartbidder does not include NS overlay during HE13-19. The HE12 top-off strategy (filling to full 200 MWh vs stopping at 170 MWh) adds ~$356 vs no top-off, which may differentiate from a simpler Smartbidder implementation.

**vs 7-day moving average**: Energy opportunity today ($3,039 net energy) is significantly above the 7-day average implied by 7/16 recommendation ($2,735 net energy at $25/MWh peak vs today's $33/MWh). Estimate: +$15-25% above 7-day avg.

---

## 7. Risks

1. **NS deployment during HE13-19 depletes SoC**: If Non-Spin is deployed at 80 MW for 1+ hours during HE13-19, SoC falls from 200 MWh. Even 1h full deployment (80 MWh) leaves 120 MWh — sufficient for HE21 (100 MW × 1h). Mitigation: deployment probability low during solar-peak hours (system well-supplied). Accept risk.

2. **RT spike at HE21-22 exceeding DA**: P(DA>RT) = 68.4-68.6% leaves a 31.4-31.6% chance RT exceeds DA. Expected RT HE21 = $29.27 (Smartbidder). Extreme scenario: congestion (SOUTH_HOUSTON_IMPORT binding, 18-27%) could push RT to $50-120. If RT spikes to $50+, forgone RT revenue vs DA = approximately ($50-$33.24) × 100 MW = $1,676/h. This is the primary tail risk. Mitigation: accept given 68.6% DA win probability and strong $3.97 spread.

3. **Wind forecast bust (Yes Energy 14.1 GW vs Enverus 17.1 GW gap)**: If actual wind tracks closer to Yes Energy (bearish), evening net load reaches 57.6 GW (severe reserve margin tightening). This would push RT prices above Smartbidder's $29.27 base — increases tail-risk of scenario 2 above. Not a separate risk: it's the driver of scenario 2.

4. **Forced thermal outage in HE19-22**: Unplanned 2+ GW outage during peak hours would increase SOUTH_HOUSTON_IMPORT binding probability by 7-15 ppt (congestion-analyst note). Tail risk: RT spike to $120+. Mitigated by the fact that energy is committed to DA, so RT spike actually benefits our DA position indirectly (we already locked in $33.24; RT spike means market participants who went RT lose vs our DA commitment).

5. **Solar underperformance (cloud cover)**: If actual solar < forecast by 10-20%, HE10-11 DA prices may be $3-5 higher than forecast ($17-19 vs $14.27). Mitigation: even at $19/MWh charge price, net energy value from HE21-22 discharge at $32-33 remains strongly positive ($13-14 net/MWh).

6. **Saturday WEPEAK timing**: ERCOT WEPEAK on Saturday = HE07-22. The energy price profile is consistent with weekend shape — lower afternoon prices than weekday equivalent — but the extreme heat partially offsets weekend discount. The duck curve timing (HE10-11 trough) is confirmed by both Yes Energy and Enverus NL forecast.

---

## 8. Alternative (Conditional)

**Stack A (Energy-only, no AS)**: If execution team has concerns about NS deployment risk or bid complexity:
- Same energy schedule (Charge HE10-11 + top-off HE12, Discharge HE21-22)
- Skip NS HE13-19 and RegUp HE20
- Revenue: $3,039 (vs $3,348 for Stack B)
- Difference: -$309. Recommend Stack B unless deployment risk is operationally flagged.

**Elevated wind scenario (Enverus basis, 17 GW average)**: If actual wind tracks toward Enverus (17.1 GW), HE21 evening prices may moderate to $25-28 DA. Net energy value: ($27 × 200) - $3,448 = $5,400 - $3,448 = $1,952. Still solidly profitable but lower than base case. No strategy change warranted at this wind level.

**Extreme low-wind + thermal failure scenario**: If both wind fails AND thermal forced outage occurs, RT could spike $100+ at HE21. In this scenario, DA commitment at $33.24 forgoes the RT upside. Conditional switch: if at DAM time (by 09:00 CT) ERCOT issues any emergency notices or wind forecast falls below 11 GW, consider holding back 50 MW from DA discharge and letting it settle in RT. Trigger: ERCOT website / Powerstream alert by 09:00 CT.

---

## 9. Congestion Overlay Notes (from congestion-analyst)

- **Finding 7 ACTIVE, SEVERE**: GKS MCC estimated -$3 to -$5/MWh at HE10-12. This means our effective DA charge cost at GKS node is approximately $14.27 - $4 = $10.27/MWh (base case) during HE10-12. Confirmed this makes the charging window even more attractive than the hub price alone suggests. Confidence: MODERATE-HIGH on direction, LOW on magnitude (no PTDF data available).

- **SOUTH_HOUSTON_IMPORT (HE19-22)**: P = 18-27%, E[MCC|binding] = $2-6/MWh. Expected value MCC for GKS at HE21 = +$0.5 to +$2/MWh conditional on binding. This slightly increases our effective discharge value above the hub DA price. Not material enough to alter strategy.

- **WEST_TO_NORTH (HE01-08)**: P = 12-18%. No GKS exposure in overnight hours (SoC = 0, no positions).

- **Weekend discount**: Congestion probabilities already adjusted for Saturday day-type.

---

*Data Status: AS Playbook ABSENT (not implemented). All prices from Smartbidder DA run 2026-07-17 06:58 CT (PRODUCTION). Energy: DA-primary. AS: non-spin overlay + RegUp. Total expected revenue: $3,348.*
