# GKS BESS — D+1 (2026-07-24) Optimal Revenue Stack

**Issued**: 2026-07-23 (daily 07:30 CT cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, RTE 85%
**Data status**: PRODUCTION — all inputs pre-DAM cutoff (10:00 CT)
**AS Playbook prior**: ABSENT (recommend_as_position.py 미실행) — 자체 co-optimization 적용
**Inputs consumed**:
- `shared/data/forecasts/market-view/2026-07-24.md` (market-analyst, production)
- `shared/data/forecasts/congestion/2026-07-24.md` (congestion-analyst Stage 0, production)
- `shared/data/raw/yes-energy/2026-07-24_summary.json` (Yes Energy 07:14 CT, production)

---

## Recommendation (Primary — Stack A: Energy Arbitrage + MCC + RegDown)

**Start-of-day SoC assumption**: 0 MWh (battery empty; previous day fully dispatched)
**RTE convention**: 1 MWh consumed from grid → 0.85 MWh stored (charging loss).
Discharge 200 MWh requires consuming 235 MWh from grid over HE10–12.

| HE | CT Start | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | DA Price | Est. Rev/(Cost) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 00:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $33.95 | $0 |
| 02 | 01:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$30.00 | $0 |
| 03 | 02:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $28.26 | $0 |
| 04 | 03:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $27.57 | $0 |
| 05 | 04:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $27.57 | $0 |
| 06 | 05:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$28.00 | $0 |
| 07 | 06:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $32.65 | $0 |
| 08 | 07:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$28.00 | $0 |
| 09 | 08:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $22.26 | $0 |
| **10** | **09:00** | **Charge** | **-100** | 0 | **100** | 0 | 0 | 0 | $20.65 | ($1,790) + $60 |
| **11** | **10:00** | **Charge** | **-100** | 0 | **100** | 0 | 0 | 0 | $19.67 | ($1,692) + $86 |
| **12** | **11:00** | **Charge** | **-35** | 0 | **35** | 0 | 0 | 0 | $21.93 | ($671) + $36 |
| 13 | 12:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $26.43 | $0 |
| 14 | 13:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $29.04 | $0 |
| 15 | 14:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $30.18 | $0 |
| 16 | 15:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$29.00 | $0 |
| 17 | 16:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$29.00 | $0 |
| 18 | 17:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$29.00 | $0 |
| 19 | 18:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $29.03 | $0 |
| **20** | **19:00** | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | $35.98 | +$3,598 |
| **21** | **20:00** | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | $36.44 | +$3,644 |
| 22 | 21:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $33.91 | $0 |
| 23 | 22:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $31.58 | $0 |
| 24 | 23:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $27.84 | $0 |

**SoC Profile**:
- HE01–09: 0 MWh (empty)
- HE10 end: 85 MWh (100 MW × 0.85)
- HE11 end: 170 MWh (100 MW × 0.85 added)
- HE12 end: ~200 MWh (35 MW × 0.85 = 30 MWh added; full)
- HE13–19: 200 MWh (standby, no action)
- HE20 end: 100 MWh (100 MW discharged)
- HE21 end: 0 MWh (100 MW discharged)
- HE22–24: 0 MWh (empty)

---

## Top / Bottom Hours

**Bottom 2 DA (충전)**: HE11 ($19.67) → HE10 ($20.65)
- Solar belly 최심부. P(DA<RT) = 66.4% (HE11), 66.2% (HE10) — RT 우위 명확.
- GKS MCC discount HE09–12 E[-$2.0 to -$3.5/MWh] (Finding 7 MODERATE, congestion-analyst).
- DA<RT at HE11 ($19.67 vs $20.09) — 시장이 GKS 노드 할인을 DA price에 직접 반영.
- HE12 부분 충전(-35 MW): 배터리를 200 MWh full로 채우기 위한 최소 추가 분 (35/0.85 = 30 MWh 보충).

**Top 2 DA (방전)**: HE21 ($36.44) → HE20 ($35.98)
- 24h DA 피크. P(DA>RT) 59.9–60.8%. Duck curve evening ramp +15,162 MW / 3h 완료 시점.
- Non-Spin HE21 $10.82 관찰되나, 에너지가 우위 → 에너지 100% 방전 선택 (아래 AS 분석 참조).

**RT spike 잔류 없음**: P(RT>$100) = 해당 시간 없음. SOUTH_HOUSTON_IMPORT binding P=8–15% (LOW). Non-Spin $10.82 < $12.45 threshold → 1.8x rule 미발동. RT spike 위한 보유 미정당.

---

## DA-RT Spread Strategy

### Energy
- **신호**: DA avg $28.62 > RT avg $26.46. Spread +$2.16/MWh (전일 +$5.87 대비 대폭 축소).
- **HE20 spread**: +$6.34 ($35.98 − $29.64). **HE21 spread**: +$2.25 ($36.44 − $34.19).
- **전략**: DA 방전 전략 유지. P(DA>RT) HE20 60.8%, HE21 59.9% → DA 우위이나 얇음.
  풍력 강세(avg 12,690 MW, 전일 +40%) + 부하 완화(70,819 MW)로 DA 프리미엄이 전날보다 약함.
- **결론**: DA full 방전 HE20–21. RT 보유분 없음 (RT spike P 낮음; spread 얇아 RT 우위 기대하기 어려움).

### Non-Spin HE21–22 (핵심 AS 판단)
- **관찰**: Non-Spin HE21 = $10.82, HE22 = $10.75. 에너지가 낮은 날($36/MWh)에도 AS 시장이 evening tightness를 독립 평가.
- **비교**: DA Energy HE21 = $36.44 vs Non-Spin expected value = $10.82 (capacity) + P(activation=35%) × RT $34.19 = $10.82 + $11.97 = $22.79/MWh.
- **결정**: $36.44 >> $22.79 → HE21 100% DA 에너지 방전. Non-Spin 미제출.
- **HE22**: 방전 후 SoC=0 → Non-Spin/ECRS 제출 물리적 불가. HE22 Non-Spin $10.75, ECRS $2.59 포착 불가.
  - (검토: HE21에서 70 MW만 방전하고 30 MW Non-Spin HE22? 포기 에너지 30 MW × $36.44 = $1,093 vs 획득 30 MW × $10.75 = $323. 에너지 우위 $770 → 포기 불가.)

### ECRS HE22–23
- ECRS HE23 $2.87 (하루 최고치), HE22 $2.59. 풍력 야간 급등에 따른 변동성 premium.
- SoC=0 after HE21 → 포착 불가. 다음 날 사이클 구조 개선 필요 (see 개선 액션).

### RegDown HE10–12
- DA-RT spread at HE11 = −$0.42 (유일한 RT 우위 구간). RegDown 신호 약하지만 양의 capacity payment.
- 충전 중 RegDown = 충전 속도 감소/정지 능력 = 업워드 유연성 제공. 100 MW RegDown 제공.
- HE17–19 RegDown $1.62–2.30 (높음): **불채택** — 방전 스탠바이 중이며, RegDown 발동 시 조기 방전으로 HE20–21 에너지 포착 위험.

---

## Expected Revenue

### Stack A (Primary — 에너지 + MCC + RegDown)

| 항목 | 계산 | 금액 |
|---|---|---|
| DA Discharge HE20 | 100 MW × $35.98 | +$3,598 |
| DA Discharge HE21 | 100 MW × $36.44 | +$3,644 |
| **DA Energy Gross** | | **+$7,242** |
| DA Charge HE10 (at GKS node) | 100 MW × ($20.65 − $2.75 MCC) | ($1,790) |
| DA Charge HE11 (at GKS node) | 100 MW × ($19.67 − $2.75 MCC) | ($1,692) |
| DA Charge HE12 (at GKS node) | 35 MW × ($21.93 − $2.75 MCC) | ($671) |
| **DA Charge Cost (net of MCC)** | MCC midpoint −$2.75/MWh applied | **($4,153)** |
| **Net Energy Margin** | | **+$3,089** |
| RegDown HE10 | 100 MW × $0.60/MWh | +$60 |
| RegDown HE11 | 100 MW × $0.86/MWh | +$86 |
| RegDown HE12 | 35 MW × $1.02/MWh | +$36 |
| **Total AS Revenue** | | **+$182** |
| **TOTAL (Stack A)** | | **+$3,271** |

GKS MCC benefit (charging discount, MEDIUM conviction): **+$646** embedded in charge cost above.
MCC range sensitivity: At MCC −$2.0 → total $3,047 / At MCC −$3.5 → total $3,468.

### Stack B (Conservative — MCC 제외, 허브 가격 기준)

| 항목 | 금액 |
|---|---|
| Net Energy (hub price basis) | +$2,442 |
| RegDown AS | +$182 |
| **TOTAL (Stack B)** | **+$2,624** |

### vs Benchmarks

| 비교 항목 | 수치 | 비고 |
|---|---|---|
| Stack A 추천 | $3,271 | MCC MEDIUM conviction 포함 |
| Stack B conservative | $2,624 | MCC 미반영 하한 |
| Smartbidder benchmark 추정 | ~$3,000–3,500 | 유사 구조; RT 최적화 미세 우위 가능 |
| vs 7-day moving avg | 크게 하회 | HE20–21 에너지 $36 (전일 $64–65 대비 −44%). 전체 수익 레벨이 최근 대비 1/3–1/4 수준. |
| 전일(Jul 22) benchmark approx | ~$8,000–10,000+ | 고가격 환경 — 오늘과 비교 불가 |

**저가격 환경 핵심 진단**: 에너지 arbitrage spread HE11→HE21 = $16.77/MWh DA (전일 ~$37.74 대비 −56%). 85% RTE 적용 시 net ~$14.25/MWh. AS stacking (RegDown +$182, Non-Spin 포착 불가)으로 보완하나 오늘은 구조적으로 낮은 수익일.

---

## Risks

| 위험 항목 | 방향 | 확률 | 현재 포지션 대응 |
|---|---|---|---|
| 풍력 HE18–21 실현 < 12,000 MW (forecast 11,677–17,653 MW) | Evening binding P↑ (8%→15–20%), Non-Spin $10.82 → RT spike $50–80 | Low (forecast 17,653 MW AG2) | DA 방전 이미 가장 안전. RT spike 시 Smartbidder RT dispatch로 추가 포착 |
| Enverus 풍력 +1,681 MW (advisory 수준) 실현 | HE20–21 DA $3–7 추가 하방 → $29–33 | Medium | DA 방전 volume 유지; 가격 하락해도 spread > 0 |
| Solar belly RT 음수 전환 HE10–12 | 충전 비용 이점 확대 (오히려 유리) | Low | DA 충전 포지션 유지; RT < $0 이면 DA 충전이 더 저렴 |
| ECRS HE22–23 추가 상승 | 포착 불가 (SoC=0) | — | Stack C 고려 (아래) |
| GKS MCC 실현 −$0 (Finding 7 MISS) | Stack A → Stack B ($647 하방) | Low-Medium (HIGH direction 신뢰도이나 MEDIUM magnitude) | Stack B ($2,624)가 실질 하한 |
| Thermal outage 추가 확대 | HE20–21 Non-Spin/DA 상방; 방전 시나리오 upside | Low-Medium | 현재 포지션 이익 방향 (DA 방전 유지로 upside 포착) |

---

## Alternative (조건부 Stack C — Wind Miss 트리거)

**발동 조건**: 인트라데이 AG2 WindCast 업데이트 기준 HE18–21 ERCOT 풍력이 11,000 MW 미만 (현재 forecast 11,677–17,653 MW)으로 하향.

**조정 내용**:
- HE20: 70 MW DA 방전 + 30 MW RT 보유 (Non-Spin 30 MW DA 제출)
- HE21: 70 MW DA 방전 + 30 MW RT 보유 (Non-Spin 30 MW)
- 트리거 시 예상 RT 가격: $50–80/MWh (binding scenario upside)

**Stack C 예상 추가 수익**: 30 MW × 2시간 × ($65 avg RT − $36.44 DA) = 30 × 2 × $28.56 = **+$1,714 upside**

**Stack C 총 예상**: ~$3,271 + $1,714 = ~$4,985 (if triggered AND binding)
**Stack C 위험**: 트리거 미발동 시 30 MW DA 에너지 포기 = −$1,073 하방.

**권고**: Stack C는 인트라데이(10:00 CT 이후 최신 AG2 run 확인 후)에만 전환. DAM 입찰 단계에서는 Stack A 제출.

---

## AS 미포착 기회 분석 (다음 사이클 개선용)

| AS 상품 | HE | 가격 | 미포착 이유 | 금액 |
|---|---|---|---|---|
| Non-Spin | HE22 | $10.75 | SoC=0 (HE21 전 방전 완료) | ~$1,075 (100 MW 가정) |
| ECRS | HE23 | $2.87 | SoC=0 | ~$287 (100 MW 가정) |
| Non-Spin | HE21 | $10.82 | 에너지 ($36.44) 우위 → 에너지 선택이 정당 | — |

**핵심 구조적 문제**: 200 MWh 단일 사이클(충전 HE10–12 → 방전 HE20–21) 완료 후, 야간 Non-Spin/ECRS 프리미엄(HE21–23) 대응 불가. 개선 옵션: (a) HE20 방전을 85 MW로 줄여 15 MWh 보존 후 HE22 Non-Spin 소량 제공 → 분석 결과 에너지 손실이 AS 이득보다 커서 기각. (b) 향후 더 긴 duration (400 MWh)이면 구조적으로 해결 가능.

---

## 개선 액션 (다음 추천 사이클 반영)

1. **RegDown HE17–19 포함 재검토**: $1.62–2.30/MWh로 오늘 미채택. 단, 방전 전 스탠바이에서 RegDown 발동 시 조기 방전 위험 있음. 다음 고가격 RegDown 일에는 "보호된 방전 예약 MW" vs "RegDown MW" 분리 로직 도입.
2. **HE09 충전 추가 검토**: HE09 노드 조정가 ~$19.51 (MCC −$2.75 적용 시), HE12 조정가 ~$19.18 — 거의 동일. HE09 포함 시 3시간 분할 충전으로 운용 복잡성 증가. 현재 2+partial 구조 유지.
3. **Non-Spin 야간 HE01–08 기회**: 배터리가 비어있는 자정 시간대 Non-Spin 제출 불가 (requires charged state). 단, HE01 Non-Spin $6.50은 의미 있는 금액 — 일부 배터리를 밤새 충전하고 야간 Non-Spin 제공하는 별도 사이클 분석 필요 (하지만 HE01 DA $33.95 충전 비용이 높아 오늘은 기각).

---

## 데이터 소스 / 신뢰도

| 항목 | 소스 | 상태 |
|---|---|---|
| 에너지/AS 가격 view | Smartbidder (06:56 CDT, production) | PRODUCTION |
| 수요/공급 기반 | Yes Energy BIDCLOSE (07:14 CT) + Enverus (06:41–06:57 CT) | PRODUCTION |
| GKS MCC HE09–12 | congestion-analyst Stage 0 heuristic | MEDIUM conviction — Finding 7 MODERATE |
| AS Playbook prior | 미제공 (recommend_as_position.py 미실행) | N/A — 자체 판단 |
| AS 배분 (RRS, RegUp) | RRS $0.10–0.17 (standby hours 매우 낮음), RegUp $0.73–1.28 (방전 후 SoC=0) → 미채택 | 당일 미적용 |

---

*bess-optimizer | 2026-07-24 D+1 추천 | 작성 2026-07-23 07:30 CT cycle*
*Stack A 총 예상: $3,271 (MCC MEDIUM conv.) | Stack B 보수: $2,624 | Stack C 조건부: ~$4,985*
*GKS 노드 주요 적용: HE10–12 충전 MCC −$2.75 avg (−$2.0 to −$3.5 range), HE20–21 방전 MCC E[+$0.5] (LOW conv., 미반영)*
