# GKS BESS — D+1 (2026-07-26) Optimal Revenue Stack

**Issued**: 2026-07-25 (daily 07:30 CT cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh, RTE 85%
**Flowday**: Sunday 2026-07-26 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data status**: PRODUCTION — all inputs pre-DAM cutoff (10:00 CT)
**AS Playbook prior**: ABSENT — `shared/data/forecasts/as-playbook/2026-07-26.json` does not exist. Self co-optimization applied.
**Inputs consumed**:
- `shared/data/forecasts/market-view/2026-07-26.md` (market-analyst, production — 12:13 UTC vintage)
- `shared/data/forecasts/congestion/2026-07-26.md` (congestion-analyst Stage 0, production — 07:30 CT)
- `shared/data/pnl/gks/daily/2026-07-24_daily.json` (pnl-manager, production — Jul 24 actuals)
- `reports/daily/bess-optimizer/2026-07-25.md` (prior day plan — terminal SoC reference)

---

## SoC and Efficiency Assumptions

- **Starting SoC**: 0 MWh — derived from Jul 25 plan terminal SoC (HE22 end = 0; confirmed by Jul 25 report). If Tenaska PTP confirms residual SoC on day-of, operator should adjust HE11 charge depth accordingly.
- **SoC ceiling**: 200 MWh; floor: 0 MWh
- **RTE convention** (matching Jul 25 report): Charging — 1 MWh consumed from grid stores 0.85 MWh in SoC; Discharging — delivering 1 MWh to grid depletes 1/0.85 = 1.176 MWh from SoC.
- **HSL**: 100 MW flat (energy + AS must not exceed HSL in any hour)
- **MCC source**: congestion-analyst 2026-07-26.md (Stage 0 heuristic). Applied as expected value (not conditional). Charge MCC HIGH confidence (clear-sky, 8% cloud cover confirmed). Discharge MCC based on 40-55% SOUTH_HOUSTON_IMPORT binding probability.

---

## Recommendation (Primary — Stack A: DA Energy Arbitrage + Midday Non-spin)

**Core logic**: DA>RT signal is the strongest in Stage 0 series (P(DA>RT) = 0.752 at HE20 — new record). Market has priced the SOUTH_HOUSTON_IMPORT constraint directly into DA (not RT), making DA discharge the dominant strategy. Duck curve SEVERE (NL trough 22,359/23,507 MW avg ~22,933 MW, clear sky 8% cloud) gives best-in-series charge economics. Strategy: full-speed DA charge HE09-11 → standby with Non-spin HE12-19 → optimized DA discharge HE20-21 (70 MW at HE20, 100 MW at HE21 — sequence reserves maximum SoC for higher-priced HE21).

**HE20 vs HE21 discharge split rationale**: To maximize HE21 discharge at 100 MW, entering SoC must be ≥ 100/0.85 = 117.6 MWh. Discharging 70 MW at HE20 depletes 70/0.85 = 82.35 MWh → entering HE21 SoC = 117.65 MWh. This is the exact threshold. Any discharge above 70 MW at HE20 would force a reduction at HE21, where price is $2.47/MWh higher.

| HE | CT Start | Mode | Energy MW | RegUp MW | RegDn MW | RRS MW | ECRS MW | NonSpin MW | DA Price (hub) $/MWh | Est. Rev/(Cost) $ |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 00:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $25.76 | $0 |
| 02 | 01:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$25.00 | $0 |
| 03 | 02:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$24.50 | $0 |
| 04 | 03:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$24.00 | $0 |
| 05 | 04:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$24.00 | $0 |
| 06 | 05:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$24.00 | $0 |
| 07 | 06:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$21.00 | $0 |
| 08 | 07:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | ~$21.00 | $0 |
| **09** | **08:00** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | **0** | **$17.12** | **-$1,412** |
| **10** | **09:00** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | **0** | **$15.62** | **-$1,212** |
| **11** | **10:00** | **Charge DA** | **-35** | 0 | 0 | 0 | 0 | **0** | **$17.09** | **-$515** |
| 12 | 11:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 88 | $18.99 | +$41 |
| 13 | 12:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 88 | $21.26 | +$44 |
| 14 | 13:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 88 | ~$22.00 | +$44 |
| 15 | 14:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 88 | ~$22.00 | +$44 |
| 16 | 15:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 88 | ~$22.50 | +$44 |
| 17 | 16:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 88 | ~$23.00 | +$40 |
| 18 | 17:00 | Standby/NS | 0 | 0 | 0 | 0 | 0 | 88 | $23.53 | +$38 |
| 19 | 18:00 | Transition/NS | 0 | 0 | 0 | 0 | 0 | 30 | $26.43 | +$16 |
| **20** | **19:00** | **Discharge DA** | **+70** | 0 | 0 | 0 | 0 | **0** | **$32.16** | **+$2,426** |
| **21** | **20:00** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | **0** | **$34.63** | **+$3,763** |
| 22 | 21:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $32.58 | $0 |
| 23 | 22:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $29.74 | $0 |
| 24 | 23:00 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | $27.14 | $0 |

**DA prices HE01-08 and HE14-17**: Interpolated from OFFPEAK avg ($24.44/MWh HE01-06) and WEPEAK avg ($23.38/MWh). Market-analyst Smartbidder provides hourly resolution for HE09-13 and HE18-24 only (confirmed); interpolation flagged as estimate.

**Est. Rev/(Cost) $**: Includes expected MCC nodal adjustment (see below). Hub DA prices apply for energy settlement; effective GKS nodal = hub + E[MCC].

**HE01-08 Non-spin = 0**: Starting SoC = 0 MWh. No discharge capacity available for Non-spin offering. This is the primary revenue gap vs Jul 24 actuals ($3,464 Non-spin overnight). See self-review section.

**HSL check each hour**: HE09-11: 100/35 MW energy + 0 AS ≤ 100 MW HSL ✓. HE12-19: 0 MW energy + 88/30 MW Non-spin ≤ 100 MW HSL ✓. HE20: 70 MW energy + 0 AS ≤ 100 MW HSL ✓. HE21: 100 MW energy + 0 AS = 100 MW HSL ✓ (exactly at limit, no AS headroom).

---

## SoC Profile

| Hour Range | SoC (MWh) | Event |
|---|---|---|
| HE01-08 start | 0 | Standby depleted — prior day (Jul 25) plan terminal SoC |
| HE09 end | 85.0 | Charged 100 MW; stored 100 × 0.85 = 85 MWh |
| HE10 end | 170.0 | Charged 100 MW; stored 85 MWh |
| HE11 end | 200.0 | Charged 35.3 MW; stored 35.3 × 0.85 = 30 MWh; **FULL** |
| HE12-19 | 200.0 | Full standby — Non-spin offering |
| HE20 end | 117.65 | Discharged 70 MW; depleted 70/0.85 = 82.35 MWh |
| HE21 end | ~0 | Discharged 100 MW; depleted 100/0.85 = 117.65 MWh; **DEPLETED** |
| HE22-24 | 0 | Standby depleted |

---

## Top / Bottom Hours

**Top 2 (DA discharge):**
- HE21 (20:00-21:00 CT): DA $34.63/MWh + E[MCC] +$3.0 = **$37.63/MWh effective** | P(DA>RT) = 0.718 | NL 59,472 MW (YE peak) | Net load ramp peak
- HE20 (19:00-20:00 CT): DA $32.16/MWh + E[MCC] +$2.5 = **$34.66/MWh effective** | P(DA>RT) = 0.752 (new Stage 0 record) | Ramp starting

**Bottom 2 (DA charge):**
- HE10 (09:00-10:00 CT): DA $15.62/MWh + E[MCC] -$3.5 = **$12.12/MWh effective** | Near-flat DA≈RT (+$0.02) | NL trough 22,359 MW (YE) / 23,507 MW (Enverus) | Clear sky 8% cloud | **Best charge hour of year-to-date**
- HE09 (08:00-09:00 CT): DA $17.12/MWh + E[MCC] -$3.0 = **$14.12/MWh effective** | P(DA<RT) = 0.608 slight lean | Solar ramping hard

**RT spike watch**: HE22 (21:00-22:00 CT) Non-spin $5.80/MW, HE23 (22:00-23:00 CT) Non-spin $9.38/MW and ECRS $3.18/MW signal tail risk. SoC depleted at HE22 prevents direct participation; dart-virtual-trader should consider RT-inclined virtual at HE22-23 if scarcity signal activates.

---

## DA-RT Spread Strategy

**Energy: DA dominant — do not chase RT at HE20-21**

Spread (DA − RT) at peak hours: HE20 +$4.77/MWh, HE21 +$2.50/MWh, HE22 +$3.52/MWh. P(DA>RT) = 0.718-0.752 — this is the strongest sustained evening DA>RT block in Stage 0 series. The SOUTH_HOUSTON_IMPORT constraint has been priced INTO DA, not RT. Waiting for RT spike is the wrong strategy on this day (contrast with Jul 24 where RT discharge was optimal — today the market has already captured the congestion premium in DA).

**Charge window DA vs RT**: At HE09, P(DA<RT) = 0.608 — slight lean to DA being cheaper for charging. DA bid is correct. At HE10, DA ≈ RT (+$0.02) — negligible difference. Bid DA for schedule certainty.

**AS market DA vs RT**: Non-spin and ECRS are settled in DA (clearance) — no DA/RT venue split decision needed for AS.

**RRS spread**: RRS HE21 $1.02/MW (DA). At our full 100 MW discharge at HE21 there is no headroom for RRS within the 100 MW HSL constraint. RRS opportunity foregone — energy value ($34.63/MWh) far exceeds RRS capture.

**ECRS HE23 ($3.18/MW)**: Highest ECRS reading of the day. Battery depleted at HE22+. Cannot participate. Forwarded to dart-virtual-trader as a scarcity environment signal.

---

## Expected Revenue

| Component | Hub Price Basis | MCC Adjustment | Effective |
|---|---|---|---|
| DA Charge cost HE09 (100 MW) | -$1,712 | +$300 (MCC -$3.0/MWh) | -$1,412 |
| DA Charge cost HE10 (100 MW) | -$1,562 | +$350 (MCC -$3.5/MWh) | -$1,212 |
| DA Charge cost HE11 (35.3 MW) | -$603 | +$88 (MCC -$2.5/MWh) | -$515 |
| DA Discharge HE20 (70 MW) | +$2,251 | +$175 (E[MCC] +$2.5/MWh uncond.) | +$2,426 |
| DA Discharge HE21 (100 MW) | +$3,463 | +$300 (E[MCC] +$3.0/MWh uncond.) | +$3,763 |
| **Net Energy** | **+$1,837** | **+$1,213** | **+$3,050** |
| Non-spin HE12-19 | +$311 | $0 | +$311 |
| **Total** | **+$2,148** | **+$1,213** | **+$3,361** |

**vs Jul 24 actual**: $3,361 vs $4,428.79 actual → expected -$1,068 (-24.1%). Delta explained entirely by overnight Non-spin shortfall ($0 vs $3,464.80 in Jul 24 due to starting at 0 SoC). Energy arbitrage: today's plan produces +$1,837 net energy (hub) vs Jul 24's +$798 net energy. Strategy is correctly different — Jul 24 was RT-heavy non-spin day; Jul 26 is DA-heavy energy arbitrage day.

**vs Smartbidder benchmark (Jul 24)**: Benchmark $2,610.37 (AA Mount Blue Sky with Virtuals). Our plan $3,361 → expected +$750.6 (+28.8%). Benchmark uses virtual positions which we exclude (dart-virtual-trader scope).

**vs 7-day moving avg**: Insufficient data for full 7-day series from available files. Note: Jul 24 actual $4,428 was the most recent confirmed data point.

**MCC disclosure**: Charge MCC is HIGH confidence (SEVERE duck curve, clear-sky). Discharge MCC is 40-55% conditional (SOUTH_HOUSTON_IMPORT binding). MCC adjustments shown are UNCONDITIONAL expected values (probability-weighted). If constraint does not bind: discharge effective price = hub DA price only ($32.16/$34.63), total would be ~$2,148.

---

## Risks

| Risk Scenario | Revenue Impact | Revised Action |
|---|---|---|
| Wind (HE19-21) exceeds YE forecast (>20 GW vs 18,003 MW) | NL ramp decreases → P(SOUTH_HOUSTON_IMPORT binding) downgrades to MEDIUM 28-40%; MCC uplift shrinks by ~$150. No strategy change needed; energy DA still dominates. | Monitor STPF at HE16 CT. |
| Wind (HE19-21) below YE forecast (<16 GW) | Ramp increases → constraint upgrades to HIGH 55-70%; MCC uplift expands $300-500. Stack A still optimal. | Consider switching to Stack B to capture additional RT upside. |
| Load 1,500+ MW above forecast (100.04°F DFW is already a Stage 0 record) | SOUTH_HOUSTON_IMPORT upgrades to HIGH 55-70%; E[MCC discharge] rises to +$4-6/MWh. Incremental +$300-500 vs base. Stack A captures this automatically via DA lock-in. | No action; DA locked. |
| Solar exceeds STPF at HE09-11 (clear sky 8% cloud very likely to verify) | NL trough deeper than 22,359 MW; MCC charge benefit expands from -$3 to potentially -$4 to -$5/MWh. Additional +$100-200 charge savings. Stack A benefits. | No action needed. |
| DA bid fails to clear at HE20-21 (offers too high) | Full revenue miss on discharge. Operator should set bid floor at: HE20 = $28/MWh (hub), HE21 = $30/MWh (hub) — both well below forecast clearing. | If DA doesn't clear, shift to RT bid at same hours (P(DA>RT) is high but not 100%). |
| Prior day (Jul 25) actual SoC > 0 at end of day | Non-spin capacity becomes available for HE01-11 or extended charge window. | Operator to check Tenaska PTP SoC at HE01; if SoC ≥ 30 MWh, offer 30 MW Non-spin HE01-08. Adjust HE11 charge to avoid overfilling. |

---

## Alternative (Stack B — RT Spike Capture Conditional)

**Trigger**: Any ONE of:
1. Intraday STPF (HE16 check) shows ERCOT total wind at HE19-21 ≤ 14,000 MW (vs YE 18,003 MW, miss of ≥4,000 MW)
2. RT price at HE19 > $60/MWh (early spike signal)
3. ECRS at HE22-23 real-time > $8/MW (scarcity onset)

**Modification from Stack A**:
- HE21 change: Reduce DA discharge from 100 MW to 70 MW; hold 30 MWh SoC (= 30 MW × 1 hr reserve)
  - SoC after HE21: 117.65 - 70/0.85 = 117.65 - 82.35 = 35.3 MWh
- HE22 add: RT discharge 30 MW (if RT price > $40/MWh at HE22)
  - This captures Non-spin $5.80/MW as well (30 MW offering)
- Expected revenue Stack B: $3,361 - (30 MW × $34.63) + (30 MW × $40.00) = $3,361 - $1,039 + $1,200 = $3,522 (if RT hits $40+)
- If RT spike ($60+): $3,361 - $1,039 + $1,800 = $4,122

**Current recommendation**: Stack A. P(DA>RT HE21) = 0.718 — do not sacrifice DA certainty. Switch to Stack B only if trigger conditions confirmed.

---

## Self-Review (Jul 24 vs Plan Delta)

*Note: Jul 25 actuals not yet available. Self-review based on Jul 24 actual vs Jul 24 plan comparison.*

Jul 24 actual performance ($4,428.79) shows GKS outperformed Smartbidder benchmark by +69.7% (+$1,818). The Jul 24 strategy was Non-spin heavy overnight + RT-arbitrage, driven by the market's signal on that day (where RT>DA at key hours per actual outcomes). On Jul 24:
- Non-spin overnight (HE01-08): $1,521 revenue at high Non-spin prices ($3.10/MW range)
- RT discharge (HE21-22): $2,130 RT energy revenue
- Total: $4,428.79

Jul 26 plan deviates appropriately:
1. **DA>RT shift (correct)**: P(DA>RT HE20) = 0.752 — record. Using DA discharge rather than waiting for RT.
2. **Non-spin gap (structural)**: Starting at 0 SoC eliminates overnight Non-spin. This is a recurring issue when prior-day plan fully depletes SoC. See learnings for remediation idea.
3. **Charge window is deeper (correct)**: NL trough 22,933 MW (average) vs Jul 24 — likely deeper duck curve. HE10 DA $15.62 is the cheapest charging opportunity this week.

Action item from this review: Evaluate whether the Jul 25 plan should have maintained 30-50 MWh terminal SoC to enable Jul 26 overnight Non-spin. At HE01 Non-spin = $2.26/MW: 50 MW × $2.26 × 8 hours = $904 additional Non-spin possible. Filed to learnings.

---

## Output Locations

- This report: `reports/daily/bess-optimizer/2026-07-26.md`
- JSON schedule (reporter input): `shared/data/forecasts/bess-schedule/2026-07-26.json`
- History copy: `memory/bess-optimizer/history/2026-07-26.md`
- Learnings: `memory/bess-optimizer/learnings/2026-07-26.md`
