# GKS BESS — D+1 (2026-07-31, 금요일) Optimal Revenue Stack

**Issued**: 2026-07-30 07:30 CT (bess-optimizer)
**DAM bid cutoff**: 10:00 CT 2026-07-30
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**SoC init**: 30 MWh (Rule 7 Override 1 — Jul 30 recommendation terminal SoC = 0 MWh per `reports/daily/bess-stack/2026-07-30.md`; partial residual assumption per standing rule)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED | ENVERUS=ABSENT | AG2=ABSENT | AS_PLAYBOOK=ABSENT

> **데이터 신뢰도 경고**: Smartbidder 6일 연속 DEGRADED (7/25~7/30, AADSTS7000222). DA/RT 가격 예측 전무. 이하 모든 절대 가격 수치는 Yes Energy Bidclose PROD 수급 데이터 + 시황 fundamental 기반 추정치. 방향성 HIGH 확신도, 절대 수치 LOW-MEDIUM 확신도. P10-P90 범위가 PROD 사이클 대비 약 3-4배 넓음.

---

## 데이터 소스 현황

| 소스 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose 2026-07-31 | **PROD** | 24개 hourly row 정상. `shared/data/raw/yes-energy/2026-07-31.csv` 확인 (전일 THROTTLED에서 복구) |
| market-analyst 시황 브리핑 | **PROD** | `shared/data/forecasts/market-view/2026-07-31.md` |
| congestion-analyst 전망 | **PROD (Stage 0)** | `shared/data/forecasts/congestion/2026-07-31.md` — YE PROD 단일 소스; Smartbidder DEGRADED로 CI 확장 |
| Smartbidder Energy/AS/DA-RT | **DEGRADED** | AADSTS7000222 — 6일 연속. DA 가격·P(DA>RT)·AS 가격 전무 |
| Tenaska PTP (SoC/실적) | **DEGRADED** | cloud-IP whitelist 실패 지속 |
| AS Playbook | **ABSENT** | recommend_as_position.py 미존재 — 자체 판단 적용 |
| Enverus / AG2 | **ABSENT** | 미수집 |

---

## Step 1: 수급 데이터 (PROD — YE Bidclose 24시간 확인)

| HE | NL MW | Solar MW | Wind ERCOT MW | Load MW | Outage MW | Finding 7 Tier |
|----|------:|---------|--------------|------:|----------:|----------------|
| 01 | 45,793 | 0 | 21,151 | 68,396 | 8,158 | — |
| 02 | 42,294 | 0 | 21,217 | 64,928 | 8,158 | — |
| 03 | 40,052 | 0 | 20,823 | 62,195 | 8,158 | — |
| 04 | 39,303 | 0 | 19,827 | 60,428 | 8,158 | — |
| 05 | 39,567 | 0 | 18,824 | 59,651 | 8,148 | — |
| 06 | 40,506 | 0 | 17,856 | 59,556 | 7,293 | — |
| 07 | 42,190 | 40 | 16,880 | 60,158 | 7,289 | — |
| 08 | 40,124 | 3,863 | 15,464 | 61,074 | 7,289 | — |
| 09 | 28,786 | 17,311 | 14,005 | 63,645 | 7,289 | MODERATE |
| **10** | **23,784** | **26,431** | **13,330** | **67,904** | **7,254** | **SEVERE** |
| **11** | **26,913** | **29,166** | **12,113** | **72,779** | **7,252** | **MODERATE-SEVERE** |
| 12 | 32,627 | 30,155 | 10,387 | 77,768 | 7,412 | NEGLIGIBLE |
| 13 | 37,905 | 30,472 | 9,079 | 82,039 | 7,390 | — |
| 14 | 42,948 | 30,436 | 8,383 | 86,474 | 7,390 | — |
| 15 | 45,618 | 30,202 | 8,348 | 88,911 | 6,980 | — |
| 16 | 47,718 | 29,751 | 8,593 | 90,881 | 6,980 | — |
| 17 | 49,245 | 28,911 | 9,024 | 92,196 | 6,702 | — |
| 18 | 50,278 | 26,829 | 9,667 | 91,973 | 6,632 | — |
| **19** | **54,719** | **20,831** | **10,279** | **90,783** | **6,583** | — |
| **20** | **66,267** | **8,204** | **10,814** | **87,650** | **6,433** | — |
| **21** | **70,709** | **560** | **11,806** | **83,921** | **6,433** | — |
| 22 | 67,302 | 0 | 13,260 | 81,414 | 6,408 | — |
| 23 | 61,793 | 0 | 14,505 | 77,154 | 6,408 | — |
| 24 | 57,411 | 0 | 14,790 | 73,038 | 4,548 | — |

핵심 수급 신호 (PROD 확인):
- Duck Curve trough: HE10 = **23,784 MW** — SEVERE Finding 7 (3rd-deepest Stage 0 series; deepest Thursday WDPEAK on record)
- Solar Cliff: HE19→HE20 Solar -12,627 MW (20,831→8,204 MW) → NL +**11,549 MW**/1h
- Evening ramp: HE18→HE21 NL +**20,431 MW** (50,278→70,709 MW); **2,496 MW 위 Jun 17 confirmed binding floor**
- NL evening peak: HE21 = **70,709 MW** (7/22 Wed 71,353 MW에 준하는 수준)
- Load peak: HE17 = 92,196 MW (3시간 연속 90 GW+: HE16-18)
- GR_WEST 주간 저점: HE16 = **2,947 MW** (heat dome 억압)
- HE20-21 잔여 outage: **6,433 MW** (reserve margin 압박 지속)

---

## Step 2: 가격 View (수급 fundamental 추정 — Smartbidder DEGRADED)

GKS eff = Hub DA + E[MCC] (congestion-analyst Stage 0 PROD 기반)

| HE | Hub DA 추정 | GKS E[MCC] | GKS eff DA | 신뢰도 |
|----|------------|-----------|-----------|--------|
| 01-06 | $30-48 | -$1.0 | $29-47 | LOW |
| 07-08 | $16-25 | -$0.3 | $16-25 | LOW |
| **09** | **$12-20** | **-$1.5** | **$10-19** | LOW-MEDIUM |
| **10** | **$5-12** | **-$4.0** | **$1-8** | **MEDIUM** (PROD NL 23,784 MW 확인) |
| **11** | **$8-15** | **-$3.0** | **$5-12** | **MEDIUM** (PROD NL 26,913 MW 확인) |
| 12-13 | $15-30 | -$0.3 | $15-30 | LOW |
| 14-16 | $40-70 | -$0.2 | $40-70 | LOW |
| 17-18 | $55-85 | +$0.1 | $55-85 | LOW |
| 19 | $65-100 | +$2.5 (uncond.) | $68-103 | LOW |
| **20** | **$70-110** | **+$2.5 (uncond.)** | **$73-113** | LOW-MEDIUM (방향성) |
| **21** | **$75-115** | **+$2.5 (uncond.)** | **$78-118** | LOW-MEDIUM (방향성) |
| 22-24 | $40-65 | -$0.2 | $40-65 | LOW |

참조: 7/22 수요일 (가장 유사한 analog, PROD) — wind avg 6,722 MW, HE21 NL ~71,353 MW → DA HE20 = $109.51.
7/31 wind avg = 13,768 MW (+7,046 MW, 약 2배 강세) → 저녁 가격 30-40% 하향 조정 적용.
HE10 SEVERE duck curve (23,784 MW): hub DA $5-12/MWh 추정 (7/22 HE10 $19.33 대비 대폭 낮음).

**점 추정치 (P50 기준, 보수적):**

| HE | GKS eff DA P50 | GKS eff RT P50 | DA-RT spread 방향 |
|----|---------------|---------------|-----------------|
| 10 | $4.0/MWh (charge) | RT 음수 가능 | Positive (DA>RT): 충전 최적 |
| 11 | $7.0/MWh (charge) | $0-5/MWh (low) | Positive: 충전 양호 |
| 20 | $87.5/MWh | $90-100/MWh | **Negative (RT>DA)**: Rule 6 HIGH 적용 |
| 21 | $92.5/MWh | $95-105/MWh | **Negative**: RT primary 유지 |

---

## Step 3: Top/Bottom Hours 식별

**충전 최우선 (Bottom 2):**

| Rank | HE | GKS eff DA | 근거 |
|------|-----|-----------|------|
| **1 (최우선)** | **HE10** | **~$4.0/MWh** | SEVERE Finding 7: NL 23,784 MW + MCC -$4.0/MWh. 시리즈 최저가 창 (3rd-deepest Stage 0). RT 음수 가능성 → 충전 최우선 |
| **2** | **HE11** | **~$7.0/MWh** | MODERATE-SEVERE: NL 26,913 MW + MCC -$3.0/MWh. HE09 GKS eff ~$13.5보다 저렴 → HE10+HE11 조합 최적 |

**Note**: 이번 사이클에서는 HE09+HE10 (7/22 패턴) 대신 **HE10+HE11**이 최적. HE11 GKS eff ($7.0) < HE09 GKS eff ($13.5). PROD NL 데이터로 HE11 MODERATE-SEVERE Finding 7 확인됨. 총 충전 비용: $1,100 (vs 7/22 $3,633 — $2,533 절약).

**방전 최우선 (Top 2):**

| Rank | HE | GKS eff RT P50 | 근거 |
|------|-----|---------------|------|
| **1 (최우선)** | **HE20** | **~$90/MWh** | Solar Cliff -12,627 MW/1h → NL 66,267 MW. SOUTH_HOUSTON_IMPORT onset. RT spike 최고 확률 |
| **2** | **HE21** | **~$95/MWh** | NL 70,709 MW (당일 최고). Solar 사실상 0. 풍력 시작 회복 중. Evening 가격 peak |

**HE19 Skip 결정**: HE19 GKS eff DA ~$80/MWh (Rule 2 0.80x 적용 시 effective $64/MWh) < HE20 RT P50 ~$90/MWh. HE19 방전 시 HE20-21 총 RT 용량이 100 MWh씩 줄어든다. EV 기준: HE19 포기 후 HE20+HE21 RT 전체 배정이 최적.

**RT spike 잔류 판단:**
- HE20: P(RT>$100) = HIGH (Solar Cliff +11,549 MW/1h + outage 6,433 MW + NL 66,267 MW)
- HE21: P(RT>$100) = HIGH (NL peak 70,709 MW + SOUTH_HOUSTON_IMPORT P=35-52%)

---

## Step 4: DA-RT Spread 전략 (spread = DA − RT)

| 구간 | Spread 방향 | 결정 | 근거 |
|------|------------|------|------|
| HE01-09 (야간/새벽) | Positive (DA≥RT) | 충전 없음 (비용 과다) | 야간 DA $30-48 >> HE10 $4/MWh; 충전 시기 지연 |
| **HE10-11 (충전)** | **Positive (DA>RT, RT 음수 가능)** | **DA 충전** | SEVERE/MODERATE-SEVERE duck curve; DA 가격 lock-in + RT 음수 보너스 가능 |
| HE12-18 (Hold) | Mixed | NS 88 MW overlay | 에너지 commitment 없음; AS로 수익 극대화 |
| HE19 (SoC 보존) | Positive → Negative 전환기 | **Hold (에너지 미배분)** | RT spike onset 직전; HE20-21 RT 용량 보존 |
| **HE20 (RT primary)** | **Negative (RT>DA)** | **RT 100 MW** | Rule 6 HIGH: P=35-52% > 35% 임계; Solar Cliff peak; spike EV >> DA lock-in |
| **HE21 (RT primary)** | **Negative (RT>DA)** | **RT 100 MW** | NL peak 70,709 MW; 음수 spread 콜(market-analyst); SoC 100 MWh 가용 |
| HE22-24 | Positive (회복) | 방전 없음 (SoC=0) | SoC 소진 |

**Rule 6 HIGH 적용 논거:**
- P(SOUTH_HOUSTON_IMPORT binding) = 35-52% (congestion-analyst MEDIUM-HIGH; YE PROD NL ramp +20,431 MW 확인)
- Jun 17 확인된 binding floor: +17,935 MW. 오늘 NL ramp = +20,431 MW (+2,496 MW 초과)
- 최대 downside: Enverus wind gap 실현 시 (HE21 wind +3,741-4,626 MW) → effective ramp +15,805-16,690 MW (floor 미달). 확률 ~25-30%.
- EV 분석: RT HE20 P50 ($90/MWh) > DA HE20 GKS eff after Rule 2 ($87.5 × 0.80 = $70/MWh). RT가 P50 기준 $20/MWh 우위. Rule 6 HIGH 적용 정당.

**AS spread (DEGRADED, fundamental 기반):**
- NS HE12-18: DA positive clearing 기대 (여름 WDPEAK 패턴)
- ECRS: Rule 1 지정 창(HE20-24, HE07-10) 모두 에너지 commitment 또는 SoC 불충분 → 전 시간 제외
- RRS/RegUp: clearing 데이터 없음 (DEGRADED) → 제외

---

## Recommendation (Primary) — Stack A: RT Spike Capture

**전략**: 야간 Idle (SoC 보존) → DA 충전 HE10+HE11 (SEVERE/MODERATE-SEVERE duck curve) → NS overlay HE12-18 → SoC 보존 HE19 → RT 전량 방전 HE20+HE21 (Solar Cliff + NL peak)

| HE | Mode | Energy MW | Venue | RRS MW | ECRS MW | NS MW | RegUp MW | RegDown MW | SoC End MWh | GKS eff $/MWh |
|----|------|----------:|-------|-------:|--------:|------:|---------:|-----------:|------------:|-------------:|
| 01 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| 02 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| 03 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| 04 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| 05 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| 06 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| 07 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| 08 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| 09 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 30 | — |
| **10** | **DA Charge** | **−100** | **DA** | 0 | 0 | 0 | 0 | 0 | **115** | **~$4.0 (buy)** |
| **11** | **DA Charge** | **−100** | **DA** | 0 | 0 | 0 | 0 | 0 | **200** | **~$7.0 (buy)** |
| 12 | Hold + NS | 0 | — | 0 | 0 | 88 | 0 | 0 | 200 | — |
| 13 | Hold + NS | 0 | — | 0 | 0 | 88 | 0 | 0 | 200 | — |
| 14 | Hold + NS | 0 | — | 0 | 0 | 88 | 0 | 0 | 200 | — |
| 15 | Hold + NS | 0 | — | 0 | 0 | 88 | 0 | 0 | 200 | — |
| 16 | Hold + NS | 0 | — | 0 | 0 | 88 | 0 | 0 | 200 | — |
| 17 | Hold + NS | 0 | — | 0 | 0 | 88 | 0 | 0 | 200 | — |
| 18 | Hold + NS | 0 | — | 0 | 0 | 88 | 0 | 0 | 200 | — |
| **19** | **Hold (SoC Reserve)** | **0** | — | 0 | 0 | 0 | 0 | 0 | **200** | — |
| **20** | **RT Dispatch** | **+100** | **RT** | 0 | 0 | 0 | 0 | 0 | **100** | **~$90 (sell, P50)** |
| **21** | **RT Dispatch** | **+100** | **RT** | 0 | 0 | 0 | 0 | 0 | **0** | **~$95 (sell, P50)** |
| 22 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 23 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 24 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | 0 | — |

---

## SoC 밸런스 검증

| 체크포인트 | SoC MWh | 계산 |
|-----------|---------|------|
| HE01 시작 | 30 | Rule 7 Override 1 (Jul 30 terminal SoC = 0; 잔여 추정 30 MWh) |
| HE01-09 Idle | 30 | 에너지 및 AS 배분 없음; SoC 유지 |
| **HE10 충전** | **115** | 30 + (100 × 0.85) = 30 + 85 = **115** |
| **HE11 충전** | **200** | 115 + (100 × 0.85) = 115 + 85 = **200** (FULL) |
| HE12-19 Hold | 200 | 에너지 미배분; SoC FULL 유지 |
| **HE20 RT 방전** | **100** | 200 − 100 = **100** (100 MW × 1h = 100 MWh 방전) |
| **HE21 RT 방전** | **0** | 100 − 100 = **0** (100 MW × 1h = 100 MWh 방전) |
| HE22-24 Idle | 0 | SoC = 0; 방전 불가 |

SoC 전 시간 0-200 MWh 내. FEASIBLE ✓

---

## HSL 제약 검증 (Hard Limit = 100 MW)

| HE | Energy MW | NS MW | ECRS MW | 합계 | HSL |
|----|----------:|------:|--------:|-----:|:---:|
| HE01-09 | 0 | 0 | 0 | **0** | PASS |
| HE10 | 100 (충전) | 0 | 0 | **100** | PASS (충전 중 AS 없음) |
| HE11 | 100 (충전) | 0 | 0 | **100** | PASS |
| HE12-18 | 0 | 88 | 0 | **88** | PASS |
| HE19 | 0 | 0 | 0 | **0** | PASS (SoC 보존) |
| HE20 | 100 (RT) | 0 | 0 | **100** | PASS (방전 중 AS 없음) |
| HE21 | 100 (RT) | 0 | 0 | **100** | PASS |
| HE22-24 | 0 | 0 | 0 | **0** | PASS (SoC = 0) |

전 24시간 HSL 100 MW 준수. FEASIBLE ✓

---

## DA 입찰 파라미터

| HE | 방향 | MW | 가격 Floor/Cap | 근거 |
|----|------|----|--------------|------|
| HE10 | 매수 (충전) | 100 | Node price ≤ $8/MWh | SEVERE Finding 7: hub est. $5-12, MCC -$4 → GKS eff $1-8; $8 cap ensures clearing with buffer |
| HE11 | 매수 (충전) | 100 | Node price ≤ $12/MWh | MODERATE-SEVERE: hub est. $8-15, MCC -$3 → GKS eff $5-12; $12 cap adequate |
| HE12-18 | NS 제공 | 88 | DA NS offer $0/MWh | 시장 clearing price에 제공; positive in summer WDPEAK pattern |
| HE19 | 없음 | 0 | — | SoC 보존; AS 제공 없음 (spike standby) |
| HE20 | RT 방전 | 100 | RT floor ≥ $60/MWh | DA 에너지 bid 미제출 (DA 비체결 목적); RT SCED 자동 dispatch; floor $60 = breakeven |
| HE21 | RT 방전 | 100 | RT floor ≥ $60/MWh | 동일; SoC = 100 MWh 가용 |

> **HE20-21 DA 입찰 미제출 이유**: DA 에너지 bid를 $120+/MWh로 제출하여 DA 비체결 또는 미제출하고 RT SCED dispatch로 전환. Rule 6 HIGH 하에서 RT spike EV가 DA lock-in EV를 상회.

---

## Step 5: Revenue Stack 시나리오

**가격 전제 (Smartbidder DEGRADED, PROD 수급 fundamental 기반):**

| 항목 | P10 (Bear) | P50 (Base) | P90 (Bull) |
|------|----------|----------|----------|
| HE10 충전 (GKS node) | $8/MWh | $4.0/MWh | $1/MWh |
| HE11 충전 (GKS node) | $12/MWh | $7.0/MWh | $3/MWh |
| HE20 RT (GKS eff, incl. MCC) | $57/MWh | $90/MWh | $175/MWh |
| HE21 RT (GKS eff, incl. MCC) | $62/MWh | $95/MWh | $200/MWh |
| NS DA (HE12-18) | $0.50/MWh | $1.50/MWh | $3.00/MWh |
| P10 조건 | Wind 15,000 MW+; SOUTH_HOUSTON 미결합 (Enverus gap) | NL ramp 중간; 부분 결합 35-52% 반영 | SOUTH_HOUSTON_IMPORT binding; GKS MCC +$8-10/MWh 추가 |

### 에너지 Revenue

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| HE10 충전 비용 | −$800 | −$400 | −$100 |
| HE11 충전 비용 | −$1,200 | −$700 | −$300 |
| **소계 충전 비용** | **−$2,000** | **−$1,100** | **−$400** |
| HE20 RT 방전 | +$5,700 | +$9,000 | +$17,500 |
| HE21 RT 방전 | +$6,200 | +$9,500 | +$20,000 |
| **소계 RT 방전** | **+$11,900** | **+$18,500** | **+$37,500** |
| **에너지 Net** | **+$9,900** | **+$17,400** | **+$37,100** |

> Rule 2 (0.80x) 미적용: 방전이 DA 에너지가 아닌 RT dispatch. Rule 2는 DA Energy revenue projections 대상.
> RT 방전 실행 불확실성은 P10-P90 범위에 포함됨.

### AS Revenue (Non-Spin DA)

| 구간 | MW | 시간 | P10 | P50 | P90 |
|------|-----|------|-----|-----|-----|
| HE12-18 NS | 88 | 7h | $308 | $924 | $1,848 |

### Grand Total

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net | +$9,900 | +$17,400 | +$37,100 |
| NS HE12-18 | +$308 | +$924 | +$1,848 |
| **TOTAL** | **+$10,208** | **+$18,324** | **+$38,948** |

> **불확실도 경고**: Smartbidder 6일 연속 DEGRADED. P10-P90 범위 ($10K-$39K)는 PROD 사이클 정상 범위의 3-4배. HE20-21 RT spike 발생 여부가 수익의 80%를 좌우.

---

## Top / Bottom Hours 요약

**Top 2 (방전 — RT Primary):**
- **HE20**: GKS eff RT P50 ~$90/MWh | NL 66,267 MW | Solar Cliff -12,627 MW 최대 충격 시간 | Rule 6 HIGH onset
- **HE21**: GKS eff RT P50 ~$95/MWh | NL **70,709 MW (당일 최고)** | Solar 사실상 소멸 | SOUTH_HOUSTON_IMPORT P=35-52%

**Bottom 2 (충전):**
- **HE10**: GKS eff DA ~$4.0/MWh | NL 23,784 MW **(SEVERE Finding 7)** | MCC -$4.0/MWh
- **HE11**: GKS eff DA ~$7.0/MWh | NL 26,913 MW (MODERATE-SEVERE) | MCC -$3.0/MWh

**RT spike 보존:**
- **HE19 보존 결정**: Solar Cliff 진입 직전; GKS eff DA ~$80/MWh but Rule 2 post-haircut ~$64/MWh < RT P50 ~$90. SoC 전량(200 MWh) HE20-21에 배정이 EV 최적.

---

## DA-RT Spread Strategy 요약

| 구간 | 결정 | Spread 방향 | 논거 |
|------|------|------------|------|
| HE10-11 충전 | **DA 충전** | Positive (DA>RT) | SEVERE duck; RT 음수 tail; DA lock-in 최저가 |
| HE12-18 Hold | **NS DA 88 MW** | N/A | 수익 극대화; 에너지 미배분 |
| HE19 | **Hold (에너지 없음)** | 전환기 | HE20-21 RT 용량 100% 보존; ECRS 미배분 (Rule 1 창 미해당; NS는 activation risk >EV) |
| HE20-21 | **RT 전량 100 MW** | **Negative (RT>DA)** | Rule 6 HIGH (P=35-52%); market-analyst 음수 spread 콜; NL peak 66-71 GW |

---

## Expected Revenue 요약

- **P10**: ~$10,200 (풍력 overperform, 결합 없음)
- **P50**: ~$18,300 (에너지 $17,400 + AS $924)
- **P90**: ~$38,900 (SOUTH_HOUSTON_IMPORT binding, RT spike $175-200/MWh)
- vs Smartbidder benchmark: 계산 불가 (DEGRADED 6일)
- vs 7-day MA: 계산 불가 (연속 DEGRADED)
- vs 7/22 analog 추정 ($14,496 — DA HE19-20 Stack A): 오늘 P50 +$3,800 개선 (충전 비용 $2,533 절약 + RT EV 우위)

---

## 위험 요소 및 Contingency

| 위험 | 방향 | 확률 추정 | Revenue 영향 | Contingency |
|------|------|---------|------------|-------------|
| **Enverus wind gap (HE21 wind +3,741-4,626 MW)** | NL ramp → binding floor 미달; spike 없음 | ~25-30% | P10 실현 (~$10,200) | Stack B 전환 (DA HE20+HE21) 트리거 참조 |
| **SOUTH_HOUSTON_IMPORT binding** | GKS MCC +$8-12/MWh 추가; RT $150-200+ | 35-52% (conditional) | P90 실현 (~$38,900) | 일반 dispatch; upside 자동 수취 |
| **HE20 RT floor 미달 (<$60/MWh)** | RT dispatch 미실행; SoC = 100 MWh 잔여 | ~8-10% | HE20 수익 $0; SoC→HE21 full 100 MW dispatch 가능 (SoC 200→100, then 100→0) | Accept; HE21 full SoC로 진행 |
| **HE10-11 충전 DA clearing 초과** | $12/MWh 이상 체결 | ~10% | 충전 비용 $200-500 증가 | HE12 contingency charge 100 MW ($15-20/MWh 추정); SoC = 200 MWh by HE12 |
| **RT spike at HE19 (조기 발현)** | HE19 idle로 RT spike 놓침 | ~15% | 기회비용 $3,000-8,000 | 사전 수용: HE20-21 RT 수익이 HE19 DA보다 EV 우위 확인됨 |
| **HE12-18 NS non-clearing** | NS $0 체결 | ~15% | AS 수익 $0 ($924 기회손실) | 구조적 영향 없음; 에너지 스케줄 유지 |
| **GR_WEST 예상 초과 회복** | 저녁 풍력 14,000+ MW → NL ramp 희석 | ~20-25% | RT HE20-21 $50-65/MWh → P10 방향 | Stack B 트리거 검토 (HE17 전까지) |
| **RT dispatch 비자발적 실행 (Rule 8)** | Smartbidder가 비권고 시간대 자동 dispatch | 구조적 미해결 | 과거 사례: -$4,520 (2026-06-05) | Rule 8 ACTIVE: 이 출력물은 전략 benchmark. 실제 실행은 Smartbidder 의존 |

---

## Step 6: Alternative (조건부) — Stack B: DA Energy Lock-in

**전환 트리거 (다음 중 하나):**
1. 인트라데이 (07:30-09:30 CT): ERCOT HE19 풍력 STPF ≥ 14,500 MW (YE 10,279 MW 대비 +4,221 MW → Enverus gap 실현 시사 → binding 확률 NEGLIGIBLE-LOW로 하락)
2. HE19 실시간 SPP 인트라데이 신호 < $55/MWh (RT spike 징후 없음)
3. Smartbidder 갱신 후 P(DA>RT) at HE20-21 > 65% 확인

**Stack B 스케줄 (트리거 시):**

| HE | Mode | Energy MW | AS |
|----|------|-----------|----|
| HE10-11 | DA Charge | -100 × 2 | 동일 |
| HE12-19 | Hold + NS | 0 + 88 MW NS | NS HE12-19 (8h) |
| HE20 | DA Discharge | +100 | — |
| HE21 | DA Discharge | +100 | — |

Stack B Revenue (P50):
- HE20 DA: $87.5 × 100 × 0.80 (Rule 2) = $7,000
- HE21 DA: $92.5 × 100 × 0.80 (Rule 2) = $7,400
- NS HE12-19 (8h): 88 × 8 × $1.5 = $1,056
- 충전: -$1,100
- **Stack B P50 Total: $14,356**

Stack A (RT P50 $18,300) vs Stack B (DA P50 $14,356): **Stack A 우위 +$3,944 (+27%)**.
트리거 없으면 Stack A 유지.

---

## Standing Rules 준수 현황

| Rule | 상태 | 적용 내용 |
|------|------|---------|
| **Rule 1 (ECRS 여름)** | **APPLIED — 전 시간 제외** | HE07-10: HE10-11은 충전 (제외); HE07-09는 SoC=30 MWh 불충분 (제외 — 예외 조항 적용). HE20-24: 에너지 방전 committed 또는 SoC=0 (제외). 전 대상 시간 예외 조항 충족. 문서화 완료. |
| **Rule 2 (0.80x DA 조정)** | **APPLIED — RT에 미적용** | DA 에너지 수익 projection이 없음 (HE20-21 RT 방전). DA 충전 비용은 실제 체결가 (projection 아님). NS AS는 Rule 2 제외 대상. Rule 2 적용 항목 없음. |
| **Rule 3 (NS > $8 경보)** | **미발동** | Smartbidder DEGRADED로 NS DA price 미수집. "confirmed PRODUCTION data" 조건 미충족. NS $1.50/MWh 추정은 $8 임계 미달. |
| **Rule 4 (3-data-point 임계)** | **ACTIVE** | 충전 비용 모델 상수 ($4.0, $7.0/MWh) 업데이트 없음. T+2 Tenaska 수령 후 검증 예정. |
| **Rule 5 (DA row 불일치)** | **ACTIVE** | DA 에너지 bid 미제출 (RT 전략). Tenaska PTP Submissions 0 rows = expected. |
| **Rule 6 (HOUSTON_IMPORT 혼잡)** | **APPLIED — HIGH tier** | P=35-52% (YE PROD NL ramp +20,431 MW, Jun 17 floor +2,496 MW 초과; MEDIUM-HIGH). HIGH threshold (>35%) 충족. RT primary HE20-21; DA energy sell 없음. EV 분석 Rule 6 적용 정당 (+$3,944 P50 우위). |
| **Rule 7 (SoC 초기화)** | **APPLIED — Override 1** | Jul 30 terminal SoC = 0 per `bess-stack/2026-07-30.md`. 잔여 추정 30 MWh 적용. |
| **Rule 8 (RT dispatch 위험 공개)** | **ACTIVE** | UNRESOLVED: Smartbidder가 독립 실행. 본 출력물은 STRATEGIC BENCHMARK. 실제 실행 결과와 다를 수 있음. |
| **HSL 100 MW** | **PASS** | 전 24시간 검증 완료. NS+Energy 중복 없음. |

---

## Step 7: Self-Review (어제 실적 — 2026-07-30 Flowday)

**상태: DEGRADED — 정량 비교 불가**

- Jul 30 추천 파일: `reports/daily/bess-stack/2026-07-30.md` (잘못된 디렉터리 — W30 plan 위반)
  - Stack B: RT HE20 + DA HE21; 충전 HE10+HE11; NS/ECRS overlay
  - 예상 P50: $22,735 (YES_ENERGY THROTTLED + analog 기반)
- Jul 30 실적: DEGRADED (Tenaska T+2 예상 ~2026-08-01)
- Smartbidder benchmark: DEGRADED

**정성 평가 (가능 범위):**
- Jul 30은 YES_ENERGY THROTTLED 상태에서 analog 기반으로 작성. 오늘(Jul 31)은 PROD 데이터로 Jul 30 analog의 주요 가정 일부 검증 가능:
  - NL trough: Jul 30 analog 30,000-38,000 MW 추정 vs Jul 31 PROD 23,784 MW (Jul 30도 유사 범위였을 가능성)
  - NL ramp HE18-21: Jul 30 추정 +18,500-22,000 MW vs Jul 31 PROD +20,431 MW (범위 내)
  - congestion-analyst analog: P=32-48% → 오늘 P=35-52% (근사 일치; YE PROD로 신뢰도 상승)

**Directory 오류 (지속)**:
- `bess-stack/` 사용 — W30 plan에서 금지된 디렉터리. 본 추천은 정확한 `bess-optimizer/` 경로에 저장.

**T+2 수령 시 필수 업데이트 (`memory/bess-optimizer/learnings/2026-07-30.md`):**
1. HE10-11 DA 충전 실행 여부
2. HE20 RT dispatch 실현 가격 (target $90-220+/MWh)
3. HE21 DA clearing 가격 (target $80-150+/MWh)
4. NS/ECRS 청산 가격 vs 추정 비교
5. SOUTH_HOUSTON_IMPORT binding 실현 여부 (Stage 0 calibration 핵심)

---

## Downstream Handoffs

**dart-virtual-trader:**
- HE20-21: Negative spread 콜 (RT>DA). BESS가 RT long at GKS node HE20-21. Virtual INC at same node creates concentration risk — 사이즈 축소 권고.
- SOUTH_HOUSTON_IMPORT P=35-52% → HB_HOUSTON long vs HB_NORTH short 방향성 (congestion-analyst MEDIUM weight). 단, Enverus absent으로 DO NOT over-allocate.

**congestion-analyst:**
- Jul 31 T+2 settlement (~2026-08-02): NL ramp +20,431 MW에서 SOUTH_HOUSTON_IMPORT binding 여부 확인 필수. Stage 0 July WDPEAK calibration 핵심 data point.
- Finding 7 SEVERE (23,784 MW) 실현 MCC 확인 필요 — 오늘 추정 -$4.0/MWh P50 검증.

**pnl-manager:**
- T+2 settlement 예정: Jul 31 → 2026-08-02. Jul 30 → 2026-08-01.
- Overdue: Jul 20-22 (8-10일 초과). Jul 22 SOUTH_HOUSTON_IMPORT binding 결과가 Stage 0 최우선 calibration 데이터.
- 요청: 시간별 GKS LMP, DA/RT 에너지, NS/ECRS 청산가.

**reporter:**
- Stack A Primary: RT 100 MW at HE20+HE21 (Solar Cliff + NL peak 70,709 MW). 충전 HE10+HE11 (SEVERE duck curve $4-7/MWh).
- P10/P50/P90: $10,200 / $18,300 / $38,900.
- 주요 신호: NL ramp +20,431 MW (binding floor +2,496 MW 초과); SOUTH_HOUSTON_IMPORT P=35-52%.
- DEGRADED 상태: Smartbidder 6일 연속. 수치는 fundamental 추정 (방향성 HIGH, 절대값 LOW-MEDIUM 확신).
- Rule 8 ACTIVE: Smartbidder 독립 실행. 본 출력물은 전략 benchmark.

---

## 데이터 Quality 요약

| 항목 | 상태 | 불확도 영향 |
|------|------|-----------|
| 수급 (NL / Solar / Wind) | **PROD** (YE Bidclose 24h) | HIGH 확신도; 방향성 확립 |
| DA 가격 | DEGRADED (수급 fundamental 추정) | 절대값 ±40-50%; 방향성 MEDIUM |
| RT 가격 / P(DA>RT) | DEGRADED | Smartbidder 부재; P10-P90 범위 3-4x |
| AS 가격 (NS/ECRS) | DEGRADED | 패턴 기반 추정; $0.50-3.00/MWh |
| SoC 초기화 | DEGRADED (Rule 7 Override 1) | 30 MWh → ±1 충전 시간 sensitivity |
| Congestion MCC (Finding 7) | PROD NL + Stage 0 provisional | HE10 방향 HIGH; magnitude MEDIUM |
| 실행 coupling | DEGRADED (Rule 8 구조적) | Smartbidder 독립 실행 |

**Action Required (우선순위):**
1. **Smartbidder client_secret 갱신** (Ascend rep 즉시 — 6일 연속 DEGRADED; 오늘 고가 이벤트 blind spot)
2. **Tenaska PTP 재연결** — 30일+ T+2 settlement backlog 누적
3. DAM cutoff 전 (09:30 CT): `fetch_market_data.py` 재실행 확인 (YE 오늘 PROD → 추가 fresh 데이터 불필요. Smartbidder 갱신 시 즉시 가격 view 업데이트)
4. Enverus / AG2 수집 재개 — GR_WEST 주간 저점 2,947 MW 교차 검증 필요

---

*bess-optimizer | reports/daily/bess-optimizer/2026-07-31.md | Issued 2026-07-30 07:30 CT*
*Primary: Stack A — RT Spike Capture (HE20+HE21 RT 100 MW each) + DA Charge (HE10+HE11) + NS Overlay (HE12-18)*
*Expected Revenue: P10 $10,200 / P50 $18,300 / P90 $38,900*
*Data: YES_ENERGY=PROD (24h confirmed); Smartbidder=DEGRADED (6th consecutive); AS Playbook=ABSENT*
*Rule 6 HIGH: RT primary HE20+HE21 (P=35-52%; NL ramp +20,431 MW > binding floor +17,935 MW)*
*SoC: 30 MWh init → 200 MWh HE11 → 0 MWh HE21. FEASIBLE.*
*UNRESOLVED RISK: Rule 8 ACTIVE — Smartbidder executes independently. Strategic benchmark only. (Rule 8)*
*Self-review Jul 30 flowday: DEGRADED — T+2 expected 2026-08-01. `memory/bess-optimizer/learnings/2026-07-30.md` pending.*
