# GKS BESS Revenue Stack — D+1: 2026-08-03

**Issued**: 2026-08-02 07:30 CT (bess-optimizer)
**DAM bid cutoff**: 10:00 CT 2026-08-03
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**Day type**: Monday WDPEAK (HE07-22)
**SoC init**: 25 MWh (Rule 7 Override 1 — 2026-08-02 Stack A terminal = 0 MWh; partial residual assumption per Rule 7)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(9th consecutive, AADSTS7000222) | ENVERUS=ABSENT | AG2=ABSENT | AS_PLAYBOOK=ABSENT | TENASKA=DEGRADED(T+2 lag)

> **데이터 신뢰도 경고**: Smartbidder 9일 연속 DEGRADED (7/26~8/2). DA/RT 가격 예측·P(DA>RT)·AS 청산가 전무. 이하 가격 수치는 Yes Energy Bidclose PROD 수급 데이터 + net-load fundamental 기반 방향성 추정치. 방향성 HIGH 확신도, 절대치 LOW-MEDIUM 확신도.

---

## 데이터 소스 현황

| 소스 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose 2026-08-03 | **PROD** | 24개 hourly row 정상 (`shared/data/raw/yes-energy/2026-08-03.csv`) |
| market-analyst 시황 브리핑 | **PROD** | `shared/data/forecasts/market-view/2026-08-03.md` |
| congestion-analyst 전망 | **PROD (Stage 0)** | `shared/data/forecasts/congestion/2026-08-03.md` |
| Tenaska PTP (전일 실적) | **PROD (2026-08-01)** | `shared/data/pnl/gks/daily/2026-08-01.md` — 4개 파일 정상 |
| Smartbidder Energy/AS/DA-RT | **DEGRADED** | AADSTS7000222 — 9일 연속. DA 가격·AS 청산가 전무 |
| Tenaska PTP (SoC 확인용) | **DEGRADED** | 2026-08-02 T+2 미수령 (예정: 2026-08-04) |
| AS Playbook | **ABSENT** | recommend_as_position.py 미존재 — 자체 판단 적용 |
| Enverus / AG2 | **ABSENT** | |

---

## Step 1-2: 수급 데이터 + 가격 View

| HE | Load (MW) | Net Load (MW) | Solar (MW) | GR_WEST (MW) | Cap-Out (MW) | GKS E[MCC] | Hub DA 추정 | 신뢰도 |
|----|----------:|-------------:|-----------:|-------------:|-------------:|:-----------:|:-----------:|:------:|
| 01 | 63,812 | 47,081 | 0 | 9,894 | 7,883 | -$1 to -$4 | $20-35 | LOW |
| 02 | 60,607 | 43,745 | 0 | 10,189 | 7,883 | -$1 to -$4 | $18-30 | LOW |
| 03 | 58,198 | 41,726 | 0 | 10,067 | 7,883 | -$1 to -$4 | $15-28 | LOW |
| 04 | 56,764 | 40,956 | 0 | 9,661 | 7,883 | -$1 to -$4 | $15-25 | LOW |
| 05 | 56,191 | 41,473 | 0 | 8,926 | 7,883 | -$0.3 to -$1.5 | $15-25 | LOW |
| 06 | 56,619 | 43,628 | 0 | 7,663 | 7,599 | -$0.3 to -$1.5 | $18-28 | LOW |
| 07 | 57,760 | 46,345 | 36 | 6,486 | 7,599 | $0 | $20-35 | LOW |
| 08 | 58,065 | 42,787 | 4,141 | 5,896 | 7,839 | $0 | $18-30 | LOW |
| **09** | 61,229 | **30,610** | 19,534 | 4,716 | 7,849 | -$0.5 to -$2.5 | **$15-25** | LOW-MED |
| **10** | 65,749 | **26,395** | 29,259 | 3,503 | 7,828 | -$0.5 to -$2.5 | **$5-20** | LOW-MED |
| 11 | 70,849 | 29,126 | 31,392 | 3,433 | 7,818 | -$0.5 to -$2.5 | $8-22 | LOW-MED |
| 12 | 75,982 | 33,485 | 32,016 | 3,239 | 7,987 | $0 | $25-45 | LOW |
| 13 | 80,739 | 38,908 | 31,882 | 2,561 | 7,684 | $0 | $30-55 | LOW |
| 14 | 84,703 | 43,290 | 31,579 | 2,115 | 7,684 | $0 | $35-60 | LOW |
| 15 | 87,077 | 45,127 | 31,367 | 2,162 | 7,684 | $0 | $40-65 | LOW |
| 16 | 88,293 | 45,590 | 30,988 | 2,499 | 7,629 | $0 | $45-70 | LOW |
| 17 | 88,864 | 45,032 | 30,697 | 3,062 | 7,470 | $0 | $45-75 | LOW |
| **18** | **88,901** | 44,963 | 28,854 | 3,969 | 7,422 | $0 | $50-80 | LOW |
| 19 | 88,020 | 48,254 | 23,012 | 5,188 | 7,422 | +$0.5 to +$2.5 | $50-80 | LOW |
| **20** | 85,420 | **59,362** | 9,496 | 6,747 | 7,388 | +$0.5 to +$2.5 | **$70-150** | LOW-MED |
| **21** | 82,321 | **63,629** | 527 | 8,876 | 7,859 | +$0.5 to +$2.5 | **$90-200+** | LOW-MED |
| 22 | 79,319 | 58,291 | 0 | 11,186 | 7,859 | -$1 to -$4 | $35-65 | LOW |
| 23 | 74,919 | 51,707 | 0 | 12,912 | 7,859 | -$1 to -$4 | $25-45 | LOW |
| 24 | 70,423 | 46,253 | 0 | 13,747 | 7,193 | -$1 to -$4 | $20-35 | LOW |

GKS effective DA = Hub DA + E[MCC]. GKS MCC 방향성은 congestion-analyst Stage 0 PROD 기반.

**핵심 수급 신호 (PROD 확인)**:
- Duck Curve: HE10 NL = **26,395 MW** — MODERATE tier (26,000-29,000 MW). E[GKS MCC] = -$0.5 to -$2.5/MWh.
- Evening ramp: HE18→HE21 NL ramp = **+18,666 MW**
- NL evening peak: HE21 = **63,629 MW** (주간 최고)
- Solar cliff: HE18→HE21 Solar -28,327 MW (28,854 → 527 MW)
- GR_WEST HE17-20 평균: **4,741 MW** (극히 약세, 하지만 8/2 일요일 평균 1,829 MW보다는 높음)
- 강제정지: 전 시간 7,388-7,987 MW 유지

---

## Step 3: Top/Bottom Hours 식별

**방전 최우선 (Top 2)**:

| Rank | HE | Hub DA 추정 | GKS eff DA | NL MW | 근거 |
|------|-----|------------|-----------|------:|------|
| **1** | **HE21** | $90-200+/MWh | ~$92-203 | 63,629 | NL 당일 최고. Solar 527 MW(소멸). GR_WEST 회복 중 8,876 MW. |
| **2** | **HE20** | $70-150/MWh | ~$72-153 | 59,362 | Solar Cliff 직격 (-13,516 MW). GR_WEST 6,747 MW. 7,388 MW 정지. |

**충전 최우선 (Bottom 2)**:

| Rank | HE | Hub DA 추정 | GKS eff DA | NL MW | 근거 |
|------|-----|------------|-----------|------:|------|
| **1** | **HE10** | $5-20/MWh | ~$3-18 (MCC -$2) | 26,395 | Duck floor — 일 최저. Solar 29,259 MW. MCC 유리. |
| **2** | **HE09** | $15-25/MWh | ~$13-23 (MCC -$2) | 30,610 | 2순위 최저 NL. 충전 창 시작점. |

**RT spike 잔류 판단**:
- HE20-21: P(RT>$100) = 정성적 HIGH. 단, Smartbidder DEGRADED → 정량화 불가. DA primary 유지 (Rule 6 참조).
- HE19: Solar cliff 진입 직전. SoC 보존 → HE20-21 전량 배분이 EV 우위.

---

## Step 4: DA-RT Spread 전략 (spread = DA − RT)

| 구간 | Spread 방향 | 결정 | 근거 |
|------|------------|------|------|
| HE01 (야간 충전) | Positive (DA≥RT) | DA charge 50 MW | SoC 조기 빌드업; MCC -$1 to -$4 유리 |
| HE02-08 (NS Hold) | Positive | NS+ECRS 오버레이 | SoC 42.5%에서 AS 수익 보완 |
| **HE09-10 (Duck charge)** | **Positive (DA>RT)** | **DA charge 100+56 MW** | Duck MODERATE; RT near-zero 가능. DA cap 설정으로 lock-in. |
| HE11-19 (Hold) | Mixed | NS+RRS 오버레이 | 에너지 미배분; HE20-21 보존 |
| **HE19 (SoC 보존)** | Positive→Negative 전환기 | **Hold (에너지 무배분, NS 20 MW)** | HE21 $92-203 vs HE19 $50-80 — HE21 EV 우위 |
| **HE20 (DA primary)** | **Positive (DA≥RT 추정)** | **DA 방전 100 MW** | Rule 6 미발동 (P=15-25% < 35%). Monday DA 헤지 입찰 강함. |
| **HE21 (DA primary)** | **Positive (DA≥RT 추정)** | **DA 방전 100 MW** | NL peak 63,629 MW. Solar 소멸. DA primary 최우선. |
| HE22-24 | — | Idle (SoC=0) | 잔여 SoC = 0 |

**Rule 6 적용 판단**:
- SOUTH_HOUSTON_IMPORT P(binding) = 15-25% (LOW-MEDIUM)
- Rule 6 HYBRID 범위 (10-35%) 내 — 엄밀히는 HYBRID 트리거
- 단, HE21 기대가 ($90-200+) >> HE19 기대가 ($50-80): SoC 전량을 HE20+HE21에 집중하는 것이 EV 우위
- 판단: **DA primary for HE20+HE21** (Rule 6 HIGH 미달동; EV 분석에 의한 DA 집중)
- 문서화: Rule 6 HYBRID 범위 인지, DA primary 유지 (EV-driven override)

**AS Spread (Smartbidder DEGRADED)**:
- NS: 2026-08-01 실적 $2.42/MWh avg → Monday 극한 부하에서 $3-6/MWh 추정
- RRS: 2026-08-01 HE22 실적 $12.45/MWh → Monday 피크에서 $13-18/MWh 추정
- ECRS: Rule 1 Summer 적용 (HE07-08만 — 아래 Standing Rules 참조)
- Reg-Up/Down: Rule 4 상시 제외

---

## Recommendation (Primary) — Stack A: DA Energy Arbitrage (Solar Cliff HE20+HE21)

**전략**: 야간 소량 DA 충전(HE01) → NS Hold(HE02-08) → Duck DA 충전(HE09-10) → NS+RRS Hold(HE11-19) → DA 방전(HE20+HE21)

| HE | Mode | Energy MW | Venue | NS MW | RRS MW | ECRS MW | RegUp MW | SoC End MWh | GKS eff $/MWh |
|----|------|----------:|-------|------:|-------:|--------:|---------:|------------:|-------------:|
| 01 | DA Charge | **-50** | **DA** | 0 | 0 | 0 | 0 | **67.5** | ~$22 (buy) |
| 02 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 03 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 04 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 05 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 06 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 07 | NS+ECRS-Hold | 0 | — | **40** | 0 | **20** | 0 | 67.5 | — |
| 08 | NS+ECRS-Hold | 0 | — | **40** | 0 | **20** | 0 | 67.5 | — |
| 09 | DA Charge | **-100** | **DA** | 0 | 0 | 0 | 0 | **152.5** | ~$18 (buy) |
| 10 | DA Charge | **-56** | **DA** | 0 | 0 | 0 | 0 | **200** | ~$10 (buy) |
| 11 | NS-Hold | 0 | — | **70** | 0 | 0 | 0 | 200 | — |
| 12 | NS+RRS-Hold | 0 | — | **60** | **30** | 0 | 0 | 200 | — |
| 13 | NS+RRS-Hold | 0 | — | **50** | **40** | 0 | 0 | 200 | — |
| 14 | NS+RRS-Hold | 0 | — | **50** | **40** | 0 | 0 | 200 | — |
| 15 | NS+RRS-Hold | 0 | — | **50** | **40** | 0 | 0 | 200 | — |
| 16 | NS+RRS-Hold | 0 | — | **50** | **40** | 0 | 0 | 200 | — |
| 17 | NS+RRS-Hold | 0 | — | **40** | **30** | 0 | 0 | 200 | — |
| 18 | NS-Hold | 0 | — | **30** | 0 | 0 | 0 | 200 | Load peak |
| 19 | NS-Hold (min) | 0 | — | **20** | 0 | 0 | 0 | 200 | SoC 보존 |
| **20** | **DA Discharge** | **+100** | **DA** | 0 | 0 | 0 | 0 | **100** | ~$64 (sell, P50 Rule2 ×0.80) |
| **21** | **DA Discharge** | **+100** | **DA** | 0 | 0 | 0 | 0 | **0** | ~$84 (sell, P50 Rule2 ×0.80) |
| 22 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 23 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 24 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |

> **HE19 AS 축소 근거**: HE19 NS 20 MW만 제공 — solar cliff 진입 직전 tight reserve 환경에서 NS 실배치 P(dispatch) 상승. 100 MW NS에서 NS 30분 배치 시 SoC 50 MWh 손실 → HE21 방전 50 MWh 감소 × ~$100/MWh = $5,000 기회손실. 기대 NS 수익 $48 << $5,000 위험 → 20 MW로 최소화.

---

## SoC 밸런스 검증

| 체크포인트 | SoC MWh | 계산 |
|-----------|---------|------|
| HE01 시작 | 25 | Rule 7 Override 1 (2026-08-02 Stack A terminal ≈ 0 MWh; partial residual assumption) |
| **HE01 DA 충전** | **67.5** | 25 + (50 MW × 0.85 × 1h) = 25 + 42.5 = **67.5** |
| HE02-08 NS Hold | 67.5 | 에너지 미배분; SoC 유지 (NS 미dispatch 가정) |
| **HE09 DA 충전** | **152.5** | 67.5 + (100 × 0.85) = 67.5 + 85 = **152.5** |
| **HE10 DA 충전** | **200** | 152.5 + (56 × 0.85) = 152.5 + 47.6 = **200.1 → cap 200** |
| HE11-19 Hold | 200 | 에너지 미배분; SoC FULL 유지 |
| **HE20 DA 방전** | **100** | 200 − 100 = **100** |
| **HE21 DA 방전** | **0** | 100 − 100 = **0** |
| HE22-24 Idle | 0 | SoC = 0 |

전 24시간 SoC 범위 [0, 200] MWh. **FEASIBLE**

---

## HSL 제약 검증 (Hard Limit = 100 MW)

| 구간 | Energy MW | NS MW | RRS MW | ECRS MW | 합계 | 판정 |
|----|----------:|------:|-------:|--------:|-----:|:----:|
| HE01 | 50 (charge) | 0 | 0 | 0 | **50** | PASS |
| HE02-06 | 0 | 50 | 0 | 0 | **50** | PASS |
| HE07-08 | 0 | 40 | 0 | 20 | **60** | PASS |
| HE09 | 100 (charge) | 0 | 0 | 0 | **100** | PASS |
| HE10 | 56 (charge) | 0 | 0 | 0 | **56** | PASS |
| HE11 | 0 | 70 | 0 | 0 | **70** | PASS |
| HE12 | 0 | 60 | 30 | 0 | **90** | PASS |
| HE13-16 | 0 | 50 | 40 | 0 | **90** | PASS |
| HE17 | 0 | 40 | 30 | 0 | **70** | PASS |
| HE18 | 0 | 30 | 0 | 0 | **30** | PASS |
| HE19 | 0 | 20 | 0 | 0 | **20** | PASS |
| HE20 | 100 (discharge) | 0 | 0 | 0 | **100** | PASS |
| HE21 | 100 (discharge) | 0 | 0 | 0 | **100** | PASS |
| HE22-24 | 0 | 0 | 0 | 0 | **0** | PASS (SoC=0) |

전 24시간 HSL 100 MW 준수. **FEASIBLE**

---

## DA 입찰 파라미터

| HE | 방향 | MW | 가격 Floor/Cap | 근거 |
|----|------|----|--------------|------|
| HE01 | 매수 (충전) | 50 | Node price ≤ $25/MWh | 야간 낮은 가격 window; cap으로 고가 DA clearing 방지 |
| HE09 | 매수 (충전) | 100 | Node price ≤ $25/MWh | Duck 진입 시작; NL 30,610 MW. $25 cap |
| HE10 | 매수 (충전) | 56 | Node price ≤ $18/MWh | Duck FLOOR; NL 26,395 MW; aggressive cap for best clearing |
| HE02-08 | NS 제공 | 40-50 | DA NS offer $0/MWh | Pay-as-cleared; market에 맡김 |
| HE07-08 | ECRS 제공 | 20 | DA ECRS offer $0/MWh | Rule 1 Summer; pay-as-cleared |
| HE11-19 | NS+RRS 제공 | 20-70 (NS), 0-40 (RRS) | NS $0/MWh; RRS $0/MWh | Pay-as-cleared; Rule 2 미적용 (AS는 haircut 없음) |
| HE20 | DA 방전 | 100 | min offer ≥ $55/MWh | DA primary; $55 floor = P10 break-even 근사. 이하 미청산 시 Stack C 검토. |
| HE21 | DA 방전 | 100 | min offer ≥ $60/MWh | 최고 기대 시간; $60 floor = 보수적 최소. |

---

## Step 5: Revenue Stack 시나리오

**가격 전제 (Smartbidder DEGRADED; 수급 fundamental + 8/1 analog 기반)**:

| 항목 | P10 (Bear) | P50 (Base) | P90 (Bull) | 조건 |
|------|----------|----------|----------|------|
| HE01 충전 DA (50 MWh buy) | $25/MWh | $22/MWh | $16/MWh | 야간 변동 |
| HE09 충전 DA (100 MWh buy) | $24/MWh | $18/MWh | $12/MWh | Duck curve 진입 |
| HE10 충전 DA (56 MWh buy) | $18/MWh | $10/MWh | $4/MWh | Duck FLOOR — 최저가 |
| HE20 DA sell (hub, pre-Rule 2) | $55/MWh | $80/MWh | $150/MWh | Solar Cliff. GR_WEST 6,747 MW |
| HE21 DA sell (hub, pre-Rule 2) | $65/MWh | $105/MWh | $200/MWh | NL peak 63,629 MW. Solar 소멸. |
| GKS MCC HE20-22 (uncond.) | $0.3/MWh | $1.5/MWh | $2.5/MWh | Stage 0 provisional |
| NS DA (HE02-11) | $1.5/MW·h | $3.0/MW·h | $5.5/MW·h | Monday tight reserves vs Saturday |
| NS DA (HE12-19) | $1.5/MW·h | $3.5/MW·h | $6.0/MW·h | Pre-peak; scarcity premium 가능 |
| RRS DA (HE12-17) | $8/MW·h | $14/MW·h | $20/MW·h | 8/1 HE22 $12.45/MWh analog; Monday upward |
| ECRS DA (HE07-08) | $2/MW·h | $4/MW·h | $7/MW·h | Summer Rule 1; limited hours |

### 에너지 Revenue

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| HE01 충전 비용 | −$1,250 | −$1,100 | −$800 |
| HE09 충전 비용 | −$2,400 | −$1,800 | −$1,200 |
| HE10 충전 비용 (56 MWh) | −$1,008 | −$560 | −$224 |
| **소계 충전 비용** | **−$4,658** | **−$3,460** | **−$2,224** |
| HE20 DA 방전 (Rule 2 ×0.80) | +$4,400 | +$6,400 | +$12,000 |
| HE21 DA 방전 (Rule 2 ×0.80) | +$5,200 | +$8,400 | +$16,000 |
| GKS MCC 합계 (200 MWh) | +$60 | +$300 | +$500 |
| **소계 방전 수익** | **+$9,660** | **+$15,100** | **+$28,500** |
| **에너지 Net** | **+$5,002** | **+$11,640** | **+$26,276** |

> Rule 2 (0.80x) 적용: HE20 P50 $80/MWh × 0.80 = $64/MWh; HE21 P50 $105/MWh × 0.80 = $84/MWh.

### AS Revenue (Non-Spin, RRS, ECRS — Rule 2 미적용)

| 구간 | 상품 | MW | 시간 | Clear% | P50 단가 | P50 수익 |
|------|------|-----|------|--------|---------|---------|
| HE02-06 | NS | 50 | 5h | 65% | $3.0/MWh | $488 |
| HE07-08 | NS | 40 | 2h | 65% | $3.0/MWh | $156 |
| HE07-08 | ECRS | 20 | 2h | 60% | $4.0/MWh | $96 |
| HE11 | NS | 70 | 1h | 65% | $3.5/MWh | $160 |
| HE12 | NS | 60 | 1h | 65% | $3.5/MWh | $137 |
| HE12 | RRS | 30 | 1h | 55% | $14/MWh | $231 |
| HE13-16 | NS | 50 | 4h | 65% | $3.5/MWh | $455 |
| HE13-16 | RRS | 40 | 4h | 55% | $14/MWh | $1,232 |
| HE17 | NS | 40 | 1h | 65% | $4.0/MWh | $104 |
| HE17 | RRS | 30 | 1h | 55% | $14/MWh | $231 |
| HE18 | NS | 30 | 1h | 65% | $4.0/MWh | $78 |
| HE19 | NS | 20 | 1h | 65% | $4.0/MWh | $52 |
| **NS+RRS+ECRS 합계** | | | | | | **$3,420** |

### Grand Total

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net | +$5,002 | +$11,640 | +$26,276 |
| AS (NS+RRS+ECRS) | +$1,500 | +$3,420 | +$5,800 |
| **TOTAL** | **+$6,502** | **+$15,060** | **+$32,076** |

> **불확실도 경고**: Smartbidder 9일 연속 DEGRADED. P10-P90 범위 ($6.5K-$32.1K)는 PROD 사이클 정상 범위의 3-5배. HE20-21 DA 가격 실현 여부가 수익의 75%+를 좌우.

---

## Top / Bottom Hours 요약

**Top 2 (방전 — DA Primary)**:
- **HE21**: GKS eff DA P50 ~$105/MWh (post-Rule 2 $84) | NL **63,629 MW (당일 최고)** | Solar 527 MW(소멸) | GR_WEST 회복 중 8,876 MW
- **HE20**: GKS eff DA P50 ~$80/MWh (post-Rule 2 $64) | NL 59,362 MW | Solar Cliff -13,516 MW/1h | GR_WEST 6,747 MW

**Bottom 2 (충전)**:
- **HE10**: GKS eff DA ~$8/MWh (E[MCC] -$2 포함) | NL **26,395 MW (MODERATE duck floor)** | Solar 29,259 MW
- **HE09**: GKS eff DA ~$16/MWh | NL 30,610 MW | Solar 19,534 MW

**SoC 보존 구간**:
- **HE19**: Solar Cliff 진입 직전. NS 20 MW 최소화 (배치 위험 대비). 전량 HE20+HE21 DA 배정 유지.

---

## DA-RT Spread Strategy 요약

| 구간 | 결정 | Spread 방향 | 논거 |
|------|------|------------|------|
| HE01 충전 | **DA 충전 50 MW** | Positive (DA≥RT) | 야간 저가; SoC 조기 빌드업; MCC -$1 to -$4 유리 |
| HE02-08 Hold | **NS+ECRS DA** | N/A | 수익 보완; 에너지 미배분 |
| HE09-10 충전 | **DA 충전 (100+56 MW)** | Positive (DA>RT) | Duck MODERATE; RT near-zero tail 가능. DA lock-in 최저가 |
| HE11-19 Hold | **NS+RRS DA** | N/A | 수익 보완; 에너지 미배분 |
| HE19 | **Hold (에너지 무배분)** | 전환기 | HE21 $84 EV >> HE19 $50 EV. SoC 100% 보존 |
| HE20-21 | **DA 방전 100 MW each** | **Positive (DA primary)** | Rule 6 미달동 (P=15-25% < 35% HIGH). Monday DA 수요자 헤지 입찰 강. |

**8/1(토) vs 8/3(월) 핵심 차이점**:
- 8/1 실제: HE19-21 RT spike (HE21 RT $93/MWh) — RT이 DA보다 높았던 토요일 패턴
- 8/3 예상: Monday WDPEAK — DA 헤지 입찰이 강하여 DA ≥ RT 가능성 높음 → DA primary 유지
- GR_WEST 차이: 8/2 일요일 HE20 1,829 MW (극단적 약세) vs 8/3 월요일 HE20 6,747 MW → 8/3이 다소 안정적 → 가격 spike 가능성 8/2보다 낮음

---

## Expected Revenue 요약

| 항목 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net (충전 차감 포함) | +$5,002 | +$11,640 | +$26,276 |
| AS (NS+RRS+ECRS) | +$1,500 | +$3,420 | +$5,800 |
| **TOTAL** | **+$6,502** | **+$15,060** | **+$32,076** |
| vs 8/2 Stack A P50 ($15,070) | — | **거의 동일 (−$10, 0%)** | — |
| vs 8/1 실적 ($9,990) | — | **+$5,070 (+50.7%)** | — |
| vs Smartbidder benchmark | N/A (DEGRADED 9일) | N/A | N/A |

**8/3 vs 8/2 P50 거의 동일한 이유**:
- 긍정 요소: Duck floor 깊음 (NL 26,395 vs 32,360 MW → 충전 비용 절감)
- 부정 요소: 저녁 NL peak 낮음 (63,629 vs 72,720 MW, GR_WEST 더 강함) → HE20-21 가격 상승 압력 8/2보다 약함
- 두 효과가 상쇄 → P50 비슷

---

## Risks

| 위험 | 방향 | 확률 추정 | Revenue 영향 | Contingency |
|------|------|---------|------------|-------------|
| **GR_WEST 예상보다 강함 (HE20 > 8,000 MW)** | HE20-21 NL ramp 약화; DA 가격 하락 | ~20-25% | P10 방향 (−$4K from P50) | HE17-18 일부 방전(50 MW) + HE19 20 MW 추가 검토 (08:30 CT intraday) |
| **HE20-21 RT spike > DA (RT primary 기회손실)** | DA primary에 갇힘 | ~20-25% (Monday RT spike) | 기회비용 $5K-15K | Stack C 전환 트리거 참조 |
| **SOUTH_HOUSTON_IMPORT binding (P=15-25%)** | GKS MCC +$5-12/MWh 추가 | 15-25% (unconditional) | P90 방향. DA binding premium 자동 수취 | DA 방전 유지 — binding 시 DA LMP도 상승. Upside 자동 수취 |
| **HE10-11 DA 충전 미청산 (가격 초과)** | 충전 비용 증가 또는 충전 미성사 | ~10-15% | 에너지 비용 증가 또는 SoC 부족 | HE11 50 MW contingency charge ($20 cap) |
| **NS HE17-18 실배치 (Dispatch)** | SoC 잠식 → HE20-21 방전 capacity 감소 | ~10-15% (tight reserve) | HE21 방전 50 MWh 감소 → ~$5K 기회손실 | NS를 30 MW로 제한 (HE18 이미 적용) |
| **Rule 8 (RT 비자발적 dispatch)** | HE09-10 RT drag 재현 | 구조적 | -$2K~-$5K (8/1 실적 사례) | 충전 bid cap ≤ $18-25 강제. 실행 메커니즘 확인 요청. |
| **Starting SoC 실제 0 MWh** | HE01 charge 더 필요 | ~30-40% | HE10 top-off MW 증가 (+20 MW) | SoC 실적 확인 후 HE10 charge MW 조정 |

---

## Alternative — Stack C: 조건부 DA-RT Mix

**전환 트리거 (다음 중 하나)**:
1. **트리거 1**: 09:00-09:30 CT intraday — HE20-21 DA 청산가 $45/MWh 미만 (DA floor 미달)
2. **트리거 2**: GR_WEST 09:30 CT STPF HE18-20 < 2,500 MW 유지 → NL ramp 비선형 증가 → P(HOUSTON binding) → 35%+
3. **트리거 3**: Smartbidder 갱신 후 P(DA>RT) HE20-21 < 0.45

**Stack C 스케줄 (트리거 시)**:

| HE | Mode | Energy MW | AS |
|----|------|-----------|----|
| HE01 | DA Charge | -50 | 동일 |
| HE02-08 | NS+ECRS Hold | 0 | 동일 |
| HE09-10 | DA Charge | -100 / -56 | 동일 (충전 유지) |
| HE11-18 | NS+RRS Hold | 0 | NS+RRS 동일 |
| **HE19** | **DA Discharge 50 MW** | +50 | 0 |
| **HE20** | **RT Dispatch** | +100 | — |
| **HE21** | **RT Dispatch** | +50 | — |

Stack C Revenue (P50 추정):
- HE19 DA 50 MW × $65 × 0.80 = $2,600
- HE20 RT 100 MW × $90/MWh = $9,000 (no Rule 2 haircut on RT)
- HE21 RT 50 MW × $120/MWh = $6,000
- 충전: -$3,460
- AS: $3,420 (동일)
- **Stack C P50 Total: ~$17,560**

Stack A (P50 $15,060) vs Stack C (P50 $17,560): Stack C +$2,500 (+17%)
단, Stack C는 RT spike 미실현 시 P10 위험 노출. 트리거 없으면 Stack A 유지.

---

## Standing Rules 준수 현황

| Rule | 상태 | 적용 내용 |
|------|------|---------|
| **Rule 1 (ECRS 여름)** | **APPLIED** | HE07-08: SoC=67.5 MWh, 에너지 미배분 → ECRS 20 MW 제공 (Rule 1 적용). HE09-10: DA 충전 committed → ECRS 제외. HE20-21: 에너지 방전 committed → ECRS 제외. HE22-24: SoC=0 → "ECRS excluded: SoC insufficient". |
| **Rule 2 (0.80x DA 조정)** | **APPLIED** | HE20 DA: $80→$64/MWh (P50). HE21 DA: $105→$84/MWh (P50). AS 수익 미적용. |
| **Rule 3 (NS > $8 경보)** | **미발동** | Smartbidder DEGRADED — NS 가격 미확인. 추정 $3-6/MWh << $8 임계. |
| **Rule 4 (3-data-point 임계)** | **ACTIVE** | 모델 상수 미업데이트. 8/1 PROD 데이터 1건 신규 수령 — Rule 4 충족 미달 (3건 필요). |
| **Rule 5 (DA row 불일치)** | **ACTIVE** | DA 에너지 bid 제출은 Smartbidder/Ascend 경유. Tenaska PTP Submissions 0 rows = expected. |
| **Rule 6 (HOUSTON_IMPORT 혼잡)** | **HYBRID 범위 내; DA primary 유지** | P=15-25% (central 20%) → 10-35% HYBRID 범위. 단, HE21 기대가 ($84/MWh post-haircut) >> HE19 ($50-65/MWh) → SoC 전량 HE20+HE21 집중이 EV 우위. DA primary override. 문서화: Rule 6 HYBRID 인지. |
| **Rule 7 (SoC 초기화)** | **APPLIED — Override 1** | 2026-08-02 Stack A terminal SoC = 0 MWh (HE20-21 전량 방전, HE22-24 idle). Override 1: 25 MWh 적용. |
| **Rule 8 (RT dispatch 위험 공개)** | **ACTIVE** | UNRESOLVED RISK: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). 2026-08-01 실적에서 HE09-10 RT drag -$2,213 재확인 (Rule 8 mechanism). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder. |
| **HSL 100 MW** | **PASS** | 전 24시간 검증 완료. 최대 90 MW (HE12-16 NS+RRS). |

---

## Step 7: Self-Review (전일 실적 — 2026-08-01 Flowday)

**Tenaska PRODUCTION 데이터 최초 수령 — 정량 self-review 가능**

상세 내용: `memory/bess-optimizer/learnings/2026-08-02.md`

| 항목 | 2026-08-01 추천 | 2026-08-01 실제 | Delta |
|---|---|---|---|
| Total Revenue | P50 $8,110 | **$9,989.87** | **+$1,880 (+23.2%)** |
| Top 2 hours 식별 | HE17-18 (DA $45/MWh) | HE21 ($2,799), HE20 ($1,775) | **MISS — 실제 spike는 HE19-21** |
| Duck charge 식별 | HE09-10 (correct) | HE11-12 (2h shift) | Partial miss |
| NS revenue | ~$630 P50 est. | $3,539.60 actual | **대폭 초과 (+$2,910)** |
| HE09-10 RT drag | 계획 없음 | -$2,213 combined | Rule 8 재확인 |
| HE21 RT spike | 계획 없음 (SoC=0) | +$2,799 unplanned | Smartbidder RT auto-dispatch 추정 |

**오늘 개선 적용 사항**:
1. HE01 야간 충전 추가 (Action 1) — HE09-10 충전 의존도 감소
2. NS MW 상향 (HE11-19 최대 70 MW → Action 2)
3. HE19 AS 최소화 (Action 3) — HE20-21 SoC 100% 보존

---

## Downstream Handoffs

**dart-virtual-trader**:
- HE20-21: DA primary 콜 (Rule 6 미발동). Virtual INC at GKS node와 concentration risk 주의.
- SOUTH_HOUSTON_IMPORT P=15-25% (LOW-MEDIUM) → HB_HOUSTON basis play 방향성만 (LOW weight).

**congestion-analyst**:
- WEST_TO_NORTH_345 HE22-24 실현 여부 — Stage 0 calibration 포인트.
- Finding 7 MODERATE (26,395 MW) MCC 실현치 — HE10 -$0.5 to -$2.5/MWh 검증 (T+2).

**pnl-manager**:
- T+2 settlement: 2026-08-03 → 2026-08-05.
- 요청: HE10 충전 DA 체결가, HE20-21 DA 방전 체결가, NS/RRS DA 청산가 (시간별), MCC 실현치.

**reporter**:
- Primary: Stack A — DA Charge HE01(50MW)+HE09(100MW)+HE10(56MW) → DA Discharge HE20+HE21(각 100MW)
- P10/P50/P90: $6,502 / $15,060 / $32,076
- Rule 6: HYBRID 범위(P=15-25%), DA primary 유지 (EV override)
- DEGRADED 상태: Smartbidder 9일 연속

---

## 데이터 Quality 요약

| 항목 | 상태 | 불확도 영향 |
|------|------|-----------|
| 수급 (NL / Solar / Wind) | **PROD** (YE Bidclose 24h) | HIGH 확신도; 방향성 확립 |
| DA 가격 | DEGRADED (수급 fundamental 추정) | 절대값 ±50%; 방향성 MEDIUM |
| RT 가격 / P(DA>RT) | DEGRADED | Smartbidder 부재; P10-P90 범위 3-5x |
| AS 가격 (NS/RRS/ECRS) | DEGRADED (8/1 실적 패턴 참조) | NS $2.42/MWh avg (8/1 PROD); Monday 상향 추정 |
| SoC 초기화 | DEGRADED (Rule 7 Override 1) | 25 MWh → ±1 충전 시간 sensitivity |
| Congestion MCC | PROD NL + Stage 0 provisional | MODERATE 방향 HIGH; magnitude LOW |
| 전일 실적 | **PROD (8/1 Tenaska 4 files)** | 자가 교정에 활용 |

**Action Required (우선순위)**:
1. **Smartbidder client_secret 갱신** — Ascend rep 즉시 연락 (9일 연속 DEGRADED; HE20-21 가격 신호 blind)
2. **Tenaska PTP 재연결** — 8/2 flowday SoC 확인 필요 (T+2 예정 8/4)
3. **Rule 8 원인 조사** — 8/1 HE09-10 RT drag -$2,213 재현 방지. Smartbidder RT layer 설정 확인.
4. **DAM cutoff 전 (09:30 CT)**: GR_WEST STPF 업데이트 + P(HOUSTON binding) 재평가. 트리거 2 해당 시 Stack C 전환.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-08-03.md | Issued 2026-08-02 07:30 CT*
*Primary: Stack A — DA Charge HE01(50MW)+HE09(100MW)+HE10(56MW) → DA Discharge HE20+HE21(각 100MW, Solar Cliff + NL peak 63,629 MW)*
*Expected Revenue: P10 $6,502 / P50 $15,060 / P90 $32,076*
*Data: YES_ENERGY=PROD; Smartbidder=DEGRADED(9th day); AS Playbook=ABSENT*
*Rule 6: HYBRID range (P=15-25%); DA primary maintained (EV-driven override)*
*SoC: 25 MWh init → 200 MWh HE10 → 0 MWh HE21. FEASIBLE.*
*UNRESOLVED RISK: Rule 8 ACTIVE — HE09-10 RT drag reconfirmed 8/1. Confirm Smartbidder RT layer settings.*
*Self-review 8/1: +$1,880 (+23.2%) vs P50. NS underestimated; HE21 RT unplanned; HE09-10 RT drag -$2,213.*
