# GKS BESS Revenue Stack — D+1: 2026-08-04

**Issued**: 2026-08-03 07:30 CT (bess-optimizer)
**DAM bid cutoff**: 10:00 CT 2026-08-03
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**Day type**: Tuesday WDPEAK (HE07-22)
**SoC init**: 25 MWh (Rule 7 Override 1 — 2026-08-03 Stack A terminal = 0 MWh; partial residual assumption)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(10th consecutive, AADSTS7000222) | ENVERUS=ABSENT | AG2=ABSENT | AS_PLAYBOOK=ABSENT | TENASKA=PROD(2026-08-02, T+1)

> **데이터 신뢰도 경고**: Smartbidder 10일 연속 DEGRADED (7/26~8/3). DA/RT 가격 예측·P(DA>RT)·AS 청산가 전무. 이하 가격 수치는 Yes Energy Bidclose PROD 수급 데이터 + net-load fundamental 기반 방향성 추정치. 방향성 HIGH 확신도, 절대치 LOW-MEDIUM 확신도. Rule 8 (execution divergence) 2026-08-02 flowday에서 catastrophic impact 확인됨 — 본 추천은 STRATEGIC BENCHMARK; 실제 실행은 Smartbidder 독립.

---

## 데이터 소스 현황

| 소스 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose 2026-08-04 | **PROD** | 24개 hourly row 정상 (`shared/data/raw/yes-energy/2026-08-04.csv`) |
| market-analyst 시황 브리핑 | **PROD** | `shared/data/forecasts/market-view/2026-08-04.md` |
| congestion-analyst 전망 | **PROD (Stage 0)** | `shared/data/forecasts/congestion/2026-08-04.md` |
| Tenaska PTP (전일 실적) | **PROD (2026-08-02)** | `reports/daily/pnl/2026-08-02.md` — T+1 정산 수령 |
| Smartbidder Energy/AS/DA-RT | **DEGRADED** | AADSTS7000222 — 10일 연속 (7/26~). DA 가격·AS 청산가 전무 |
| Tenaska PTP (SoC 확인용) | **PROD** | 2026-08-02 실적 확인 완료; 2026-08-03 T+2 미수령 예정 |
| AS Playbook | **ABSENT** | recommend_as_position.py 미존재 — 자체 판단 적용 |
| Enverus / AG2 | **ABSENT** | |

---

## Step 1-2: 수급 데이터 + 가격 View

| HE | Load (MW) | Net Load (MW) | Solar (MW) | GR_WEST (MW) | GKS E[MCC] | Hub DA 추정 | 신뢰도 |
|----|----------:|-------------:|-----------:|-------------:|:-----------:|:-----------:|:------:|
| 01 | 66,780 | 42,330 | 0 | 14,484 | -$4 to -$8 | $18-28 | LOW |
| 02 | 63,578 | 39,244 | 0 | 14,563 | -$4 to -$8 | $15-25 | LOW |
| 03 | 61,195 | 37,564 | 0 | 14,193 | -$4 to -$8 | $12-22 | LOW |
| 04 | 59,485 | 36,852 | 0 | 13,649 | -$4 to -$8 | $12-20 | LOW |
| 05 | 58,687 | 37,318 | 0 | 12,888 | -$2 to -$5 | $12-20 | LOW |
| 06 | 59,419 | 39,654 | 0 | 11,797 | -$2 to -$5 | $15-25 | LOW |
| 07 | 60,568 | 42,453 | 29 | 10,693 | $0 to -$1 | $18-30 | LOW |
| 08 | 60,726 | 39,980 | 3,788 | 9,624 | $0 to -$1 | $15-25 | LOW |
| **09** | 63,590 | **28,673** | 18,177 | 8,216 | **-$3 to -$5** | **$10-20** | LOW-MED |
| **10** | 68,268 | **23,639** | 27,330 | 7,967 | **-$3 to -$5** | **$0-10** | **MEDIUM** |
| 11 | 73,623 | 26,633 | 29,708 | 7,776 | -$3 to -$5 | $5-15 | LOW-MED |
| 12 | 79,053 | 31,605 | 30,544 | 7,275 | $0 to -$0.5 | $20-38 | LOW |
| 13 | 84,155 | 36,668 | 30,666 | 6,906 | $0 | $28-50 | LOW |
| 14 | 88,141 | 40,796 | 30,336 | 6,580 | $0 | $35-58 | LOW |
| 15 | 89,831 | 42,281 | 30,106 | 6,396 | $0 | $40-65 | LOW |
| 16 | **90,285** | 42,608 | 29,593 | 6,418 | $0 | $45-70 | LOW |
| 17 | **90,299** | 42,425 | 28,882 | 6,577 | $0 | $45-75 | LOW |
| **18** | 89,933 | 43,269 | 26,864 | 6,869 | $0 | $50-80 | LOW |
| 19 | 88,716 | 47,573 | 20,869 | 7,307 | +$1 to +$3.5 | $50-85 | LOW-MED |
| **20** | 86,210 | **59,764** | 8,120 | 7,861 | +$1 to +$3.5 | **$70-150** | LOW-MED |
| **21** | 83,207 | **64,742** | 475 | 8,853 | +$1 to +$3.5 | **$90-200+** | LOW-MED |
| 22 | 80,255 | 60,760 | 0 | 10,181 | -$1.5 to -$4 | $35-60 | LOW |
| 23 | 76,030 | 55,278 | 0 | 11,283 | -$1.5 to -$4 | $25-45 | LOW |
| 24 | 71,875 | 50,540 | 0 | 11,924 | -$1.5 to -$4 | $20-35 | LOW |

GKS effective = Hub DA + E[MCC] (Stage 0, 30% magnitude cap).

**핵심 수급 신호 (PROD 확인)**:
- Duck Curve: HE10 NL = **23,639 MW** — **SEVERE tier** (22,000-26,000 MW). 08/03 MODERATE(26,395 MW) 대비 2,756 MW 더 깊음. E[GKS MCC HE09-12] = -$3.0 to -$5.0/MWh.
- Evening ramp: HE18→HE21 NL ramp = **+21,473 MW** (vs 08/03 +18,666 MW; +2,807 MW). 445 MW below confirmed binding anchor (Jul 1 +21,918 MW).
- NL evening peak: HE21 = **64,742 MW** (vs 08/03 63,629 MW, +1,113 MW)
- Gross load peak: HE16-17 = **90,285-90,299 MW** — FIRST 90GW BREACH in ERCOT 2026
- Solar cliff HE18→HE21: Solar -26,389 MW (26,864→475 MW; 3h 완전 소멸)
- GR_WEST: HE17-20 평균 7,154 MW (vs 08/03 4,741 MW, **+2,413 MW**) — 가격 상승 압력 완화
- Overnight: GR_WEST HE01-04 = 13,649-14,563 MW (SCI 0.461-0.492) — WEST_TO_NORTH MEDIUM-HIGH 32-45%; 가장 강한 야간 신호
- Forced outages: 7,404-7,716 MW (전 시간)

---

## Step 3: Top/Bottom Hours 식별

**방전 최우선 (Top 2)**:

| Rank | HE | Hub DA 추정 | GKS eff DA (post-Rule 2) | NL MW | 근거 |
|------|-----|------------|--------------------------|------:|------|
| **1** | **HE21** | $90-200+/MWh | ~$73-161 (MCC +$2) | 64,742 | NL 당일 최고. Solar 475 MW(소멸). GR_WEST 8,853 MW. |
| **2** | **HE20** | $70-150/MWh | ~$57-121 (MCC +$1.5) | 59,764 | Solar Cliff 직격. GR_WEST 7,861 MW. Ramp +12,191 MW/1h. |

**충전 최우선 (Bottom 2)**:

| Rank | HE | Hub DA 추정 | GKS eff DA (after MCC benefit) | NL MW | 근거 |
|------|-----|------------|--------------------------------|------:|------|
| **1** | **HE10** | $0-10/MWh | ~$(-2) to +$7 (MCC -$4) | 23,639 | SEVERE duck floor. Solar 27,330 MW. MCC benefit 최대. |
| **2** | **HE09** | $10-20/MWh | ~$7-17 (MCC -$3) | 28,673 | 2순위 최저 NL. 충전 창 시작점. |

**야간 충전 (Overnight — 3순위)**:

| HE | Hub DA 추정 | GKS eff DA | NL MW | 근거 |
|-----|------------|-----------|------:|------|
| HE01 | $18-28/MWh | ~$14-22 (MCC -$6 × 30%) | 42,330 | WEST_TO_NORTH MCC benefit; SOC 빌드업 |

**SoC 보존 구간**:
- **HE19**: Solar Cliff 진입. NL ramp 시작. NS 20 MW 최소화. 전량 HE20+HE21 배분.

---

## Step 4: DA-RT Spread 전략 (spread = DA − RT)

| 구간 | Spread 방향 | 결정 | 근거 |
|------|------------|------|------|
| HE01 충전 | Positive (DA≥RT) | **DA 충전 50 MW** | 야간 WEST_TO_NORTH MCC -$4 to -$8/MWh 유리; SOC 조기 빌드업 |
| HE02-08 Hold | N/A | **NS+ECRS 오버레이** | 에너지 미배분; AS로 수익 보완 |
| **HE09-10 (Duck charge)** | **Positive (DA>RT)** | **DA 충전 100+56 MW** | SEVERE duck; RT near-zero 또는 음수 가능. DA cap 설정으로 lock-in. |
| HE11-19 Hold | Mixed | **NS+RRS 오버레이** | 에너지 미배분; HE20-21 SoC 100% 보존 |
| **HE20 (DA primary)** | **Positive (DA≥RT 추정)** | **DA 방전 100 MW** | Rule 6 HYBRID 범위(central 32% < 35%); Tuesday WDPEAK DA 헤지 강. |
| **HE21 (DA primary)** | **Positive (DA≥RT 추정)** | **DA 방전 100 MW** | NL peak 64,742 MW (당일 최고). Rule 6 미달동. |
| HE22-24 | — | **Idle (SoC=0)** | 잔여 SoC = 0 |

**Rule 6 적용 판단 (SOUTH_HOUSTON_IMPORT)**:
- P(binding) = 28-42% (central ~32%) — MEDIUM tier
- Rule 6 HIGH 임계: P > 35%
- Central 32% < 35% → Rule 6 NOT triggered → DA primary 유지
- **중요**: 08/04 NL ramp +21,473 MW은 binding anchor(+21,918 MW)에서 불과 445 MW 미달. Enverus 보정 시 16,847-17,732 MW 범위로 binding floor 하회 가능 (P=40-50%). → RT-only binding risk가 유의미하게 상승.
- RT-only binding: DA에서 constraint가 미반영되고 RT에서만 binding → GKS RT dispatch가 훨씬 유리. 단, Rule 6 HIGH 미발동 → DA primary 유지하되 HE21 RT 시장의 upside를 인지하고 문서화.
- 대안 Stack C 트리거: 인트라데이 P(binding) 확인 ≥ 35% 시 RT primary 전환.

**AS Spread (Smartbidder DEGRADED)**:
- NS: 2026-08-02 실적 $2.14/MW·h avg → Tuesday WDPEAK에서 $3-6/MW·h 추정
- RRS: 2026-08-02 HE22-23 $8/MW·h → Tuesday에서 $13-18/MW·h 추정
- ECRS: Rule 1 Summer HE07-08 적용 (SoC 67.5 MWh 충분)
- Reg-Up/Down: Rule 4 상시 제외

---

## Recommendation (Primary) — Stack A: DA Energy Arbitrage (SEVERE Duck + Solar Cliff HE20+HE21)

**전략**: 야간 WEST_TO_NORTH DA 충전(HE01) → NS+ECRS Hold(HE02-08) → SEVERE Duck DA 충전(HE09-10) → NS+RRS Hold(HE11-19) → DA 방전(HE20+HE21)

| HE | Mode | Energy MW | Venue | NS MW | RRS MW | ECRS MW | RegUp MW | SoC End MWh | GKS eff $/MWh |
|----|------|----------:|-------|------:|-------:|--------:|---------:|------------:|-------------:|
| **01** | **DA Charge** | **-50** | **DA** | 0 | 0 | 0 | 0 | **67.5** | ~$20 (buy) |
| 02 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 03 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 04 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 05 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 06 | NS-Hold | 0 | — | **50** | 0 | 0 | 0 | 67.5 | — |
| 07 | NS+ECRS-Hold | 0 | — | **40** | 0 | **20** | 0 | 67.5 | — |
| 08 | NS+ECRS-Hold | 0 | — | **40** | 0 | **20** | 0 | 67.5 | — |
| **09** | **DA Charge** | **-100** | **DA** | 0 | 0 | 0 | 0 | **152.5** | ~$14 (buy, MCC adj) |
| **10** | **DA Charge** | **-56** | **DA** | 0 | 0 | 0 | 0 | **200** | ~$4 (buy, MCC adj) |
| 11 | NS-Hold | 0 | — | **70** | 0 | 0 | 0 | 200 | — |
| 12 | NS+RRS-Hold | 0 | — | **60** | **30** | 0 | 0 | 200 | — |
| 13 | NS+RRS-Hold | 0 | — | **60** | **30** | 0 | 0 | 200 | — |
| 14 | NS+RRS-Hold | 0 | — | **60** | **30** | 0 | 0 | 200 | — |
| 15 | NS+RRS-Hold | 0 | — | **60** | **30** | 0 | 0 | 200 | — |
| 16 | NS+RRS-Hold | 0 | — | **60** | **30** | 0 | 0 | 200 | — |
| 17 | NS+RRS-Hold | 0 | — | **40** | **30** | 0 | 0 | 200 | — |
| 18 | NS-Hold | 0 | — | **30** | 0 | 0 | 0 | 200 | Load peak |
| 19 | NS-Hold (min) | 0 | — | **20** | 0 | 0 | 0 | 200 | SoC 보존 |
| **20** | **DA Discharge** | **+100** | **DA** | 0 | 0 | 0 | 0 | **100** | ~$69 (sell, P50 post-Rule 2) |
| **21** | **DA Discharge** | **+100** | **DA** | 0 | 0 | 0 | 0 | **0** | ~$90 (sell, P50 post-Rule 2) |
| 22 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 23 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 24 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |

> **HE19 AS 최소화 근거**: HE19 NS 20 MW로 제한. NL ramp +21,473 MW 환경에서 NS 실배치 P(dispatch) 상승. 전체 SoC 200 MWh를 HE20+HE21 DA 방전에 100% 배정. NS 배치 시 SoC 50 MWh 손실 → HE21 방전 50 MWh 감소 × ~$90/MWh = $4,500 기회손실 >> NS 기대 수익 (~$40).

---

## SoC 밸런스 검증

| 체크포인트 | SoC MWh | 계산 |
|-----------|---------|------|
| HE01 시작 | 25 | Rule 7 Override 1 (08/03 terminal SoC = 0; residual 25 MWh) |
| **HE01 DA 충전 (50 MW)** | **67.5** | 25 + (50 × 0.85) = 25 + 42.5 = **67.5** |
| HE02-08 Hold | 67.5 | 에너지 미배분; SoC 유지 (NS/ECRS 미dispatch 가정) |
| **HE09 DA 충전 (100 MW)** | **152.5** | 67.5 + (100 × 0.85) = 67.5 + 85 = **152.5** |
| **HE10 DA 충전 (56 MW)** | **200** | 152.5 + (56 × 0.85) = 152.5 + 47.6 = **200.1 → cap 200** |
| HE11-19 Hold | 200 | 에너지 미배분; SoC FULL 유지 |
| **HE20 DA 방전 (100 MW)** | **100** | 200 − 100 = **100** |
| **HE21 DA 방전 (100 MW)** | **0** | 100 − 100 = **0** |
| HE22-24 Idle | 0 | SoC = 0 |

전 24시간 SoC 범위 [0, 200] MWh. **FEASIBLE**

총 grid 소비: 50 + 100 + 56 = 206 MWh | 총 저장: 42.5 + 85 + 47.6 = 175.1 MWh | 초기 SoC 기여: 25 MWh | 총 방전: 200 MWh.
밸런스 검증: 25 + 175.1 = 200.1 MWh (반올림 오차) = 200 MWh 방전. PASS.

---

## HSL 제약 검증 (Hard Limit = 100 MW)

| 구간 | Energy MW | NS MW | RRS MW | ECRS MW | 합계 | 판정 |
|----|----------:|------:|-------:|--------:|-----:|:----:|
| HE01 | 50 (charge) | 0 | 0 | 0 | **50** | PASS |
| HE02-06 | 0 | 50 | 0 | 0 | **50** | PASS |
| HE07-08 | 0 | 40 | 0 | 20 | **60** | PASS |
| HE09 | 100 (charge) | 0 | 0 | 0 | **100** | PASS |
| HE10 | 56 (charge) | 0 | 0 | 0 | **56** | PASS |
| HE11 | 0 | 70 | 0 | 0 | **70** | PASS |
| HE12-16 | 0 | 60 | 30 | 0 | **90** | PASS |
| HE17 | 0 | 40 | 30 | 0 | **70** | PASS |
| HE18 | 0 | 30 | 0 | 0 | **30** | PASS |
| HE19 | 0 | 20 | 0 | 0 | **20** | PASS |
| HE20 | 100 (discharge) | 0 | 0 | 0 | **100** | PASS |
| HE21 | 100 (discharge) | 0 | 0 | 0 | **100** | PASS |
| HE22-24 | 0 | 0 | 0 | 0 | **0** | PASS (SoC=0) |

전 24시간 HSL 100 MW 준수. **FEASIBLE**

---

## DA 입찰 파라미터

| HE | 방향 | MW | 가격 Floor/Cap | 근거 |
|----|------|----|--------------|------|
| HE01 | 매수 (충전) | 50 | Node price ≤ $25/MWh | 야간 WEST_TO_NORTH MCC 구간; GKS eff ~$14-22; $25 cap으로 고가 방지 |
| HE09 | 매수 (충전) | 100 | Node price ≤ $25/MWh | Duck 진입 시작; NL 28,673 MW; SEVERE duck 진입 |
| HE10 | 매수 (충전) | 56 | Node price ≤ $15/MWh | SEVERE duck FLOOR (23,639 MW); hub est. $0-10; cap $15 |
| HE02-06 | NS 제공 | 50 | DA NS offer $0/MWh | Pay-as-cleared; 시장에 맡김 |
| HE07-08 | NS 제공 | 40 | DA NS offer $0/MWh | Pay-as-cleared |
| HE07-08 | ECRS 제공 | 20 | DA ECRS offer $0/MWh | Rule 1 Summer; SoC 67.5 MWh 충족 (20 MW × 60min = 20 MWh << 67.5 MWh) |
| HE11 | NS 제공 | 70 | DA NS offer $0/MWh | Full SoC; NS 최대화 |
| HE12-16 | NS 제공 | 60 | DA NS offer $0/MWh | Pay-as-cleared; RRS 병행 |
| HE12-16 | RRS 제공 | 30 | DA RRS offer $0/MWh | Pay-as-cleared; 8/2 실적 $8/MW·h 기반 |
| HE17 | NS 제공 | 40 | DA NS offer $0/MWh | Pre-spike 축소 |
| HE17 | RRS 제공 | 30 | DA RRS offer $0/MWh | Pre-spike |
| HE18 | NS 제공 | 30 | DA NS offer $0/MWh | tight reserves onset |
| HE19 | NS 제공 | 20 | DA NS offer $0/MWh | 최소화; SoC 100% 보존 목적 |
| HE20 | DA 방전 | 100 | min offer ≥ $55/MWh | Rule 6 미발동; DA primary. 이하 미청산 시 Stack C 검토. |
| HE21 | DA 방전 | 100 | min offer ≥ $65/MWh | NL peak 64,742 MW (당일 최고); GR_WEST 8,853 MW; $65 floor. |

---

## Step 5: Revenue Stack 시나리오

**가격 전제 (Smartbidder DEGRADED; net-load fundamental + 8/2 실적 보정 기반)**:

| 항목 | P10 (Bear) | P50 (Base) | P90 (Bull) | 조건 |
|------|----------|----------|----------|------|
| HE01 충전 DA (50 MWh buy) | $24/MWh | $20/MWh | $14/MWh | WEST_TO_NORTH MCC -$4 유리; cap $25 |
| HE09 충전 DA (100 MWh buy) | $22/MWh | $14/MWh | $8/MWh | Duck 진입; GKS MCC -$3 adj |
| HE10 충전 DA (56 MWh buy) | $10/MWh | $4/MWh | $0/MWh | SEVERE duck; GKS MCC -$4 adj |
| HE20 DA sell (hub, pre-Rule 2) | $60/MWh | $88/MWh | $160/MWh | Solar Cliff. GR_WEST 7,861 MW. 90GW day. |
| HE21 DA sell (hub, pre-Rule 2) | $70/MWh | $112/MWh | $210/MWh | NL peak 64,742 MW. Solar 475 MW(소멸). |
| GKS MCC HE20-21 (uncond.) | $0.5/MWh | $1.8/MWh | $3.5/MWh | MEDIUM SOUTH_HOUSTON 28-42%; Stage 0 provisional |
| NS DA (HE02-11) | $2.0/MW·h | $3.5/MW·h | $6.0/MW·h | Tuesday 타이트 reserve; 8/2 $2.14/MW avg 기반 |
| NS DA (HE12-19) | $2.0/MW·h | $3.5/MW·h | $6.0/MW·h | Pre-peak; scarcity premium 가능 |
| RRS DA (HE12-17) | $8/MW·h | $14/MW·h | $22/MW·h | 8/2 HE22-23 실적 $8/MW; Tuesday 상향 |
| ECRS DA (HE07-08) | $2/MW·h | $4/MW·h | $7/MW·h | Rule 1 Summer; SoC 67.5 MWh 충분 |

> **가격 추정 근거**: 08/02 실적에서 HE09-12 DA 충전가 $19-25/MWh (SEVERE duck 아닌 MODERATE). 08/04 SEVERE duck (2,756 MW 더 깊음) → 충전 단가 더 낮을 것으로 추정하나, 08/02 실적 bias를 감안하여 P50 추정치를 약간 상향 조정함. 방전 HE20-21은 08/03 추정과 유사하되 GR_WEST 강세(+2,413 MW)로 P50 가격 소폭 하향 조정.

### 에너지 Revenue

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| HE01 충전 비용 | −$1,200 | −$1,000 | −$700 |
| HE09 충전 비용 | −$2,200 | −$1,400 | −$800 |
| HE10 충전 비용 (56 MWh) | −$560 | −$224 | $0 |
| **소계 충전 비용** | **−$3,960** | **−$2,624** | **−$1,500** |
| HE20 DA 방전 (Rule 2 ×0.80) | +$4,800 | +$7,040 | +$12,800 |
| HE21 DA 방전 (Rule 2 ×0.80) | +$5,600 | +$8,960 | +$16,800 |
| GKS MCC 합계 (200 MWh) | +$100 | +$360 | +$700 |
| **소계 방전 수익** | **+$10,500** | **+$16,360** | **+$30,300** |
| **에너지 Net** | **+$6,540** | **+$13,736** | **+$28,800** |

> Rule 2 (0.80×) 적용: HE20 P50 $88→$70.4/MWh; HE21 P50 $112→$89.6/MWh. GKS MCC 별도 추가 (Rule 2 미적용).

### AS Revenue (NS, RRS, ECRS)

| 구간 | 상품 | MW | 시간 | Clear% | P50 단가 | P50 수익 |
|------|------|-----|------|--------|---------|---------|
| HE02-06 | NS | 50 | 5h | 65% | $3.5/MW·h | $569 |
| HE07-08 | NS | 40 | 2h | 65% | $3.5/MW·h | $182 |
| HE07-08 | ECRS | 20 | 2h | 60% | $4.0/MW·h | $96 |
| HE11 | NS | 70 | 1h | 65% | $3.5/MW·h | $160 |
| HE12-16 | NS | 60 | 5h | 65% | $3.5/MW·h | $683 |
| HE12-16 | RRS | 30 | 5h | 55% | $14/MW·h | $1,155 |
| HE17 | NS | 40 | 1h | 65% | $4.0/MW·h | $104 |
| HE17 | RRS | 30 | 1h | 55% | $14/MW·h | $231 |
| HE18 | NS | 30 | 1h | 65% | $4.0/MW·h | $78 |
| HE19 | NS | 20 | 1h | 65% | $4.0/MW·h | $52 |
| **NS+RRS+ECRS 합계** | | | | | | **$3,310** |

### Grand Total

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net | +$6,540 | +$13,736 | +$28,800 |
| AS (NS+RRS+ECRS) | +$1,500 | +$3,310 | +$6,000 |
| **TOTAL** | **+$8,040** | **+$17,046** | **+$34,800** |

> **불확실도 경고**: Smartbidder 10일 연속 DEGRADED. P10-P90 범위 ($8K-$35K)는 PROD 사이클 정상 범위의 4배 이상. HE20-21 DA 방전 가격 실현 여부가 수익의 75%+ 결정. Rule 8 execution divergence 2026-08-02에서 확인(-$14,872 vs P50 목표) — 실행과 전략 benchmark 간 괴리 대규모 가능.
> **추가 경고**: 2026-08-02 실적 분석 결과 duck curve 충전 실제 단가가 당사 추정치 대비 2-3배 높음($19-25/MWh vs 추정 $7-12). P50 충전 비용 추정치는 보수적으로 상향 조정되었으나 여전히 실적과 차이 있을 수 있음.

---

## Top / Bottom Hours 요약

**Top 2 (방전 — DA Primary)**:
- **HE21**: GKS eff DA P50 ~$91 (MCC +$1.8, post-Rule 2 $89.6+$1.8=$91.4) | NL **64,742 MW (당일 최고)** | Solar 475 MW(소멸) | GR_WEST 8,853 MW (wind 회복)
- **HE20**: GKS eff DA P50 ~$72 (MCC +$1.8, post-Rule 2 $70.4+$1.8=$72.2) | NL 59,764 MW | Solar Cliff (-18,749 MW/1h from HE19) | GR_WEST 7,861 MW

**Bottom 2 (충전)**:
- **HE10**: GKS eff DA ~$4/MWh (E[MCC] -$4 30%cap = -$1.2; hub $5 - $1.2 = $3.8) | NL **23,639 MW (SEVERE duck floor)** | Solar 27,330 MW. 08/04 최저가 시간.
- **HE09**: GKS eff DA ~$14/MWh | NL 28,673 MW | Solar 18,177 MW

**SoC 보존 구간**:
- **HE19**: Solar Cliff 진입 직전. NS 20 MW 최소화 (배치 위험 대비). 전량 HE20+HE21 DA 배정 유지.

---

## DA-RT Spread Strategy 요약

| 구간 | 결정 | Spread 방향 | 논거 |
|------|------|------------|------|
| HE01 충전 | **DA 충전 50 MW** | Positive (DA≥RT) | WEST_TO_NORTH MCC -$6/MWh (30% adj); 야간 저가+MCC 이중 혜택 |
| HE02-08 Hold | **NS+ECRS DA** | N/A | 에너지 미배분; AS 수익 보완 |
| HE09-10 충전 | **DA 충전 (100+56 MW)** | Positive (DA>RT) | SEVERE duck; RT near-zero/negative 가능; DA lock-in 최저가 |
| HE11-19 Hold | **NS+RRS DA** | N/A | 에너지 미배분; SoC 100% 보존 |
| HE19 | **Hold 최소 NS** | 전환기 | HE21 EV ($91/MWh) >> HE19 ($50-85/MWh). SoC 100% 보존 |
| HE20-21 | **DA 방전 100 MW each** | **Positive (DA primary)** | Rule 6 central P=32% < 35% HIGH. Tuesday DA 헤지 강. |

**08/03 vs 08/04 핵심 차이점**:
- Duck curve: MODERATE → SEVERE (−2,756 MW NL). 충전 비용 절감 우위.
- Wind HE17-20: +2,413 MW 강화 → HE20-21 DA 가격 상승 압력 약화 (P50 $85-88 vs 08/03 $80-105)
- SOUTH_HOUSTON P: 15-25% → 28-42% (RT-only binding risk 상승). 대안 Stack C 트리거 임계값 낮아짐.
- GR_WEST HE01-04: MEDIUM-HIGH 32-45% (vs 08/03 무시 가능) → HE01 야간 DA 충전 추가 가치 있음.
- Net: 충전 경제성 개선 + 방전 가격 소폭 하락 → 총 수익 P50 $17,046 (vs 08/03 P50 $15,060, +$1,986)

---

## Expected Revenue 요약

| 항목 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net (충전 차감 포함) | +$6,540 | +$13,736 | +$28,800 |
| AS (NS+RRS+ECRS) | +$1,500 | +$3,310 | +$6,000 |
| **TOTAL** | **+$8,040** | **+$17,046** | **+$34,800** |
| vs 08/03 Stack A P50 ($15,060) | — | **+$1,986 (+13.2%)** | — |
| vs 08/02 실제 ($197.76) | — | **+$16,848 (+8,519%)** | — |
| vs Smartbidder benchmark | N/A (DEGRADED 10일) | N/A | N/A |

**P50 수익 개선 요인**:
- SEVERE duck curve (HE10 MCC -$4 adj) → 충전 비용 P50 -$224 vs 08/03 -$560 (HE10 56 MWh 기준)
- NL peak 08/04 > 08/03 (+1,113 MW) → HE21 P50 가격 소폭 상향
- ECRS HE07-08 추가 ($96) → AS P50 소폭 증가
- GR_WEST 강세 → HE20 P50 가격 소폭 하향으로 일부 상쇄

---

## Risks

| 위험 | 방향 | 확률 추정 | Revenue 영향 | Contingency |
|------|------|---------|------------|-------------|
| **Rule 8 (execution divergence) — HIGHEST PRIORITY** | DA 방전 대신 DA 매수 실행 (8/2 재현) | **구조적; 8/2에서 확인** | -$14,872 vs P50 (8/2 실적 참조) | STRATEGIC BENCHMARK ONLY. 실행은 Smartbidder 독립. Tenaska 실적 T+2 확인 필수. |
| **SOUTH_HOUSTON_IMPORT binding (RT-only)** | GKS RT spike at HE19-21 ($1,100-$1,900/h) | 25-35% (RT-only 패턴; Aug 1 선례) | DA에 갇히면 손실 vs RT free upside | DA primary 유지하되 RT flexibility 인지. Stack C 트리거 발동 시 RT 전환. |
| **SOUTH_HOUSTON_IMPORT binding (DA+RT)** | GKS MCC +$5-12/MWh HE19-21 추가 | 15-25% | P90 방향; DA도 binding premium 자동 수취 | DA 방전 유지 — binding 시 DA LMP도 상승. Upside 자동 수취. |
| **GR_WEST HE20-21 예상보다 강 (>10,000 MW)** | HE20-21 NL ramp 약화; DA 가격 하락 | ~15-20% | P10 방향 (−$4K from P50) | HE18-19 일부 조기 방전 (50 MW) 검토 (08:30 CT 인트라데이) |
| **Duck curve deepens to EXTREME (NL < 22,000 MW)** | HE10-11 MCC 심화 to -$5 to -$6/MWh | 15-20% (1,639 MW 버퍼) | 충전 단가 추가 절감; 방향 유리 | 충전 비용 감소 → 수익 개선. 추가 조치 없음. |
| **HE10 DA 충전 미청산 (가격 초과 $15)** | 충전 비용 증가 또는 SoC 부족 | ~10% | 충전 비용 $300-600 증가 또는 SoC 부족 | HE11 contingency charge 44 MW ($20 cap) |
| **WEST_TO_NORTH upgrades to HIGH / PANHANDLE 활성화** | GKS overnight MCC -$8 to -$20/MWh | 20-30% / 5-12% | 충전 비용 추가 절감 (upside) | HE01 충전이 더 유리해짐. 추가 조치 없음. |
| **Smartbidder DEGRADED 11일차** | AS 가격 신호 계속 blind | 높음 | P10-P90 범위 불변 | Ascend rep 즉시 갱신 요청 [P0]. |

---

## Alternative — Stack C: 조건부 RT Primary (SOUTH_HOUSTON_IMPORT 확인 시)

**전환 트리거 (다음 중 하나)**:
1. **트리거 1**: 09:00-09:30 CT intraday — P(SOUTH_HOUSTON_IMPORT binding) 확인 ≥ 35% (RT-only 패턴 포함)
2. **트리거 2**: GR_WEST HE18-20 실시간 STPF < 3,000 MW (예상보다 약세 → NL ramp 비선형 증가)
3. **트리거 3**: Smartbidder 갱신 후 P(DA>RT) at HE20-21 < 0.45

**Stack C 스케줄 (트리거 시)**:

| HE | Mode | Energy MW | AS |
|----|------|-----------|----|
| HE01 | DA Charge | -50 | — (동일) |
| HE02-08 | NS+ECRS Hold | 0 | 동일 |
| HE09-10 | DA Charge | -100/-56 | — (동일) |
| HE11-18 | NS+RRS Hold | 0 | NS+RRS 동일 |
| HE19 | NS-Hold (min) | 0 | NS 20 MW |
| **HE20** | **RT Dispatch** | +100 | — |
| **HE21** | **RT Dispatch** | +100 | — |
| HE22-24 | Idle | 0 | — |

Stack C Revenue (P50 추정):
- HE20 RT: $90/MWh × 100 MW = $9,000 (Rule 2 미적용 — RT 직접 수취)
- HE21 RT: $120/MWh × 100 MW = $12,000
- 충전: -$2,624 (동일)
- AS: $3,310 (동일)
- GKS MCC: +$360 (동일)
- **Stack C P50 Total: ~$22,046**

Stack A (P50 $17,046) vs Stack C (P50 $22,046): Stack C +$5,000 (+29%)
단, Stack C P10: ~$6,500 (RT spike 미실현 시 Stack A P10 $8,040보다 낮음). 트리거 없으면 Stack A 유지.
**Rule 8 관점**: Smartbidder가 RT layer에서 독립 실행하는 패턴 고려 시, RT 전략이 실제 실행과 더 가까울 수 있음 (8/1 선례).

---

## Standing Rules 준수 현황

| Rule | 상태 | 적용 내용 |
|------|------|---------|
| **Rule 1 (ECRS 여름)** | **APPLIED** | HE07-08: SoC=67.5 MWh 충분(20 MW × 60min = 20 MWh < 67.5 MWh) → ECRS 20 MW 적용. HE09-10: DA 충전 committed → ECRS 제외. HE20-21: DA 방전 committed → ECRS 제외. HE22-24: SoC=0 → ECRS excluded. HE11-19: Rule 1 대상 외 (비Rule 1 시간대). |
| **Rule 2 (0.80× DA 조정)** | **APPLIED** | HE20 DA: P50 $88→$70.4/MWh. HE21 DA: P50 $112→$89.6/MWh. GKS MCC 별도 추가. AS 수익 미적용. |
| **Rule 3 (NS > $8 경보)** | **미발동** | Smartbidder DEGRADED — NS 가격 미확인. 추정 $3.5-6/MW·h << $8 임계. |
| **Rule 4 (RegUp 제외)** | **APPLIED** | RegUp = 0 전 24시간. |
| **Rule 5 (DA row 불일치)** | **ACTIVE** | DA 에너지 bid 제출은 Smartbidder/Ascend 경유. Tenaska PTP Submissions 0 rows = expected. |
| **Rule 6 (HOUSTON_IMPORT 혼잡)** | **HYBRID 범위 내; DA primary 유지** | P=28-42% (central ~32%) → HYBRID 범위(10-35%). Central 32% < 35% HIGH 임계 → DA primary. 단, 445 MW below anchor; RT-only binding risk 상승 → Stack C 트리거 임계 낮아짐. 문서화: Rule 6 HYBRID 인지. |
| **Rule 7 (SoC 초기화)** | **APPLIED — Override 1** | 2026-08-03 Stack A terminal SoC = 0 MWh (HE20-21 전량 방전). Override 1: 25 MWh 잔여분 적용. |
| **Rule 8 (RT dispatch 위험)** | **ACTIVE — CRITICAL** | 2026-08-02 flowday에서 DA 방전 → DA 매수 반전 확인. -$14,872 vs P50 실현. 원인 미해결. 본 추천은 STRATEGIC BENCHMARK ONLY. 실행은 Smartbidder 독립 운영. Tenaska 실적 T+2 모니터 필수. |
| **HSL 100 MW** | **PASS** | 전 24시간 검증 완료. 최대 90 MW (HE12-16 NS+RRS). |

---

## Step 7: Self-Review (전일 실적 — 2026-08-02 Flowday)

상세 내용: `memory/bess-optimizer/learnings/2026-08-03.md`

| 항목 | 2026-08-02 추천 | 2026-08-02 실제 | Delta |
|---|---|---|---|
| Total Revenue | P50 $15,070 | **$197.76** | **−$14,872 (−98.7%)** |
| DA 충전 방식 | DA 매수 HE10+HE11 (100 MW × 2h) | DA 매수 HE09-12, HE20-21, HE23-24 (50 MW × 8h) | 실행 이탈: 목표 미달 + 반대 방향 포함 |
| DA 방전 방식 | DA 매도 HE20+HE21 (100 MW × 2h) | DA 매수 HE20-21 (50 MW × 2h) — **방향 반전** | **Rule 8 catastrophic** |
| NS Revenue | ~$870 (P50 추정) | $2,886.60 actual | +$2,016 (NS 대폭 초과) |
| 에너지 Net | +$14,200 P50 | −$3,329 actual | −$17,529 |
| Top 1 (방전) | HE21 (DA 방전) | HE22 ($1,341, RRS+RT) | MISS — 실제 최고 시간 달랐음 |
| Bottom 1 (충전) | HE10 (duck, correct) | HE10 (RT near-zero −$2.14) | **HIT** |
| Duck charge 가격 | $7.50-12.50/MWh DA 추정 | $19-25/MWh DA 실제 | 추정치 과소평가 (1.5-3×) |

**주요 교훈**:
1. Rule 8 실체 확인 — DA sell 권고가 DA buy로 실행 (HE20-21 방향 완전 반전). 단일 이슈로 -$32,000 스윙 발생.
2. Non-Spin이 유일한 안정 수입원 ($2,886 실현 vs $870 추정, 3.3×). NS MW 및 단가 추정 보수적.
3. Duck curve 충전 단가 과소평가 — 실제 $19-25/MWh; 08/04 추정에 반영하여 P50 상향 조정.
4. 전략 권고와 실행 간 괴리 구조적 미해결 — Smartbidder/Ascend 긴급 설정 확인 요청.

---

## Downstream Handoffs

**dart-virtual-trader**:
- HE20-21: DA primary 콜 (Rule 6 central 32% < 35%). Virtual INC at GKS node와 concentration risk 주의.
- SOUTH_HOUSTON_IMPORT P=28-42% (MEDIUM) → HB_HOUSTON basis play 방향성 존재. 단, Smartbidder 없이 정량화 불가 → LOW weight만.
- RT-only binding risk: Aug 1 선례 — 가능성 인지 후 VDec 검토 가능.

**congestion-analyst**:
- WEST_TO_NORTH_345 HE01-04 실현 여부 — Stage 0 calibration. GR_WEST SCI 0.461-0.492 최고 overnight 기록 점검.
- Finding 7 SEVERE (23,639 MW) MCC 실현치 확인 (T+2) — -$3 to -$5/MWh 검증.
- SOUTH_HOUSTON_IMPORT RT-only vs DA binding 패턴 — Aug 1 선례와의 비교.

**pnl-manager**:
- T+2 settlement: 2026-08-04 → 2026-08-06.
- 요청: HE01 야간 충전 DA 체결가, HE09-10 DA 충전 체결가, HE20-21 DA 방전 체결가(또는 매수 여부), NS/RRS/ECRS DA 청산가 (시간별), MCC 실현치 HE09-12 및 HE19-21.

**reporter**:
- Primary: Stack A — DA Charge HE01(50MW)+HE09(100MW)+HE10(56MW) → DA Discharge HE20+HE21(각 100MW, SEVERE Duck + Solar Cliff + NL peak 64,742 MW)
- P10/P50/P90: $8,040 / $17,046 / $34,800
- Rule 6: HYBRID 범위(P=28-42%, central 32%), DA primary 유지 (35% 미달)
- Rule 8: CRITICAL ACTIVE — 08/02 실적에서 catastrophic execution divergence 확인
- DEGRADED: Smartbidder 10일 연속

---

## 데이터 Quality 요약

| 항목 | 상태 | 불확도 영향 |
|------|------|-----------|
| 수급 (NL / Solar / Wind) | **PROD** (YE Bidclose 24h) | HIGH 확신도; 방향성 확립 |
| DA 가격 | DEGRADED (수급 fundamental 추정) | 절대값 ±50%; 방향성 MEDIUM. 08/02 실적으로 duck curve 가격 과소평가 확인 → 상향 보정 적용 |
| RT 가격 / P(DA>RT) | DEGRADED | Smartbidder 부재; P10-P90 범위 4-5x |
| AS 가격 (NS/RRS/ECRS) | DEGRADED (08/02 실적 패턴 참조) | NS $2.14/MW·h avg 08/02 PROD; Tuesday 상향 추정 |
| SoC 초기화 | DEGRADED (Rule 7 Override 1) | 25 MWh → ±1 충전 시간 sensitivity |
| Congestion MCC | PROD NL + Stage 0 provisional | SEVERE duck MEDIUM-HIGH 확신; magnitude LOW; WEST_TO_NORTH overnight 최고 신호 |
| 전일 실적 | **PROD (08/02 Tenaska)** | Rule 8 catastrophic 확인; NS 과소 추정 패턴 확인 |
| 실행 coupling | DEGRADED (Rule 8 구조적) | Smartbidder 독립 실행; 전략 benchmark 乖離 대규모 가능 |

**Action Required (우선순위)**:
1. **[P0] Smartbidder client_secret 갱신** — 10일 연속 DEGRADED. Ascend rep 즉시 연락. HE20-21 가격 신호 blind.
2. **[P0] Rule 8 원인 조사** — 08/02 DA sell → DA buy 반전. Smartbidder RT/DA layer 설정 즉시 확인. 재현 방지.
3. **[P1] Tenaska PTP 실시간 SoC 추적** — 08/03 T+2 수령 예정 08/05. SoC override 정확도 개선.
4. **[P2] DAM cutoff 전 (09:30 CT)**: GR_WEST STPF 업데이트 + P(HOUSTON binding) 재평가. 트리거 2 해당 시 Stack C 전환.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-08-04.md | Issued 2026-08-03 07:30 CT*
*Primary: Stack A — DA Charge HE01(50MW)+HE09(100MW)+HE10(56MW) → DA Discharge HE20+HE21(각 100MW, SEVERE Duck NL 23,639 MW + Solar Cliff + NL peak 64,742 MW, ERCOT first 90GW breach)*
*Expected Revenue: P10 $8,040 / P50 $17,046 / P90 $34,800*
*Data: YES_ENERGY=PROD; Smartbidder=DEGRADED(10th day); AS Playbook=ABSENT*
*Rule 6: HYBRID range (P=28-42%, central 32%); DA primary maintained. RT-only binding risk elevated vs yesterday.*
*SoC: 25 MWh init → 200 MWh HE10 → 0 MWh HE21. FEASIBLE.*
*CRITICAL RISK: Rule 8 ACTIVE — 08/02 catastrophic divergence confirmed (-$14,872 vs P50). Investigate Smartbidder execution immediately.*
