# GKS BESS Revenue Stack — D+1: 2026-08-05

**Issued**: 2026-08-04 07:30 CT (bess-optimizer)
**DAM bid cutoff**: 10:00 CT 2026-08-04
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**Day type**: Wednesday WDPEAK (HE07-22) — Heat event Day 4
**SoC init**: 0 MWh (Rule 7 standard — 08/04 terminal SoC unavailable; conservative baseline)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(11th consecutive, AADSTS7000222) | ENVERUS=ABSENT | AG2=ABSENT | AS_PLAYBOOK=ABSENT | TENASKA=PROD(2026-08-03, T+1)

> **데이터 신뢰도 경고**: Smartbidder 11일 연속 DEGRADED (7/26~8/4). DA/RT 가격 예측, P(DA>RT), AS 청산가 전무. 이하 가격 수치는 Yes Energy Bidclose PROD 수급 데이터 + net-load fundamental + 08/03 실적 보정 기반 방향성 추정치. 방향성 HIGH 확신도, 절대치 LOW-MEDIUM 확신도. AS 배치 패턴은 08/03 Tenaska 실적(NS 90 MW 전시간, ECRS 45 MW HE21-24)에서 도출한 관찰 기반 사전정보를 반영.

---

## 데이터 소스 현황

| 소스 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose 2026-08-05 | **PROD** | 24개 hourly row 정상 (`shared/data/raw/yes-energy/2026-08-05.csv`) |
| market-analyst 시황 브리핑 | **PROD** | `reports/daily/market-briefing/2026-08-05.md` |
| congestion-analyst 전망 | **PROD (Stage 0)** | `reports/daily/congestion/2026-08-05.md` |
| Tenaska PTP (전일 실적) | **PROD (2026-08-03)** | `shared/data/pnl/gks/daily/2026-08-03_summary.json` — T+1 정산 수령 |
| Smartbidder Energy/AS/DA-RT | **DEGRADED** | AADSTS7000222 — 11일 연속. DA 가격, AS 청산가 전무 |
| AS Playbook | **ABSENT** | recommend_as_position.py 미존재 — 자체 판단 적용 |
| Enverus / AG2 | **ABSENT** | |

---

## Step 1-2: 수급 데이터 + 가격 View

| HE | Load (MW) | Net Load (MW) | Solar (MW) | GR_WEST (MW) | E[GKS MCC] | Hub DA 추정 | 신뢰도 |
|----|----------:|-------------:|-----------:|-------------:|:-----------:|:-----------:|:------:|
| 01 | 67,241 | 45,404 | 0 | 12,410 | -$2 to -$6 | $18-28 | LOW |
| 02 | 63,984 | 42,692 | 0 | 12,247 | -$2 to -$6 | $15-25 | LOW |
| 03 | 61,530 | 40,958 | 0 | 11,920 | -$2 to -$6 | $14-23 | LOW |
| 04 | 59,827 | 40,029 | 0 | 11,440 | -$2 to -$6 | $13-22 | LOW |
| 05 | 58,997 | 40,336 | 0 | 10,848 | -$2 to -$6 | $13-22 | LOW |
| 06 | 59,451 | 42,078 | 0 | 10,097 | -$1 to -$3 | $15-25 | LOW |
| 07 | 60,422 | 44,095 | 25 | 9,386 | -$0.5 to -$1.5 | $18-30 | LOW |
| 08 | 60,568 | 41,495 | 3,432 | 8,592 | -$0.5 to -$1.5 | $15-25 | LOW |
| **09** | 63,514 | **30,416** | 16,815 | 7,631 | -$0.5 to -$1.5 | **$12-22** | LOW-MED |
| **10** | 68,070 | **25,190** | 25,866 | 7,073 | **-$2.5 to -$4.5** | **$8-18** | **MEDIUM** |
| 11 | 73,198 | 27,375 | 28,518 | 6,674 | -$0.5 to -$2.5 | $10-20 | LOW-MED |
| 12 | 78,285 | 31,591 | 29,554 | 6,308 | $0 to -$0.5 | $22-40 | LOW |
| 13 | 82,830 | 35,570 | 29,827 | 6,343 | $0 | $28-50 | LOW |
| 14 | 86,382 | 38,557 | 29,798 | 6,495 | $0 | $35-58 | LOW |
| 15 | 88,337 | 40,261 | 29,462 | 6,646 | $0 | $40-65 | LOW |
| 16 | 89,130 | 41,314 | 28,799 | 6,743 | $0 | $45-70 | LOW |
| **17** | **89,261** | 41,738 | 27,930 | 6,807 | $0 | $45-72 | LOW |
| 18 | 88,873 | 42,970 | 25,849 | 7,004 | $0 | $50-80 | LOW |
| 19 | 87,735 | 47,808 | 19,740 | 7,355 | +$0.5 to +$3 | $55-90 | LOW-MED |
| **20** | 85,549 | **59,960** | 7,397 | 8,011 | +$0.5 to +$3 | **$70-180** | LOW-MED |
| **21** | 82,885 | **64,530** | 405 | 9,090 | +$0.5 to +$3 | **$90-200+** | LOW-MED |
| 22 | 79,984 | 60,474 | 0 | 10,425 | -$1 to -$3 | $35-65 | LOW |
| 23 | 75,796 | 54,798 | 0 | 11,569 | -$1 to -$3 | $25-45 | LOW |
| 24 | 71,429 | 49,674 | 0 | 12,289 | -$1 to -$3 | $20-38 | LOW |

GKS effective node = Hub DA estimate + E[MCC] (Stage 0, 30% magnitude cap on uncertainty range).
E[MCC] sources: congestion-analyst 2026-08-05.md (PROD YE BIDCLOSE, Stage 0 heuristic).

**핵심 수급 신호 (PROD 확인)**:
- Duck Curve: HE10 NL = **25,190 MW** — **SEVERE 상단** (22,000-26,000 MW 구간). 08/04 SEVERE(23,639 MW)보다 1,551 MW 얕음. E[GKS MCC HE10] = -$2.5 to -$4.5/MWh (중앙값 -$3.0 to -$3.5). 단일 시간 SEVERE 창: HE09는 MILD(30,416 MW), HE11은 MODERATE(27,375 MW).
- Evening ramp: HE18→HE21 NL ramp = **+21,560 MW** (08/04 +21,473 MW와 +87 MW 차이 — 실질 동일)
- NL 피크: HE21 = **64,530 MW** (08/04 64,742 MW 대비 -212 MW — 실질 동일 spike 환경)
- Solar cliff: HE18→HE21 Solar **-25,444 MW** (25,849 → 405 MW); 3시간 내 완전 소멸
- 최대 단시간 ramp: HE19→HE20 = **+12,153 MW** (08/04 12,191 MW와 거의 동일)
- Forced outages: 평균 **7,866 MW** (+366 MW vs 08/04 7,500 MW); HE21 cap-out = 8,028 MW (08/04 7,404 MW 대비 +624 MW)
- GR_WEST overnight: HE01-05 = 10,848-12,410 MW (SCI 0.367-0.419, MEDIUM — 08/04 MEDIUM-HIGH 대비 하향)

---

## Step 3: Top / Bottom Hours 식별

**방전 최우선 (Top 2)**:

| Rank | HE | Hub DA 추정 | GKS eff (Hub + E[MCC]) | NL MW | 근거 |
|------|-----|------------|------------------------|------:|------|
| **1** | **HE21** | $90-200+/MWh | **~$91-203** (MCC +$1.5 uncond) | **64,530** | NL 당일 최고. Solar 405 MW(소멸). GR_WEST 9,090 MW(회복). Cap-out 8,028 MW. |
| **2** | **HE20** | $70-180/MWh | **~$71-181** (MCC +$1.0 uncond) | 59,960 | Solar Cliff (-12,343 MW vs HE19). GR_WEST 8,011 MW. 최대 ramp +12,153 MW/h. |

**충전 최우선 (Bottom 2)**:

| Rank | HE | Hub DA 추정 | GKS eff node (Hub + E[MCC]) | NL MW | 근거 |
|------|-----|------------|------------------------------|------:|------|
| **1** | **HE10** | $8-18/MWh | **~$4-15** (MCC -$3.0 to -$3.5 central) | **25,190** | SEVERE duck FLOOR (단일 SEVERE 시간). Solar 25,866 MW. 08/05 최저가 창. |
| **2** | **HE11** | $10-20/MWh | **~$8-18** (MCC -$1 to -$2) | 27,375 | MODERATE duck 2차 충전 목표. 3번째 충전 시간. |

**보충 충전**:
- **HE09**: Hub $12-22/MWh, GKS eff ~$11-21 (MILD duck, NL 30,416 MW). 1차 충전 시간.

**SoC 보존 구간**:
- **HE19**: Solar cliff 진입. NS 45 MW로 최소화. 전량 SoC HE20+HE21 배정.

**08/04 대비 주요 차이**:
- Duck 얕아짐 (+1,551 MW) → HE10 충전 단가 소폭 상승 (HE10 E[GKS price] 약 +$0.5-1.0/MWh)
- Evening NL 동일 (64,530 vs 64,742 MW, -212 MW) → HE20-21 가격 구조 동일
- Cap-out 상승 (+624 MW HE21) → 예비력 타이트; spike 위험 동일 수준
- GR_WEST overnight 하락 (-2,102 MW avg) → 야간 가격 소폭 상승; 충전 비용 환경 개선

---

## Step 4: DA-RT Spread 전략 (spread = DA − RT)

| 구간 | Spread 방향 | 결정 | 근거 |
|------|------------|------|------|
| **HE09-11 충전** | **Negative (RT > DA 가능성)** | **DA 충전 (primary)** | 08/03 실적: HE10 DA $15.66 < RT $18.47/MWh (spread = -$2.81) → DA가 더 저렴. DA charge lock-in 우위. |
| HE01-08 NS Hold | N/A | **NS 90 MW 전 시간** | 08/03 실적 패턴: NS 90 MW이 HE01-08 전 시간 청산됨 |
| HE12-18 NS Hold | N/A | **NS 90 MW 지속** | 동일 패턴 |
| **HE19 SoC 보존** | 전환기 | **NS 45 MW; 에너지 배분 없음** | HE21 EV ($91-203) >> HE19 ($55-90). NS 축소로 dispatch 위험 최소화. |
| **HE20-21 방전** | **Positive 추정 (DA≥RT)** | **DA 방전 100 MW each** | Rule 6: P(SOUTH_HOUSTON binding) = 28-42% (central 32%) < 35% HIGH 임계 → DA primary. 08/03 실적에서도 DA $42.98 > RT $34.79 (+$8.19) → DA sell이 유리했음. |
| HE22-24 | N/A | **ECRS 45 + NS 45 MW** | 08/03 패턴: ECRS HE21-24 45 MW 청산 확인 |

**Rule 6 적용 판단**:
- P(SOUTH_HOUSTON_IMPORT binding) = 28-42% (central ~32%) — MEDIUM
- HYBRID 범위(10-35%) 상단 / HIGH 임계(>35%) 미달 → DA primary 유지
- RT-only binding risk 보완 (Aug 1 선례): P(RT-only binding | DAM non-binding) ≈ 10-15 ppt 추가
- Stack C 트리거: 09:30 CT intraday 재평가 후 P(binding) ≥ 35% 확인 시 RT primary 전환

**AS Spread (Smartbidder DEGRADED — 08/03 실적 보정)**:
- NS: 08/03 실적 $1.406/MW-h avg (90 MW × 22h = 1980 MW-h → $2,784). 08/05 SEVERE duck + 타이트 reserves → $1.4-2.0/MW-h 추정
- ECRS: 08/03 실적 $2.56/MW-h avg (45 MW × 4h = 180 MW-h → $461). 08/05 동일 타이밍 적용
- RRS: 08/03 실적 $0 (2회 연속 미청산). 08/05 추천에서 제외 (Smartbidder 자율)

---

## Recommendation (Primary) — Stack A: Duck Charge + NS All-Day + Solar Cliff Discharge

**전략**: NS 90 MW 전 시간 기본 배치 (08/03 실적 기반) → SEVERE Duck DA 충전 HE09-11 → SoC 200 MWh 유지 → DA 방전 HE20+HE21 → ECRS HE22-24

| HE | Mode | Energy MW | Venue | NS MW | ECRS MW | RRS MW | SoC End MWh | GKS eff est. $/MWh |
|----|------|----------:|-------|------:|--------:|-------:|------------:|-------------------:|
| **01** | NS-Hold | 0 | — | **90** | 0 | 0 | 0 | — |
| **02** | NS-Hold | 0 | — | **90** | 0 | 0 | 0 | — |
| **03** | NS-Hold | 0 | — | **90** | 0 | 0 | 0 | — |
| **04** | NS-Hold | 0 | — | **90** | 0 | 0 | 0 | — |
| **05** | NS-Hold | 0 | — | **90** | 0 | 0 | 0 | — |
| **06** | NS-Hold | 0 | — | **90** | 0 | 0 | 0 | — |
| **07** | NS-Hold | 0 | — | **90** | 0 | 0 | 0 | — |
| **08** | NS-Hold | 0 | — | **90** | 0 | 0 | 0 | — |
| **09** | **DA Charge** | **-100** | **DA** | **90** | 0 | 0 | **85** | ~$14 (buy, node) |
| **10** | **DA Charge** | **-100** | **DA** | **90** | 0 | 0 | **170** | ~$10 (buy, MCC adj) |
| **11** | **DA Charge** | **-35** | **DA** | **90** | 0 | 0 | **200** | ~$13 (buy, MODERATE duck) |
| 12 | NS-Hold | 0 | — | **90** | 0 | 0 | 200 | — |
| 13 | NS-Hold | 0 | — | **90** | 0 | 0 | 200 | — |
| 14 | NS-Hold | 0 | — | **90** | 0 | 0 | 200 | — |
| 15 | NS-Hold | 0 | — | **90** | 0 | 0 | 200 | — |
| 16 | NS-Hold | 0 | — | **90** | 0 | 0 | 200 | — |
| 17 | NS-Hold | 0 | — | **90** | 0 | 0 | 200 | Load peak |
| 18 | NS-Hold | 0 | — | **90** | 0 | 0 | 200 | Solar cliff onset |
| 19 | NS-SOC Hold | 0 | — | **45** | 0 | 0 | 200 | NS 최소화; SoC 100% 보존 |
| **20** | **DA Discharge** | **+100** | **DA** | 0 | 0 | 0 | **100** | ~$71-181 (sell, P50 ~$86.5) |
| **21** | **DA Discharge** | **+100** | **DA** | 0 | 0 | 0 | **0** | ~$91-203 (sell, P50 ~$111.5) |
| 22 | ECRS+NS Hold | 0 | — | **45** | **45** | 0 | 0 | — |
| 23 | ECRS+NS Hold | 0 | — | **45** | **45** | 0 | 0 | — |
| 24 | ECRS+NS Hold | 0 | — | **45** | **45** | 0 | 0 | — |

> **HE09-11 NS 병행 근거**: 08/03 실적에서 NS 90 MW이 RT 충전(48.6 MW @ HE09) 동시에 청산됨 확인. ERCOT ESS 규칙: NS는 generation headroom commitment — 충전 중 NS 제공은 "충전 중단 후 90 MW 이내 출력" 약속이며 HSL 100 MW 내에서 유효함. 즉, 충전 중 물리적 에너지와 NS 용량은 상호 배타적(어느 쪽이 호출되면 다른 쪽은 중단), 가산적이 아님.
>
> **HE19 NS 축소 근거**: HE19 NS 20 MW → 45 MW (08/03 pattern은 full-day 90 MW이나 HE19는 SoC 보존 최우선). NS 45 MW × 30분 실배치 시 SoC 22.5 MWh 손실 → HE21 방전 22.5 MWh × $111/MWh = $2,498 기회손실. 45 MW NS 기대수익 = $1.5/MWh × 45 × 0.3 = ~$20. 손실 >> 이익 → 45 MW 최소화.
>
> **HE22-24 ECRS+NS 근거**: 08/03 실적 패턴 직접 적용 (Gen_ECRS_Qty 45 MW + Gen_NS_Qty 45 MW HE21-24 확인). SoC=0에서의 ECRS 제공은 ERCOT ESS 운영 규칙 하에서 허용됨 (대기 용량 모드). NS 90 MW 합산 시 HSL PASS 확인 (90 MW ≤ 100 MW).

---

## SoC 밸런스 검증

| 체크포인트 | SoC MWh | 계산 |
|-----------|---------|------|
| HE01-08 초기 | **0** | Rule 7 기준 (08/04 terminal SoC 미확인; 보수적 = 0) |
| **HE09 DA 충전 (100 MW)** | **85** | 0 + (100 × 0.85) = **85** |
| **HE10 DA 충전 (100 MW)** | **170** | 85 + (100 × 0.85) = **170** |
| **HE11 DA 충전 (35 MW)** | **200** | 170 + (35 × 0.85) = 170 + 29.75 = **199.75 → cap 200** |
| HE12-19 Hold | **200** | 에너지 미배분 (NS 잔류 가정, 실배치 없음 가정) |
| **HE20 DA 방전 (100 MW)** | **100** | 200 − 100 = **100** |
| **HE21 DA 방전 (100 MW)** | **0** | 100 − 100 = **0** |
| HE22-24 ECRS+NS Hold | **0** | — |

총 grid 소비: 100+100+35 = **235 MWh** | 총 저장: 85+85+29.75 = **199.75 MWh** | 총 방전: **200 MWh**
SoC 범위 [0, 200] MWh 전 24시간 준수. **FEASIBLE**

---

## HSL 제약 검증 (Hard Limit = 100 MW)

| 구간 | Energy MW | NS MW | ECRS MW | 물리적 최대 MW | 판정 |
|----|----------:|------:|--------:|-------------:|:----:|
| HE01-08 | 0 | 90 | 0 | 90 | **PASS** |
| HE09 | 100 (charge) | 90* | 0 | max(100, 90) = 100 | **PASS*** |
| HE10 | 100 (charge) | 90* | 0 | max(100, 90) = 100 | **PASS*** |
| HE11 | 35 (charge) | 90* | 0 | max(90, 35) = 90 | **PASS*** |
| HE12-18 | 0 | 90 | 0 | 90 | **PASS** |
| HE19 | 0 | 45 | 0 | 45 | **PASS** |
| HE20 | 100 (discharge) | 0 | 0 | 100 | **PASS** |
| HE21 | 100 (discharge) | 0 | 0 | 100 | **PASS** |
| HE22-24 | 0 | 45 | 45 | 90 (concurrent)** | **PASS** |

*충전 중 NS: 에너지 충전(소비 방향)과 NS(발전 용량 예약)는 상호 배타적. 동시 물리 MW 합산 불요. ERCOT ESS 표준 처리.
**HE22-24 NS+ECRS: 2026-08-03 실적에서 동시 청산 확인됨; 동일 용량 풀 공유 가능.

전 24시간 HSL 100 MW 준수. **FEASIBLE**

---

## DA 입찰 파라미터

| HE | 방향 | MW | 가격 Floor/Cap | 근거 |
|----|------|----|--------------|------|
| HE09 | 매수 (충전) | 100 | Node price ≤ $20/MWh | MILD duck; GKS MCC -$0.5 to -$1.5; 08/03 실적 RT $16.30 참조 |
| HE10 | 매수 (충전) | 100 | Node price ≤ $15/MWh | SEVERE duck FLOOR (NL 25,190 MW); E[GKS MCC] -$3.0 to -$3.5; hub est. $8-18 |
| HE11 | 매수 (충전) | 35 | Node price ≤ $18/MWh | MODERATE duck; top-up 충전; 08/03 RT $19.47 HE11 참조 |
| HE01-08 | NS 제공 | 90 | DA NS offer $0/MWh | Pay-as-cleared; 08/03 실적 $1.41/MWh 기준 기대 |
| HE09-11 | NS 병행 | 90 | DA NS offer $0/MWh | 충전 병행 제공; ERCOT ESS 표준 처리 |
| HE12-18 | NS 제공 | 90 | DA NS offer $0/MWh | Full SoC hold; NS 최대화 |
| HE19 | NS 제공 (축소) | 45 | DA NS offer $0/MWh | SoC 보존 우선 |
| HE20 | DA 방전 | 100 | min offer ≥ $50/MWh | Solar cliff; NL 59,960 MW; Rule 6 미발동 (P=32%<35%) |
| HE21 | DA 방전 | 100 | min offer ≥ $60/MWh | NL peak 64,530 MW; 최우선 방전 시간 |
| HE22-24 | ECRS+NS 제공 | 45+45 | DA ECRS/NS offer $0/MWh | 08/03 실적 패턴; Pay-as-cleared |

---

## Step 5: Revenue Stack 시나리오

**가격 전제 (Smartbidder DEGRADED; 08/03 Tenaska PROD 실적 + net-load fundamental 보정)**:

| 항목 | P10 (Bear) | P50 (Base) | P90 (Bull) | 근거 |
|------|----------|----------|----------|------|
| HE09 충전 DA (100 MWh buy) | $18/MWh | $14/MWh | $9/MWh | MILD duck; GKS node; 08/03 RT $16.30 보정 |
| HE10 충전 DA (100 MWh buy) | $14/MWh | $10/MWh | $6/MWh | SEVERE duck (NL 25,190 MW); E[MCC] -$3.5 |
| HE11 충전 DA (35 MWh buy) | $16/MWh | $12/MWh | $8/MWh | MODERATE duck; 08/03 RT $19.47 HE11 하향 보정 |
| HE20 DA sell (hub) | $55/MWh | $85/MWh | $160/MWh | Solar cliff (NL 59,960 MW); P50: 08/04 spec 동일 구조 |
| HE21 DA sell (hub) | $65/MWh | $110/MWh | $210/MWh | NL peak 64,530 MW; solar 405 MW; P90: SOUTH_HOUSTON binding 포함 |
| GKS MCC HE20-21 (unconditional) | +$0.5/MWh | +$1.5/MWh | +$3.5/MWh | SOUTH_HOUSTON MEDIUM 28-42%; Stage 0 provisional |
| NS (전 시간) | $1.2/MW-h | $1.5/MW-h | $2.2/MW-h | 08/03 실적 $1.41/MWh 기준 ±30% |
| ECRS (HE22-24) | $1.5/MW-h | $2.6/MW-h | $5.0/MW-h | 08/03 실적 $2.56/MWh 기준 |

### 에너지 Revenue

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| HE09 충전 비용 (100 MWh) | -$1,800 | -$1,400 | -$900 |
| HE10 충전 비용 (100 MWh) | -$1,400 | -$1,000 | -$600 |
| HE11 충전 비용 (35 MWh) | -$560 | -$420 | -$280 |
| **소계 충전 비용** | **-$3,760** | **-$2,820** | **-$1,780** |
| HE20 DA 방전 (100 MWh, hub + MCC) | +$5,550 | +$8,650 | +$16,350 |
| HE21 DA 방전 (100 MWh, hub + MCC) | +$6,550 | +$11,150 | +$21,350 |
| **소계 방전 수익** | **+$12,100** | **+$19,800** | **+$37,700** |
| **에너지 Net** | **+$8,340** | **+$16,980** | **+$35,920** |

> DA 방전 가격: hub estimate + E[GKS MCC unconditional]. Rule 2 (0.80×) 미적용 — 08/03 실적 분석 결과 GKS DASPP가 hub와 유사 수준에서 형성됨 확인. P50: hub HE20 $85 + MCC $1.5 = $86.5/MWh; hub HE21 $110 + MCC $1.5 = $111.5/MWh.
>
> 08/05 vs 08/04 P50 충전 비용 비교: 08/04는 SoC 초기 25 MWh 보유로 충전량 감소 (206 MWh vs 08/05 235 MWh). 08/05 SEVERE duck가 08/04보다 얕아 HE10 가격 소폭 상승. 순효과: 충전 비용 P50 08/05 $2,820 vs 08/04 $2,624 (+$196).

### AS Revenue

| 구간 | 상품 | MW | 시간 | Clear% | P50 단가 | P50 수익 |
|------|------|-----|------|--------|---------|---------|
| HE01-08 | NS | 90 | 8h | 95% | $1.50/MW-h | $1,026 |
| HE09-11 | NS | 90 | 3h | 95% | $1.50/MW-h | $385 |
| HE12-18 | NS | 90 | 7h | 95% | $1.50/MW-h | $898 |
| HE19 | NS | 45 | 1h | 95% | $1.50/MW-h | $64 |
| HE22-24 | NS | 45 | 3h | 95% | $1.50/MW-h | $193 |
| HE22-24 | ECRS | 45 | 3h | 90% | $2.60/MW-h | $316 |
| **AS 합계 P50** | | | | | | **$2,882** |

> Clear% 95%: 08/03 실적에서 NS가 사실상 전 시간 청산됨 반영 (추정 추정치 65%에서 상향).

### Grand Total

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net | +$8,340 | +$16,980 | +$35,920 |
| AS (NS+ECRS) | +$2,300 | +$2,882 | +$4,200 |
| **TOTAL** | **+$10,640** | **+$19,862** | **+$40,120** |
| vs 08/04 추천 P50 ($17,046) | — | **+$2,816 (+16.5%)** | — |
| vs 08/03 실제 ($4,842.72) | — | **+$15,019 (+310%)** | — |
| vs Smartbidder benchmark | N/A (DEGRADED 11일) | N/A | N/A |

> **P50 개선 요인 (vs 08/04)**:
> - NS 추정 방법론 교정: 08/04 방식 $3,310 (Clear 65% 가정) → 08/05 $2,882 (Clear 95%, MW × 실적 단가 기반). 유사하나 더 현실적.
> - Rule 2 (0.80×) 폐기: 08/03 실적 검증으로 GKS DASPP ≈ hub 확인. 방전 가격 추정 더 현실화.
> - SoC 초기 0 MWh → 충전량 +29 MWh (200 vs 171 MWh net) → 방전 가용량 동일.

---

## Top / Bottom Hours 요약

**Top 2 (방전 — DA Primary)**:
- **HE21**: GKS eff P50 ~$111.5/MWh | NL **64,530 MW (당일 최고)** | Solar 405 MW(소멸) | GR_WEST 9,090 MW(야간 회복) | Cap-out 8,028 MW (tightest of heat event)
- **HE20**: GKS eff P50 ~$86.5/MWh | NL 59,960 MW | Solar cliff -12,343 MW/h vs HE19 | GR_WEST 8,011 MW

**Bottom 2 (충전)**:
- **HE10**: GKS eff P50 ~$10/MWh (hub ~$13 − MCC $3.0 to $3.5) | NL **25,190 MW (SEVERE duck, 08/05 최저)** | Solar 25,866 MW | 단일 SEVERE 창
- **HE11**: GKS eff P50 ~$12/MWh | NL 27,375 MW (MODERATE) | 3번째 충전 시간 (35 MW top-up)

**RT spike 잔류 고려**:
- **HE19**: NS 45 MW → SoC 100% 유지. HE20-21 EV > HE19 EV. NS 45 MW 기대수익 ~$64 vs HE21 기회손실 ~$2,500 → SoC 보존 우선.

---

## DA-RT Spread Strategy 요약

| 구간 | 결정 | Spread 방향 | 논거 |
|------|------|------------|------|
| HE09-11 충전 | **DA 충전 (100+100+35 MW)** | Negative (RT > DA 가능) | 08/03 HE10 실증: DA $15.66 < RT $18.47/MWh. DA charge lock-in 유리. |
| HE01-08 NS | **NS 90 MW 전 시간** | N/A | 08/03 실적 확인 패턴 (3회) |
| HE12-18 NS | **NS 90 MW 지속** | N/A | Full SoC 보유; NS 청산 지속 |
| HE19 | **NS 45 MW, 에너지 Hold** | 전환기 | SoC 100% 보존 우선 |
| HE20-21 | **DA 방전 100+100 MW** | **Positive (DA≥RT 추정)** | Rule 6 central P=32% < 35% HIGH. 08/03 실증 DA $42.98 > RT $34.79 HE20. |
| HE22-24 | **ECRS+NS 45+45 MW** | N/A | 08/03 패턴 직접 적용 |

**08/04 vs 08/05 핵심 차이**:
- Duck: 23,639 MW (SEVERE deep) → 25,190 MW (SEVERE upper). 충전 비용 소폭 상승 (+$196 P50).
- Evening: 64,742 MW → 64,530 MW (−212 MW). 가격 구조 실질 동일.
- GR_WEST overnight: MEDIUM-HIGH → MEDIUM (SCI 하강). 야간 가격 소폭 상승 — 충전 전략에 무관.
- Cap-out HE21: 7,404 MW → 8,028 MW (+624 MW). 예비력 타이트 → spike 위험 비하락.
- AS 방법론: RRS 제거, NS 청산 가정 65% → 95% (실적 기반). AS P50 미소 변동.

---

## Expected Revenue 요약

| 항목 | P10 | P50 | P90 |
|------|-----|-----|-----|
| 에너지 Net (충전 차감 후) | +$8,340 | +$16,980 | +$35,920 |
| AS (NS+ECRS) | +$2,300 | +$2,882 | +$4,200 |
| **TOTAL** | **+$10,640** | **+$19,862** | **+$40,120** |
| vs Smartbidder benchmark | N/A | N/A | N/A |
| vs 7-day moving avg | N/A (DEGRADED 11일) | N/A | N/A |

---

## Risks

| 위험 | 방향 | 확률 | Revenue 영향 | Contingency |
|------|------|------|------------|-------------|
| **DA energy 실행 시간대 이탈 (Rule 8 확장)** | Smartbidder가 HE20-21 DA sell 대신 미드데이 DA sell 실행 | **구조적 (3회 연속 관찰)** | P50 대비 에너지 수익 -$9,000~$12,000. AS 수익으로 부분 상쇄. | STRATEGIC BENCHMARK. 실행은 Smartbidder 독립. T+1 Tenaska 실적으로 확인. |
| **SOUTH_HOUSTON_IMPORT 미결합 + 저가 실현** | HE20-21 가격 $35-50/MWh (08/03 수준) | ~40% | P50 대비 -$9,000 (P10 방향) | DA primary 유지하되 RT 자동 회수 기대. |
| **SOUTH_HOUSTON_IMPORT binding (RT-only)** | GKS RT spike $500-2,000/h at HE20-21 | 20-28% | DA에 갇히면 DA 방전 수행 + RT 바닥 손실; RT-only면 upside | Stack C 트리거: intraday 09:30 CT P(binding) ≥ 35% 시 RT primary 전환 검토. |
| **Duck curve deepens to EXTREME (NL < 22,000 MW)** | RT 음수 가격 가능; 충전 비용 추가 절감 | ~5-8% (3,190 MW 버퍼 — 낮음) | 충전 비용 감소 → 수익 개선 | 추가 조치 없음; upside 자동 수취. |
| **Cap-out escalation at HE20-21 (>9,000 MW)** | 예비력 부재 → 추가 spike | ~10-15% | P90 방향; DA dispatch 수익 자동 상승 | 대응 불요 (upside). Watchdog: ERCOT emergency alert HE18부터. |
| **GR_WEST overnight 실시간 미달 (< 8,000 MW)** | HE20-21 NL ramp 추가 심화; SOUTH_HOUSTON 바인딩 확률 상승 | ~10-15% | P90 방향 전환 가속 | HE19-20 RT 대기 강화; Stack C 트리거 감도 높일 것. |
| **NS dispatch surge at HE19 (SoC 소진 위험)** | 45 MW NS 실배치 → SoC -22.5 MWh → HE21 방전 감소 | ~15% (tight reserves HE19-21) | HE21 22.5 MWh × $111 = -$2,498 기회손실 | HE19 NS 45 MW로 축소 이미 반영. 추가 조치: HE18 말 SCED 확인. |
| **Smartbidder DEGRADED 12일차 예상** | AS 가격 신호 계속 blind; DA price forecast 없음 | 높음 | 불확실도 유지 | Ascend rep [P0] 즉시 갱신 요청 — 11일 연속 미해결은 사업 존속 위험. |
| **SoC init = 0 MWh (보수적 가정)** | 실제 08/04 terminal > 0이면 충전 전략 과잉 | ~30% | 충전 비용 $500-1,000 불필요 발생 | Tenaska 08/04 T+1 (08/05 수령 예정) 수령 시 SoC 재확인. 잔여량 있으면 HE11 충전량 조정. |

---

## Alternative — Stack C: RT Primary (조건부, SOUTH_HOUSTON binding 확인 시)

**전환 트리거 (09:30 CT intraday 재평가 — 다음 중 하나)**:
1. P(SOUTH_HOUSTON_IMPORT binding) ≥ 35% 확인 (congestion-analyst 또는 ERCOT SCED 신호)
2. GR_WEST STPF HE19-20 실시간 < 4,000 MW (예상 7,355/8,011 MW 대비 대폭 하회)
3. Smartbidder 복구 후 P(DA>RT) at HE20-21 < 0.40

**Stack C 스케줄**: HE09-11 충전 동일 + NS 동일 → HE20-21 DA offer 철회 후 RT 대기

| Stack | P10 | P50 | P90 |
|-------|-----|-----|-----|
| **Stack A (DA Primary)** | $10,640 | $19,862 | $40,120 |
| **Stack C (RT Primary)** | $8,000 | $24,000 | $45,000 |
| Delta (C−A) | -$2,640 | **+$4,138** | **+$4,880** |

Stack C P50 ($24,000): HE20 RT $95 × 100 = $9,500; HE21 RT $130 × 100 = $13,000; AS 동일 $2,882 = $25,382 (반올림 $24K). RT P50가 DA P50보다 $4K 우위인 이유: SOUTH_HOUSTON 결합 시 RT premium이 DA clearing보다 높은 역사적 패턴. P10 열위: 스파이크 없을 때 RT $35/MWh × 200 = $7,000 + AS $2,882 = $9,882 vs Stack A P10 $10,640.

---

## Standing Rules 준수 현황

| Rule | 상태 | 적용 내용 |
|------|------|---------|
| **Rule 1 (ECRS 여름)** | **APPLIED** | ECRS HE22-24: SoC=0에서 ECRS 45 MW 대기. 08/03 패턴 적용. HE09-11 충전 중 ECRS 제외 (충전 전념). HE20-21 방전 중 ECRS 제외. |
| **Rule 2 (0.80× DA 조정)** | **SUSPENDED** | 08/03 실적 검증: GKS DASPP ($22-27/MWh HE01/13/14) ≈ hub 수준. 대규모 nodal discount 미확인. P50 계산에서 hub + MCC 직접 사용. |
| **Rule 3 (NS > $8 경보)** | **미발동** | Smartbidder DEGRADED — NS 가격 미확인. 08/03 실적 $1.41/MWh avg << $8 임계. |
| **Rule 4 (RegUp 제외)** | **APPLIED** | RegUp = 0 전 24시간. |
| **Rule 5 (DA row 불일치)** | **ACTIVE** | DA 에너지 입찰은 Smartbidder/Ascend 경유. |
| **Rule 6 (HOUSTON_IMPORT 혼잡)** | **HYBRID 범위, DA primary 유지** | P=28-42% (central 32%) < 35% HIGH 임계. DA primary. RT-only binding risk 인지 (Aug 1 선례). Stack C 트리거 09:30 CT 재평가. |
| **Rule 7 (SoC 초기화)** | **APPLIED — 0 MWh** | 08/04 terminal SoC 미수령. 보수적 기준 0 MWh 적용 (Override 없음). 충전 3시간(HE09-11) 필요. |
| **Rule 8 (실행 이탈)** | **ACTIVE** | 3회 연속: DA energy 실행 시간대 Smartbidder 자체 결정. 본 추천 STRATEGIC BENCHMARK. Tenaska T+1 확인 필수. |
| **HSL 100 MW** | **PASS** | 전 24시간 검증. 충전+NS 병행: 물리적 상호 배타로 100 MW PASS. |

---

## Downstream Handoffs

**dart-virtual-trader**:
- HE20-21: DA primary (Rule 6 central 32% < 35%). INC virtual at HB_HOUSTON과 concentration risk 최소화.
- SOUTH_HOUSTON_IMPORT MEDIUM (28-42%) → HB_HOUSTON basis play 방향성 존재. Smartbidder 없이 정량화 불가.

**congestion-analyst**:
- 08/04 SOUTH_HOUSTON_IMPORT 실현 여부 T+1 (08/05 수령 예정) — 08/04 binding 확인 시 08/05 probability 조정.
- Finding 7 SEVERE 얕아짐 (25,190 vs 23,639 MW) — MCC 실현 패턴 업데이트 기회.

**pnl-manager**:
- T+1 settlement: 2026-08-04 → 2026-08-05 수령 예정.
- 요청: HE09-11 DA 충전 체결가, HE20-21 DA 방전 체결가 (또는 미실행 여부), NS 전 시간 청산 단가, ECRS HE22-24 단가, SoC 종료치.

**reporter**:
- Primary: Stack A — NS 90 MW 전 시간 + DA Charge HE09(100MW)+HE10(100MW)+HE11(35MW) → DA Discharge HE20+HE21 (100 MW each) + ECRS HE22-24 (45 MW)
- P10/P50/P90: $10,640 / $19,862 / $40,120
- Rule 6: DA primary (P=28-42%, central 32%, 35% 미달)
- Rule 8: ACTIVE — 3회 연속 DA 실행 이탈. STRATEGIC BENCHMARK.
- DEGRADED: Smartbidder 11일 연속. [P0] 즉시 갱신.
- Key change from 08/04: NS 90 MW 전 시간 (08/03 실적 기반), Rule 2 (0.80×) 폐기, RRS 제외.

---

## 데이터 Quality 요약

| 항목 | 상태 | 불확도 영향 |
|------|------|-----------|
| 수급 (NL / Solar / Wind) | **PROD** (YE Bidclose 24h) | HIGH 확신도; 방향성 확립 |
| DA 가격 | DEGRADED (수급 fundamental + 08/03 실적 보정) | 절대값 ±40%; 방향성 MEDIUM |
| RT 가격 / P(DA>RT) | DEGRADED | Smartbidder 부재; P10-P90 범위 4×+ |
| AS 가격 (NS/ECRS) | **PROD 보정** (08/03 Tenaska 실적 직접 적용) | NS $1.41/MWh; ECRS $2.56/MWh — HIGH 신뢰도 (단, 단일 실적 표본) |
| SoC 초기화 | DEGRADED (Rule 7 0 MWh) | 08/04 terminal 미확인; ±25 MWh sensitivity |
| Congestion MCC | PROD NL + Stage 0 provisional | SEVERE duck MEDIUM-HIGH 방향 확신; 크기 LOW |
| Tenaska 실적 (08/03) | **PROD** | NS 90 MW 전 시간 청산 패턴 확인; ECRS HE21-24 확인 |
| 실행 coupling | DEGRADED (Rule 8 구조적, 3회 연속) | 전략 benchmark 乖離 지속 가능. AS 수익이 안전판. |

**Action Required (우선순위)**:
1. **[P0] Smartbidder client_secret 갱신** — 11일 연속 DEGRADED. 사업 존속 위협. 오늘 Ascend rep 48시간 데드라인 설정.
2. **[P0] Rule 8 원인 조사** — DA energy 실행 시간대 이탈 3회 연속. Smartbidder DA 입찰 로직 설정 확인.
3. **[P1] Tenaska 08/04 T+1** — 오늘 수령 예정. HE20-21 체결가 확인하여 spike 실현 여부 판단.
4. **[P2] 09:30 CT intraday** — GR_WEST STPF 업데이트 + SCED 이상 이벤트 확인. Stack C 트리거 재평가.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-08-05.md | Issued 2026-08-04 07:30 CT*
*Primary: Stack A — NS 90 MW 전 시간 + DA Charge HE09(100MW)+HE10(100MW)+HE11(35MW) → DA Discharge HE20+HE21 (각 100 MW, SEVERE Duck NL 25,190 MW + Solar Cliff + NL peak 64,530 MW)*
*Expected Revenue: P10 $10,640 / P50 $19,862 / P90 $40,120*
*Data: YES_ENERGY=PROD; Smartbidder=DEGRADED(11th day); Tenaska=PROD(08/03)*
*Rule 6: HYBRID range (P=28-42%, central 32%); DA primary. RT-only binding risk (Aug 1 precedent) documented.*
*SoC: 0 MWh init → 200 MWh HE11 → 0 MWh HE21. FEASIBLE.*
*Key methodology change: NS 90 MW ALL-HOURS (08/03 real-execution pattern); Rule 2 suspended (GKS DASPP ≈ hub confirmed); RRS removed (2 consecutive zero-clearing).*
