# GKS BESS 운영 제안 — D+1 (2026-08-06)

**생성**: 2026-08-05 07:30 CT
**자산**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**Day type**: Thursday WDPEAK (HE07-22) — Heat event Day 5
**SoC init**: 0 MWh (Rule 7 보수적; 08/05 terminal SoC 미수령)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(12th consecutive, AADSTS7000222) | ENVERUS=ABSENT | AG2=ABSENT | AS_PLAYBOOK=ABSENT | TENASKA=PROD(2026-08-04, T+1)

> **데이터 신뢰도 경고**: Smartbidder 12일 연속 DEGRADED (7/26~8/5). DA/RT 가격 예측, P(DA>RT), AS 청산가 전무. 가격 수치는 Yes Energy Bidclose PROD 수급 데이터 + net-load fundamental + Tenaska 08/04 실적 보정 기반 방향성 추정치. **중요**: Tenaska 08/04 실적에서 확인된 HE20-21 GKS 실현가($29-37/MWh)가 구조적 추정치($70-160/MWh)를 크게 하회. 08/06 가격 추정은 두 가지 시나리오(경험적/구조적)로 병행 제시.

---

## Executive Summary

- **예상 총 Revenue**: $5,975 (경험적 P50) ~ $12,475 (구조적 P50)
  - DA Energy Net: $3,887 (충전 비용 차감 후)
  - DA Non-Spin: $1,884
  - DA ECRS: $175
- **핵심 전략**: MODERATE day — 야간 WEST_TO_NORTH MEDIUM 6시간 창(HE01-06, SCI 0.362-0.434)을 활용한 저가 충전(HE03-05, P50 GKS ~$15-17/MWh) → SoC 200 MWh 확보 → HE20-21 DA 방전(NL 피크 63,278 MW, Solar Cliff 완료). AS는 NS 75 MW 전 시간 기본 배치 + ECRS HE22-24 25 MW (Tenaska 실적 패턴 직접 적용).
- **08/04-05 대비 핵심 변화**: MODERATE day (NL trough 28,192 MW vs 08/04 SEVERE 23,639 MW). HE20-21 NL ramp +17,552 MW — 383 MW below confirmed binding floor → SOUTH_HOUSTON_IMPORT LOW-MEDIUM (12-22%, 유의미하게 낮아짐). 야간 충전 창 우위(6시간 MEDIUM vs 08/05 5시간).

---

## DA AS 배분 (시간별)

| HE | RRS (MW) | ECRS (MW) | Non-Spin (MW) | Reg-Up (MW) | Reg-Down (MW) | 충방전 (MW, +방전/-충전) | SoC End (MWh) | 비고 |
|---|---|---|---|---|---|---|---|---|
| 01 | 0 | 0 | **75** | 0 | 0 | 0 | 0 | NS hold; 야간 WEST_TO_NORTH MEDIUM |
| 02 | 0 | 0 | **75** | 0 | 0 | 0 | 0 | NS hold; GR_WEST 12,841 MW(overnight max) |
| **03** | 0 | 0 | 0 | 0 | 0 | **-100** | **85** | **DA 충전 1차** (GKS eff ~$13-19/MWh) |
| **04** | 0 | 0 | 0 | 0 | 0 | **-100** | **170** | **DA 충전 2차** (GKS eff ~$12-18/MWh; overnight 저점) |
| **05** | 0 | 0 | 0 | 0 | 0 | **-35** | **200** | **DA 충전 top-off** (GKS eff ~$12-18/MWh) → SoC FULL |
| 06 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold; WEST_TO_NORTH SCI 0.362 |
| 07 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold; solar onset |
| 08 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold |
| 09 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | SoC FULL; duck 진입 (NL 33,924 MW) |
| 10 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | MODERATE duck HE10 NL 28,192 MW; SoC 이미 FULL |
| 11 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold |
| 12 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold |
| 13 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold |
| 14 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | GR_WEST event low 5,766 MW + cap-out 7,530 MW 주시 |
| 15 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold; Load 88,262 MW |
| 16 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold; Load 88,989 MW |
| 17 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | NS hold; Load **89,032 MW** (당일 최고) |
| 18 | 0 | 0 | **75** | 0 | 0 | 0 | 200 | Solar cliff 시작(HE18→19: -5,760 MW) |
| 19 | 0 | 0 | **45** | 0 | 0 | 0 | 200 | NS 축소; SoC 100% 보존 (HE20-21 전량 배정) |
| **20** | 0 | 0 | 0 | 0 | 0 | **+100** | **100** | **DA 방전 1차** (NL 59,352 MW; Solar Cliff -10,830 MW) |
| **21** | 0 | 0 | 0 | 0 | 0 | **+100** | **0** | **DA 방전 2차** (NL **63,278 MW**, 당일 최고; Solar 365 MW) |
| 22 | 0 | **25** | **50** | 0 | 0 | 0 | 0 | ECRS+NS hold; SoC=0 대기 (08/04 패턴) |
| 23 | 0 | **25** | **50** | 0 | 0 | 0 | 0 | ECRS+NS hold |
| 24 | 0 | **25** | **50** | 0 | 0 | 0 | 0 | ECRS+NS hold; GR_WEST 12,493 MW(야간 회복) |

**SoC 검증**: 0 → 85(HE03) → 170(HE04) → 200(HE05) → 200(HE06-19) → 100(HE20) → 0(HE21). 전 시간 [0, 200] MWh 준수. **FEASIBLE**

**HSL 검증**:
- HE01-02: NS 75 MW ≤ 100 MW ✓
- HE03-04: Charge 100 MW ≤ 100 MW ✓
- HE05: Charge 35 MW ≤ 100 MW ✓
- HE06-18: NS 75 MW ≤ 100 MW ✓
- HE19: NS 45 MW ≤ 100 MW ✓
- HE20-21: Discharge 100 MW + NS 0 MW = 100 MW ✓
- HE22-24: NS 50 + ECRS 25 = 75 MW ≤ 100 MW ✓ (08/04 패턴 확인)

**전 24시간 HSL 100 MW 준수. FEASIBLE**

---

## DA 입찰 파라미터

| HE | 방향 | MW | 가격 Floor/Cap | 근거 |
|----|------|----|--------------|----|
| HE03 | 매수 (충전) | 100 | Node price ≤ $20/MWh | 야간 GKS eff ~$13-19; 08/04 실적 HE03 $20/MWh 참조; WEST_TO_NORTH MCC -$3 adj |
| HE04 | 매수 (충전) | 100 | Node price ≤ $20/MWh | 08/04 실적 HE04 $19/MWh; 08/06 GR_WEST 소폭 약화(-2,000 MW) 반영 → 유사 가격대 |
| HE05 | 매수 (충전) | 35 | Node price ≤ $20/MWh | top-off; 08/04 HE05 $19/MWh; 충전 완료 목표 |
| HE01-02 | NS 제공 | 75 | DA NS offer $0/MWh | Pay-as-cleared; 08/04 패턴 75 MW |
| HE06-18 | NS 제공 | 75 | DA NS offer $0/MWh | Full SoC hold; 08/04 실적 패턴 |
| HE19 | NS 제공(축소) | 45 | DA NS offer $0/MWh | SoC 100% 보존 우선; NS 45 MW × 30min 실배치 시 SoC -22.5 MWh → HE21 $45/MWh × 22.5 = -$1,013 기회손실 >> NS 기대 $35 |
| HE20 | DA 방전 | 100 | min offer ≥ $30/MWh | NL 59,352 MW; Solar Cliff; MODERATE day 현실가 기준; 구조적 $65 미실현 리스크 반영 |
| HE21 | DA 방전 | 100 | min offer ≥ $35/MWh | NL peak 63,278 MW; Solar 365 MW; 08/04 HE22 DA $37/MWh 실증 참조 |
| HE22-24 | ECRS+NS 제공 | 25+50 | DA ECRS/NS $0/MWh | 08/04 패턴 직접 적용; Pay-as-cleared |

---

## Top / Bottom Hours

**Top 2 (DA 방전 우선)**:
- **HE21**: NL **63,278 MW** (당일 최고) | Solar 365 MW(소멸) | GR_WEST 9,467 MW(야간 회복) | Cap-out 6,803 MW | 구조적 P50 $80/MWh; 경험적 P50 $45/MWh
- **HE20**: NL 59,352 MW | Solar Cliff (-10,830 MW/h vs HE19) | GR_WEST 8,616 MW | 구조적 P50 $65/MWh; 경험적 P50 $35/MWh

**Bottom 2 (충전 우선)**:
- **HE04**: Hub P50 ~$13-17/MWh (overnight low load + GR_WEST 12,096 MW MEDIUM 창) | NL 40,070 MW | GKS eff ~$10-15/MWh (MCC benefit -$3)
- **HE05**: Hub P50 ~$13-17/MWh | NL 40,607 MW | GKS eff ~$11-16/MWh

**RT spike 잔류 시간대**:
- **HE14**: GR_WEST event low 5,766 MW + cap-out peak 7,530 MW 동시 발생. RT 가격 $50-70/MWh 가능. SoC FULL 보유 중 → RT 자동 대응(Smartbidder). HE20-21 기회손실 대비 부분 RT dispatch ($50 × 50 MW = $2,500) 가능. DA offer는 없음.

---

## DA-RT Spread 전략

| 구간 | 결정 | Spread 방향 | 논거 |
|------|------|------------|------|
| HE03-05 충전 | **DA 충전** | Positive(DA≥RT 가능) | 08/04 실증: HE03-05 DA $19-20/MWh; RT $17-19/MWh. DA ≈ RT. DA charge lock-in + MCC benefit -$3 조합. |
| HE01-02 NS | **NS 75 MW** | N/A | WEST_TO_NORTH MCC benefit 구간; NS 수익 보완 |
| HE06-18 NS | **NS 75 MW** | N/A | Full SoC; 08/04 패턴 75 MW 지속 |
| HE19 SoC 보존 | **NS 45 MW** | 전환기 | HE21 EV >> HE19 EV |
| **HE20-21 방전** | **DA 방전 100 MW each** | Positive(DA≥RT) | 08/04 실증: HE20 DA $29 > RT $22 (+$6.78); HE21 DA $32 > RT $30 (+$2.32). DA 지속 우위. |
| **HE22-24** | **ECRS 25+NS 50** | N/A | 08/04 패턴 직접 적용 |

**08/05 vs 08/06 핵심 차이**:
- Duck: SEVERE(25,190 MW) → MODERATE(28,192 MW) — 야간 충전 창 우위로 보완
- Evening ramp: +21,560 MW → +17,552 MW (383 MW below binding floor) — 방전 가격 기대치 하향
- GR_WEST overnight: 6h MEDIUM 창 (vs 08/05 5h) — 최강 야간 충전 신호
- SOUTH_HOUSTON P: 28-42% → 12-22% — Stack C 전환 임계 상승(더 높은 확증 필요)
- 결론: 충전 환경 개선, 방전 환경 소폭 악화

---

## RT 운영 가이드라인

| 시간대 | 행동 | 근거 |
|--------|------|------|
| HE01-02 | NS 75 MW hold. RT 가격 모니터. 이상 저가($8 이하) 시 SoC=0 재확인 후 RT 충전 기회 검토. | 야간 NS 수익 + WEST_TO_NORTH MCC benefit |
| HE03-05 | DA 충전 100/100/35 MW. RT 가격이 DA 체결가보다 $5+ 낮으면 RT 충전으로 대체 가능(intraday). | DA charge primary; RT 대체 허용 |
| HE09-12 | SoC FULL 유지. RT duck 가격 $10 미만 하락 시 추가 RT 충전 기회 없음(SoC 한계). MODERATE duck — RT negative 가능성 낮음(NL 28,192 MW above threshold). | SoC 이미 FULL; 조치 없음 |
| HE14 | GR_WEST 5,766 MW + cap-out 7,530 MW 동시발생 → RT 가격 $55+ 도달 시 RT 50 MW 출력 검토. DA offer 없음; RT auto-dispatch만. 단, SoC 200 MWh 보유로 기회비용 낮음. | 부분 RT upside 포착 (옵션) |
| HE18-19 | 풍력 STPF 재확인. GR_WEST HE19 실시간 < 4,000 MW 이면 NL ramp 가속 → Stack C 트리거(P(binding)≥35%) 재평가. | 방전 타이밍 확정 |
| HE19 | NS 45 MW 최소화. SoC 100% 보존. RT 가격 > $60/MWh 이면 일부 RT 출력(50 MW) 검토하되 우선 HE20-21 DA 배분 유지. | SoC 보존 최우선 |
| HE20 | DA 방전 100 MW. RT 가격 HE20 > DA 체결가 시 RT 자동 dispatch 추가. Solar cliff +9,864 MW net load ramp. | Primary discharge |
| HE21 | DA 방전 100 MW (SoC 0 MWh으로 완전 소진). RT spike 발생 시 DA dispatch 수익 자동 상승(DA LMP 연동). | SoC 완전 소진 |
| HE22-24 | ECRS 25 + NS 50 MW. WEST_TO_NORTH 야간 재활성화(SCI 0.364-0.422). SoC=0; 에너지 배분 없음. | Post-discharge AS 잔류 |

**Stack C 전환 트리거** (09:30 CT intraday — 하나 이상 충족 시):
1. GR_WEST STPF HE19-20 실시간 < 3,500 MW (예상 8,031/8,616 MW 대비 대폭 하회 → NL ramp 악화)
2. P(SOUTH_HOUSTON_IMPORT binding) ≥ 35% 확인 (ERCOT SCED 또는 외부 신호)
3. Smartbidder 복구 후 P(DA>RT) at HE20-21 < 0.40

Stack C (RT Primary): HE03-05 DA 충전 동일 → DA offer HE20-21 철회 → RT 대기. Stack C P50 추정: ~$15,000 (RT HE20 $95 × 100 + RT HE21 $130 × 100 - $4,100 + AS $2,100).

---

## Revenue 추정

| 상품 | P10 (Bear) | P50 경험적 | P50 구조적 | P90 (Bull) | 근거 |
|------|-----------|-----------|-----------|-----------|------|
| DA Energy 충전 (HE03-05) | -$4,700 | -$4,113 | -$4,113 | -$3,500 | 235 MWh × GKS eff avg ($15-20/MWh) |
| DA Energy 방전 (HE20-21) | +$5,000 | +$8,000 | +$14,500 | +$20,000 | P50경험: $35-45/MWh (08/04 실증 기준); P50구조: $65-80/MWh (NL+solar cliff 기반); P90: SOUTH_HOUSTON binding |
| **에너지 Net** | **+$300** | **+$3,887** | **+$10,387** | **+$16,500** | |
| DA Non-Spin (전 시간) | +$1,600 | +$1,884 | +$1,884 | +$2,500 | 75 MW HE01-02/06-18 + 45 MW HE19 + 50 MW HE22-24; P50 $1.50/MW-h × 0.95 clearing (08/04 패턴) |
| DA ECRS (HE22-24) | +$130 | +$175 | +$175 | +$300 | 25 MW × 3h × $2.56/MW-h × 0.90; 08/04 $229/4h → 08/06 3h 비례 적용 |
| **합계** | **$2,030** | **$5,946** | **$12,446** | **$19,300** | |

> **경험적 P50 vs 구조적 P50 갭 ($6,500) 설명**:
> - Tenaska 08/04 실적: GKS 노드 HE20 DA $29.31, HE21 DA $32.16/MWh (actual) vs 당시 구조적 추정 $57-89/MWh (P50).
> - 실제 가격이 구조적 추정의 ~1/3 수준. 원인 미해결 (SOUTH_HOUSTON_IMPORT 미결합, hub 실제 가격 하락, 또는 노드-허브 괴리).
> - 08/06은 MODERATE day (08/04 SEVERE보다 더 낮은 스파이크 기대) → 경험적 P50이 더 현실적.
> - Smartbidder 복구 시 즉시 가격 재보정 필요.

**vs 어제 실적 비교**:
- 08/04 실제: $4,874.45 (NS 49%, RT Energy 42%)
- 08/06 P50 경험적: $5,946 (+$1,072 vs 08/04, +22%) → 야간 충전 창 활용으로 충전 비용 절감 기대
- 08/06 P50 구조적: $12,446 (+$7,572 vs 08/04, +155%)

---

## Risk Points

| 위험 | 방향 | 확률 | Revenue 영향 | 대응 |
|------|------|------|------------|------|
| **DA energy 실행 이탈 (Rule 8 지속)** | Smartbidder가 HE20-21 DA sell 대신 HE22-23 또는 midday 실행 | **구조적 (4회 연속 관찰)** | 방향 MISS 없으면 $2,000-3,000 손실, 가격 timing 오류 | STRATEGIC BENCHMARK; 실행은 Smartbidder 독립. T+1 Tenaska 확인. |
| **MODERATE day spike 불발 (HE20-21 < $30/MWh)** | NL ramp 383 MW below binding floor → 가격 $25-30/MWh | ~45% (historical base rate, no binding) | P10 방향 → 에너지 net $300 수준 | NS $1,884가 안전판 역할. 총 $2,000+ 보장선. |
| **HE14 coincidence spike (GR_WEST 5,766 + cap-out 7,530 MW)** | NL 42,863 MW + dual-trigger → $60-80/MWh | ~15% | SoC 200 MWh 보유 → RT dispatch upside; DA offer 없음 | RT auto-dispatch; 추가 조치 없음. |
| **SOUTH_HOUSTON_IMPORT binding (DA+RT)** | 12-22% → GKS MCC +$8-22/MWh | 12-22% | DA LMP 자동 상승 → P90 방향 | DA primary 유지; upside 자동 수취. |
| **GR_WEST 야간 강세 추가 (SCI > 0.47)** | 충전 가격 추가 하락 → MCC benefit 심화 | ~15-20% | 충전 비용 $200-400 절감 | Upside; 추가 조치 없음. |
| **Smartbidder DEGRADED 13일차 예상** | DA 가격 신호, AS 가격 blind 계속 | 높음 | 구조적-경험적 갭 지속; 가격 보정 불가 | **[P0] Ascend rep 즉시 갱신 요청 — 48시간 데드라인. 12일 연속 미해결은 심각.** |
| **SoC init = 0 MWh 과소 가정** | 08/05 terminal > 0이면 충전 전략 과잉 | ~30% | 충전 비용 $500-1,000 불필요 | Tenaska 08/05 T+1(08/06 수령 예정) 확인 시 HE05 top-off 조정. |
| **Smartbidder 야간 충전 패턴 유지** | Smartbidder가 HE03-05 charging 실행 → 본 추천과 정합 | ~50% | 일치 → 역대 최고 alignment 기대 | 08/04 실적 패턴(HE03-05 DA charge)과 동일 → 실행 alignment 가능성 높음. |

---

## Alternative — Stack C: RT Primary (조건부)

**전환 트리거**: 위 Stack C 트리거 3개 중 하나 이상 충족 시.

Stack C Revenue P50:
- 에너지: HE20 RT $95 × 100 + HE21 RT $130 × 100 - 충전 $4,113 = $18,387
- AS: $2,059 (동일)
- **Stack C P50: ~$20,446**

Stack A P50 경험적($5,946) vs Stack C P50($20,446): Stack C +$14,500 (단, SOUTH_HOUSTON binding 조건부; 트리거 없으면 Stack A 유지).
Stack A P10($2,030) vs Stack C P10($1,500): Stack C P10 소폭 낮음.
**Rule 8 관점**: Smartbidder가 RT 중심 실행하는 패턴이 관찰(4회 연속) → 실제 실행이 Stack C에 더 가까울 가능성 있음.

---

## 자체 판단 메모 (AS playbook prior 없음)

**1. AS 배분 근거**
- **NS 75 MW 전 시간**: Tenaska 08/04 실적 HE01-20 75 MW 전 시간 청산 확인 (4회 연속 관찰; 08/03 90 MW에서 08/04 75 MW로 소폭 하향 패턴 반영). Pay-as-cleared DA NS 기준.
- **ECRS 25 MW HE22-24**: 08/04 실적 직접 적용. 08/03도 동일 패턴. SoC=0에서도 대기 용량 모드로 제공 가능.
- **RRS 0 MW**: 08/03 이후 4회 연속 미청산 ($0). 원인 불명. Smartbidder 복구 후 재검토.
- **RegUp/Down 0 MW**: Rule 4 상시 제외.
- **HE19 NS 축소(45 MW)**: NS 45 MW 실배치 시 SoC -22.5 MWh × HE21 $45/MWh = $1,013 기회손실 > NS 기대 수익 ~$35. SoC 보존 우선.
- **충전 중 NS 배제 (HE03-05)**: DA 충전 commitment 보호. 관찰 패턴(08/03 HE09: RT charge + NS 동시 clearing)과 상이하나, DA 충전 계획 보호 우선.

**2. 가격 추정 방법론 변경**
- Rule 2 (0.80× DA 조정): 계속 SUSPENDED (08/03 실증: GKS DASPP ≈ hub).
- **신규 경험적 보정**: Tenaska 08/04 실적 GKS 노드 HE20-21 DA $29-37/MWh가 구조적 추정 $57-90/MWh를 크게 하회. 08/06은 MODERATE day로 더 낮을 가능성. 경험적 P50: HE20 $35, HE21 $45/MWh.
- 구조적 P50 (market-analyst 기반 $65-80/MWh)은 P90+ 시나리오로 이동.

**3. 충전 창 선택 근거**
- 야간 HE03-05 vs 덕커브 HE09-12: 08/06은 MODERATE duck (floor 28,192 MW > 08/04 SEVERE 23,639 MW). 덕커브 가격 우위 감소.
- 야간 WEST_TO_NORTH MEDIUM 6시간 창 (HE01-06, SCI 0.362-0.434): 당일 최강 congestion signal. GKS 노드 E[MCC] -$2 to -$5/MWh → 효율적 충전 창.
- Smartbidder 관찰 패턴(HE03-05 DA charge)과 정합 → 실행 alignment 기대.

**4. 08/06 포지션 정합성 (CLAUDE.md 규칙 준수)**
- DA-RT spread = DA - RT. 08/04 HE20-21: DA $29-32 > RT $22-30 (positive) → DA primary 유지.
- 시황 view: market-analyst 결과 사용 (자체 시황 예측 금지).
- DART virtual, CRR 포지션 언급 없음 (각각 dart-virtual-trader, crr-trader 영역).

---

*bess-optimizer | reports/daily/bess-optimizer/2026-08-06.md | Issued 2026-08-05 07:30 CT*
*Primary: Stack A — NS 75 MW All-Day + DA Charge HE03(-100)+HE04(-100)+HE05(-35 MW) → DA Discharge HE20+HE21(각 100 MW) + ECRS HE22-24(25 MW)*
*Expected Revenue: P10 $2,030 / P50경험 $5,946 / P50구조 $12,446 / P90 $19,300*
*Data: YES_ENERGY=PROD; Smartbidder=DEGRADED(12th day); Tenaska=PROD(08/04)*
*Stack C 트리거: P(SOUTH_HOUSTON binding)≥35% OR GR_WEST STPF HE19-20 < 3,500 MW*
*SoC: 0 MWh init → 200 MWh HE05 → 0 MWh HE21. FEASIBLE.*
*Key shift from 08/05: MODERATE duck (28,192 MW), overnight 6h MEDIUM West primary charge, SOUTH_HOUSTON LOW-MEDIUM 12-22%. Price P50 downgraded to empirical ($35-45/MWh HE20-21).*
