# GKS BESS — D+1 (2026-08-09, 일요일) Optimal Revenue Stack

**발행**: 2026-08-08 08:30 CT (bess-optimizer)
**자산**: GKS_BESS_RN — 100 MW / 200 MWh / 충전효율 85% / 방전효율 92%
**Day type**: Sunday WEPEAK (HE07-22) — Heat Event Week 2, Day 15
**시작 SoC**: 100 MWh (50%, 사전 고지)

DATA_STATUS: YES_ENERGY=PRODUCTION | SMARTBIDDER=DEGRADED(Day 14, AADSTS7000222) | TENASKA=DEGRADED(T+2 for 08/07 pending) | ENVERUS=ABSENT | AG2=ABSENT | AS_PLAYBOOK=ABSENT

> **데이터 신뢰도 경고**: Smartbidder 14일 연속 DEGRADED — 역대 최장 장애. DA/RT 가격 예측, P(DA>RT), AS 청산가 전무. 모든 가격 추정치는 Yes Energy BIDCLOSE PRODUCTION 수급 데이터 + Tenaska 08/04 실적 앵커($32/MWh HE21, $37/MWh HE22) + net-load fundamental 기반 방향성 추정치. **AS 가격은 ERCOT 역사적 청산가 범위 사용 추정 — 실행 전 검증 필요.**

> **AS playbook**: `recommend_as_position.py` 미구현 → prior 없음. 확인된 Smartbidder 실행 패턴(NS 75MW 전 시간, ECRS HE22-24 25MW, RRS 0MW — 5회 이상 연속 관찰)을 prior 대체로 적용.

---

## Executive Summary

- **추천 전략**: Stack C — NS/ECRS AS-overlay + Duck charge HE09-10 (MODERATE lower, NL trough 27,151 MW) + RT long HE21-22 discharge (solar cliff +9,663 MW NL ramp; long RT 신호)
- **시작 SoC 100 MWh 우위**: 전일 대비 충전 소요 시간 절감 (118 MWh 그리드 투입 vs 이전 235 MWh). 충전 비용 약 $1,400 절감. AS 커버리지 확대.
- **야간 충전 없음 (08/07 대비 핵심 차이)**: W2N 야간 MEDIUM 신호 부재 (SCI max 0.319, 전 시간 LOW). 08/09는 순수 duck 충전 전략으로 전환.
- **Long RT 신호 (HE20-21)**: 시장 분석가 → DA-RT spread 음수 예상. DA 오퍼 floor $35/MWh (HE21)/$30/MWh (HE22) — DA 미청산 시 RT 수집.
- **예상 총 Revenue**: P10 $4,600 / P50 $6,100 / P90 $7,900
  - 에너지 Net (P50): $3,954 (충전 비용 차감 후)
  - Non-Spin (P50): $2,023
  - ECRS (P50): $150

---

## Recommendation (Primary — Stack C)

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh (Est.) |
|----|------|-----------|-------|---------|-----|------|---------|----------------------|
| 01 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only (~$1.40/MW-h NS) |
| 02 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 03 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only; W2N NEGLIGIBLE |
| 04 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 05 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 06 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 07 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 08 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only; Load trough 54,987 MW |
| 09 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 75 | -$11.0/MWh (GKS node: hub~$13 + MCC -$2.0) |
| 10 | DA_CHARGE_TOPOFF | -18 | 0 | 0 | 0 | 0 | 75 | -$9.5/MWh (GKS node: hub~$12 + MCC -$2.5; duck floor) |
| 11 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only; SoC FULL 200 MWh |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only; solar peak 33,347 MW |
| 13 | NS_HOLD_WATCH | 0 | 0 | 0 | 0 | 0 | 75 | AS-only; GR_WEST 1,942 MW (event extreme) |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 75 | AS-only; Load peak 84,970 MW; SoC 200 MWh 보존 |
| 19 | NS_SOC_HOLD | 0 | 0 | 0 | 0 | 0 | 45 | AS-only↓; NL ramp 시작; SoC 방어 |
| 20 | NS_RAMP_MONITOR | 0 | 0 | 0 | 0 | 0 | 50 | Hold for HE21 primary; NL 58,413 MW; monitor RT |
| 21 | RT_DISCHARGE | +100 | 0 | 0 | 0 | 0 | 0 | +$32/MWh RT est. (NL 62,066 MW; solar cliff 완료) |
| 22 | RT_DISCHARGE_ECRS | +75 | 0 | 0 | 0 | 25 | 0 | +$27/MWh RT est. (secondary; 75MW RT + 25MW ECRS) |
| 23 | ECRS_HOLD | 0 | 0 | 0 | 0 | 25 | 0 | AS-only; SoC ~10 MWh 잔류 |
| 24 | ECRS_HOLD | 0 | 0 | 0 | 0 | 25 | 0 | AS-only; terminal SoC |

### SoC Flow (검증)
| 구간 | SoC End (MWh) | 비고 |
|------|--------------|------|
| HE01-08 | 100 | 시작 SoC 유지 (NS hold, 에너지 무방전) |
| HE09 | 185 | +85 MWh (100 MW × 85% eff) |
| HE10 | 200 | +15.3 MWh (18 MW × 85% eff) → cap 200 MWh |
| HE11-20 | 200 | 보유 |
| HE21 | 91 | -108.7 MWh (100 MWh to grid / 92% eff) |
| HE22 | 10 | -81.5 MWh (75 MWh to grid / 92% eff) |
| HE23-24 | ~10 | ECRS 잔류 |

**SoC 전 시간 [0, 200] MWh 준수 — FEASIBLE**

### HSL 검증
- HE01-08: NS 75 MW ≤ 100 MW ✓
- HE09: Charge 100 MW (NS 75 MW = swing capacity, not additive) ≤ 100 MW ✓
- HE10: Charge 18 MW + NS 75 MW swing (from -18 → +57 MW = 75 MW) ≤ 100 MW ✓
- HE11-18: NS 75 MW ≤ 100 MW ✓
- HE19: NS 45 MW ≤ 100 MW ✓
- HE20: NS 50 MW ≤ 100 MW ✓
- HE21: Discharge 100 MW + NS 0 = 100 MW ✓
- HE22: Discharge 75 MW + ECRS 25 MW = 100 MW ✓
- HE23-24: ECRS 25 MW ≤ 100 MW ✓

**전 24시간 HSL 100 MW 준수 — FEASIBLE**

---

## DA 입찰 파라미터

| HE | 방향 | MW | 가격 Floor/Cap | 근거 |
|----|------|----|--------------|------|
| HE09 | 매수 (충전) | 100 | Node buy ≤ $15/MWh | Duck trough 진입; GKS MCC -$2.0/MWh 반영; 08/04 HE10 $10.05/MWh 앵커 |
| HE10 | 매수 (충전 top-off) | 18 | Node buy ≤ $12/MWh | Duck floor (NL 27,151 MW); GKS MCC -$2.5/MWh 반영 |
| HE01-08, 10-18 | NS 제공 | 75 | DA NS offer $0/MWh | Pay-as-cleared; 5회 연속 패턴 기반 |
| HE19 | NS 제공 (축소) | 45 | DA NS offer $0/MWh | SoC 100% 보존; ramp 사전 포지셔닝 |
| HE20 | NS 제공 (모니터) | 50 | DA NS offer $0/MWh | Hold primary; NS 50 MW이 HE20 RT $35+ 시 SoC ~27 MWh 소모 → HE21 여전히 FULL 확보 |
| HE21 | RT 방전 | 100 | DA offer floor ≥ $35/MWh | Long RT 신호; $35 floor DA 미청산 시 RT 수집; 08/04 HE21 DA $32.16 앵커 |
| HE22 | RT 방전 + ECRS | 75 + 25 | DA offer floor ≥ $30/MWh | 75 MW 방전 + 25 MW ECRS; 08/04 HE22 DA $37.08 앵커 |
| HE22-24 | ECRS | 25 | DA ECRS offer $0/MWh | Pay-as-cleared; 5회 연속 패턴 기반 |

---

## Top / Bottom Hours

**Top 2 (RT 방전 주력)**:
- HE21: Net load 62,066 MW, solar 339 MW (사실상 0), 방전 100 MW, RT 추정 $32/MWh
- HE22: Net load 58,225 MW, wind 17,654 MW (회복), 방전 75 MW, RT 추정 $27/MWh

**Bottom 2 (충전)**:
- HE10: Net load 27,151 MW (duck floor), GKS node 추정 $9.5/MWh (MCC -$2.5 포함)
- HE09: Net load 31,887 MW, GKS node 추정 $11.0/MWh (MCC -$2.0 포함)

**RT spike 잔류 모니터링**:
- HE20: NL 58,413 MW; P(RT > $35/MWh) 미정량 (Smartbidder DEGRADED); NS 50 MW hold + 조건부 RT dispatch
- HE13-15: GR_WEST 1,942-3,338 MW (event low); midday RT spike 가능성 — hold 유지 (HE21 depth 우선)

---

## DA-RT Spread Strategy

**Energy (HE20-21)**:
- 방향: DA-RT spread **음수** 예상 (RT > DA at HE21) → **long RT 포지션**
- 논거: 08/09 Sunday 구조 + solar cliff 최대 규모 (+9,663 MW ramp HE19-20) → RT 실시간 가스터빈 ramp 부족 → RT spike 잠재력 > DA 예측; 08/04 actuals에서도 HE20-21 DA-RT spread 양수(+$7-8/MWh, DA>RT)였으나 그날은 SEVERE duck + SOUTH_HOUSTON MEDIUM 환경 — 08/09 Sunday 구조는 이보다 spread magnitude 작을 것
- 전략: DA offer $35/MWh (HE21), $30/MWh (HE22) → 예상 DA 청산가 $22-35/MWh 중간보다 높음 → 주로 RT 수집

**Non-Spin (전 시간 DA)**:
- DA NS 신청: pay-as-cleared $0 offer → DA AS clearing price 수집 (RT보다 안정)
- 5회 연속 관찰 패턴: NS 75-90 MW HE01-20 DA 청산

**ECRS (HE22-24 DA)**:
- DA ECRS $0 offer → pay-as-cleared
- 4회 연속 패턴: ECRS 25 MW HE22-24 DA 청산 (아침 배치 지속 오류 → 교정 완료)

**RRS**: 5회 연속 미청산 → **0 MW 유지**. Smartbidder 복구 후 재검토.

---

## Expected Revenue

| 구분 | P10 | P50 (경험적) | P90 |
|------|-----|-------------|-----|
| 에너지 Net | $1,229 | $3,954 | $5,729 |
| Non-Spin | $2,023 | $2,023 | $2,023 |
| ECRS | $150 | $150 | $150 |
| **Total** | **$4,600** | **$6,100** | **$7,900** |

**가격 가정 (경험적; Smartbidder DEGRADED 추정치 명시)**:

| 항목 | P10 | P50 | P90 | 근거 |
|------|-----|-----|-----|------|
| HE09 charge (GKS node) | $14.0 | $11.0 | $8.0 /MWh | hub $8-16 + MCC -$2.0; duck onset |
| HE10 charge (GKS node) | $12.0 | $9.5 | $7.0 /MWh | hub $8-14 + MCC -$2.5; duck floor |
| HE21 RT discharge | $22 | $32 | $43 /MWh | NL 62,066 MW; base $22-35; bear $35-45 |
| HE22 RT discharge | $20 | $27 | $36 /MWh | NL 58,225 MW; wind recovering |
| NS rate | $1.20 | $1.40 | $1.60 /MW-h | ERCOT hist. range; Sunday 할인 고려 |
| ECRS rate | $1.50 | $2.00 | $2.80 /MW-h | ERCOT hist. range (08/03 실적 $2.56 앵커) |

> **경험적 P50 앵커**: Tenaska 08/04 실적 HE21 DA $32.16/MWh (NL 64,742 MW). 08/09 HE21 NL 62,066 MW (-2,676 MW) → 가격 방향적 하향 조정. 08/09 cap-out +1,114 MW 더 많으나, GR_WEST HE21 +1,026 MW 상쇄. Net: 08/04 수준 전후 ($30-35/MWh RT).

**SoC 100 MWh 시작 우위 정량화**:
- 이전 사이클 (SoC 0 MWh start): 충전 그리드 투입 ~235 MWh × $11/MWh avg = $2,585 비용
- 08/09 (SoC 100 MWh start): 충전 그리드 투입 118 MWh × $10.3 avg = $1,215 비용
- **충전 비용 절감: ~$1,370 vs 이전 사이클** (에너지 P50 직접 기여)

vs Smartbidder benchmark: N/A (DEGRADED Day 14)
vs 7일 이동평균 (경험적): ~$5,200-5,800 추정 (08/04-07 범위) → 금일 SoC 우위로 상단 근처 기대

---

## 08/09 구조적 특이사항 (vs 08/04-07 평일 사이클)

| 항목 | 08/04-07 (평일) | 08/09 (일요일) | Optimizer 대응 |
|------|----------------|--------------|--------------|
| Load peak 시간 | HE17 | HE18 (+1h 지연) | 방전 시점 HE21 유지 (NL peak HE21 동일) |
| 야간 W2N MEDIUM | HE01-05 MEDIUM (SCI 0.362-0.492) | ALL LOW (SCI max 0.319) | 야간 충전 포기 → duck 전략 전환 |
| Duck floor | 23,639-28,553 MW | 27,151 MW (MODERATE lower) | Duck 1차 충전 + 시작 SoC 우위 |
| GKS MCC duck | -$0.5 to -$5.0 | -$1.5 to -$3.0 | 충전 비용 중간 수준; duck 여전히 best window |
| GR_WEST HE21 | 6,408-8,445 MW | 8,445 MW (이벤트 최고) | HE21 spike 완화 요인; 가격 08/04 수준 이하 |
| Cap-out HE21 | 6,021-8,518 MW | 8,518 MW (+2,497 MW vs 08/07) | spike 완화 요인 상쇄; base $22-35 유지 |
| SOUTH_HOUSTON | MEDIUM 28-42% (08/04-05) → LOW 8-15% (08/06-07) | LOW 8-14% (Sunday -5 to -7ppt 추가 할인) | DA_DISCHARGE 아닌 long RT 우선 |
| 시작 SoC | 0 MWh (추정) | 100 MWh (확정) | 충전 1.2h로 완료 (vs 2.5h 이전) |

---

## Risks

1. **GR_WEST STWPF 정확도 불확실 (HE13 = 1,942 MW; 이벤트 극값, 단일 소스)**
   - Smartbidder 14일 DEGRADED → 독립 검증 불가 (AG2 Windcast IQ 14일 부재)
   - 체크포인트: HE12 SCED 실시간 GR_WEST 모니터링
   - Bear: actual < 1,500 MW → Stack B 전환 트리거 (HE20 추가 방전, RT spike 더 높음)
   - Bull: actual > 3,000 MW → 가격 하향 ($20-27/MWh 범위로 수렴)
   - 영향: P50 ± $1,500 정도

2. **Sunday AS 시장 할인 (NS 가격 하락 리스크)**
   - 일요일 Non-Spin 수요: 평일 대비 10-20% 낮을 가능성
   - P10 가정 $1.20/MW-h로 NS 수익 $420 감소 → total 약 $5,680
   - 대응: NS 가격 의존도 낮추는 것이 가장 안전; 에너지 비중 높은 Stack B가 hedge

3. **Smartbidder 실행 편차 (부분 방전 패턴 지속 리스크)**
   - 3-5회 연속 관찰: 실제 에너지 방전 80-120 MWh (계획 175 MWh 대비 40-68%)
   - 만약 HE21에 80 MWh만 실행 시: 에너지 수익 $2,560 (vs $5,225) → total -$2,665 미실현
   - 대응: 부분 방전 패턴을 감안한 P10 $4,600은 이미 낮은 에너지 수익 가정 반영

---

## Alternative (Stack B — Bear GR_WEST 조건부)

**전환 조건**: HE12 SCED 실시간 GR_WEST < 1,500 MW (STWPF 1,942 MW 대비 -442 MW 이상 하락)

Stack B 변경 사항:
- HE20: NS 50 MW → 0 MW; RT Discharge +100 MW (lock; bear 환경 HE20도 $35+/MWh 가능)
- HE21: 100 MW → 84 MW (SoC 제약; 91.3 MWh residual × 92% eff = 84 MW)
- HE22-24: ECRS 25 MW only (SoC = 0; NS 제공 불가)

Stack B 에너지 배분 (bear case 가정 $40/HE20, $43/HE21):
- HE20: 100 × $40 = $4,000
- HE21: 84 × $43 = $3,612
- Charge cost: -$1,215
- Energy net: $6,397
- NS (감소, HE20 제외): 1,370 MW-h × $1.40 = $1,918
- ECRS: $150
- Stack B P90 (bear): ~$8,465

Stack B 전환 조건 미달 시 (base → HE12 GR_WEST > 1,500 MW): Stack C 유지.
Stack B vs Stack C 기대 delta (base prices): +$300~400 정도 — 불확실성 감안 시 Stack C 유지가 안전.

---

## 메모리 / 후속 연계

**사본 저장**: `memory/bess-optimizer/history/2026-08-09.md`
**스케줄 JSON**: `shared/data/forecasts/bess-schedule/2026-08-09.json`
**self-review**: `memory/bess-optimizer/learnings/2026-08-08.md`

**Reporter 핸드오프**:
- 전략: Stack C — NS+ECRS overlay + duck charge HE09-10 + RT long HE21-22
- P10/P50/P90: $4,600 / $6,100 / $7,900
- 핵심: 야간 충전 없음 (W2N NEGLIGIBLE), 시작 SoC 100 MWh 활용, long RT HE21-22
- Smartbidder 복구 D+14 이상 지속 → 가격 추정치 신뢰도 LOW; 지시된 action 없이 실행

**DART Virtual Trader 핸드오프**:
- HE21 RT 방전 primary (no DA lock-in); SOUTH_HOUSTON LOW (8-14%) → rule 6 미발동
- Virtual trader: HE21-22 VIRT short DA 기회는 congestion LOW (분리 검토)

**pnl-manager 데이터 요청**:
- 2026-08-07 Tenaska T+2 데이터 (08/09 도착 예상): HE09-11 DA 충전 단가, HE21-22 DA/RT sell 단가, NS MW 및 청산가, ECRS HE22-24 청산가

---

*bess-optimizer | 2026-08-09.md | Issued 2026-08-08 08:30 CT*
*Data: YES_ENERGY PRODUCTION | SMARTBIDDER DEGRADED Day 14 | AS prices: ERCOT historical range estimates (not executable without Smartbidder)*
