# GKS BESS — D+1 (2026-08-13, 목요일) Optimal Revenue Stack

**발행**: 2026-08-12 07:30 CT | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Data status**: YES_ENERGY=PRODUCTION | SMARTBIDDER=DEGRADED (Day 19+) | TENASKA=T+2 PENDING (08/12) | CONGESTION=ABSENT | AS_PLAYBOOK=ABSENT
**Stack**: A (Primary) | Stack B: HE19 RT contingency (조건부)
**Price mode**: QUALITATIVE — 08/12 hub structure + 08/10 T+2 actuals + net-load interpolation. NOT executable without Smartbidder quantitative price distribution.
**Spread 부호**: `spread = DA − RT`. Positive → DA expensive → DA discharge preferred.

---

## 자체 검토 상태 (Self-Review)

- **08/11 review**: T+2 미수신 (08/13 수신 예정). 보류.
- **08/12 review**: T+2 미수신 (08/14 수신 예정). 보류.
- **마지막 완료 검토**: `memory/bess-optimizer/learnings/2026-08-10.md` (T+2 전체 delta 확인).
- **적용 중인 08/10 교정 사항**:
  1. DA offer floor = prior T+2 actual DASPP × 0.90: HE20 $22/MWh, HE21 $20/MWh
  2. 음수 입찰가 명시 (charge bid ≤ −$15 hub; $0 default 절대 금지)
  3. NS 90 MW 기준선 (08/08 실증 → 08/12까지 75 MW 유지했으나 08/13부터 정식 적용)
  4. DA energy 입찰: 물리 dispatch 계획 시간에만 제출, NS_HOLD 시간 에너지 입찰 금지

---

## 08/13 구조적 컨텍스트 (vs 08/12)

| 항목 | 08/12 | 08/13 | 델타 |
|---|---|---|---|
| 덕 플로어 NL (HE10) | 17,060 MW | **16,701 MW** | −359 MW (New WDPEAK Series Record) |
| Hub DA HE10 est. | −$15 to −$35 | **−$18 to −$42** | ~−$4/MWh deeper |
| HE11 NL | 18,178 MW | 18,904 MW | +726 MW (shallower) |
| HE09 NL | 24,128 MW | **22,416 MW** | −1,712 MW (SEVERE하단 진입) |
| HE12 NL | 22,489 MW | 23,096 MW | +607 MW (shallower) |
| Solar (HE11) | ~28,000 MW | **30,052 MW** | +2,052 MW (덕 심화) |
| GR_WEST HE10 | ~14,000 MW | 14,690 MW | +690 MW (W2N 지속) |
| GR_WEST HE16 | ~12,500 MW | 10,648 MW | −1,852 MW (낮 시간 W2N 완화) |
| 저녁 NL HE20 | 52,232 MW | **53,121 MW** | +889 MW (소폭 강세) |
| 저녁 NL HE21 | 54,947 MW | **56,318 MW** | +1,371 MW (소폭 강세) |
| Solar cliff HE19→HE20 | −13,891 MW | **−12,744 MW** | −1,147 MW (덜 가파름) |
| Cap-out range (HE10 기준) | 9,042 MW | **7,405–8,190 MW** | −850 to −1,640 MW (ECRS premium 약화) |
| 총 부하 피크 | ~88,000 MW | **88,828 MW** (HE17) | +~830 MW |

**종합 판단**: HE10 순부하 시리즈 최저 신기록 (16,701 MW). 저녁 NL HE20-21 소폭 강화 → 방전 수익 개선 방향. Cap-out 감소로 ECRS HE12 premium은 08/12 대비 하락. 혼잡 데이터 부재 → GKS 노드 MCC 미적용, hub-only 가격 추정 사용 (충전 수익 보수적).

---

## 핵심 구조 판단

### 1. 야간 충전 거부 (HE01-09 NS_HOLD)

GR_WEST HE01-08 = 15,322–16,399 MW (강한 야간 wind 지속). Hub DA est. $8–18/MWh (오프피크). 덕 플로어 HE10 hub P50 −$28/MWh와의 가격차 ≈ $41/MWh. 야간 충전 시 HE10-11 최대 충전 기회 상실(SoC full 상태). 야간 충전 거부 유지.

### 2. 충전 창: HE10–12 (덕 플로어 최적 3시간)

HE09 NL = 22,416 MW → 08/12 HE12 NL (22,489 MW)과 거의 동일. Hub est. −$3 to −$12/MWh (P50 −$7). HE10 P50 −$28과의 격차 $21/MWh. SoC init 10 MWh 기준 HE10–12 3시간으로 FULL 달성 가능. **HE09 NS_HOLD 유지, HE10부터 충전 시작.**

SoC init = 10 MWh (08/12 plan terminal 가정; sensitivity 섹션 참조):
- HE10: −100 MW → SoC 10 + 85 = **95 MWh**
- HE11: −100 MW → SoC 95 + 85 = **180 MWh**
- HE12: −24 MW topoff + 76 MW ECRS → SoC 180 + 20 = **200 MWh (FULL)**

### 3. ECRS HE12 배분 (cap-out 하락 반영)

08/12: cap-out 9,042 MW → ECRS HE12 P50 $1,200 (~$16/MW-h).
08/13: cap-out 7,405–8,190 MW (850–1,640 MW 감소) → ECRS HE12 P50 $760 (~$10/MW-h).
동일 76 MW ECRS 제출 유지, 가격 기대치 하향 조정. 미청산 시 fallback: NS 76 MW.

### 4. 방전 창: HE20–21 (Solar Cliff)

HE19→HE20: NL 40,377→53,121 MW (+12,744 MW, 주요 solar cliff). HE20→HE21: 53,121→56,318 MW (solar 189 MW로 완전 소멸). HE21 = 일일 순부하 최고점. 혼잡 데이터 없어 SOUTH_HOUSTON 확률 미확인, hub DA 기반으로만 방전. HE20 100 MW + HE21 75 MW + ECRS 25 MW (5+ cycle confirmed pattern).

### 5. HE22-24 ECRS_HOLD (야간 재충전 보류)

GR_WEST HE22-24 = 15,048–15,543 MW (강한 야간 wind). 08/12 보고서: "08/13 동일 duck floor 시 HE22-24 재충전 고려". 08/13 HE10 NL 16,701 (신기록) → 08/14도 유사 패턴 가능. 그러나 08/14 데이터 부재, SoC ~10 MWh로 재충전 실효성 제한. **ECRS_HOLD 유지. 운영팀이 08/13 저녁 RT를 보고 재충전 여부 판단.**

---

## Recommendation (Primary — Stack A)

**SoC init**: 10 MWh (08/12 plan terminal 가정)

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Hub DA Est. | Expected $/h |
|---|---|---|---|---|---|---|---|---|---|
| 01 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10–18 | $131 |
| 02 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $8–16 | $131 |
| 03 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $8–15 | $131 |
| 04 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $8–14 | $131 |
| 05 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $8–14 | $131 |
| 06 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $9–16 | $131 |
| 07 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $9–16 | $131 |
| 08 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $6–14 | $131 |
| 09 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | −$3 to $5 | $131 |
| **10** | **DA_CHARGE** | **−100** | 0 | 0 | 0 | 0 | **90** | **−$18 to −$42** | **+$2,800** |
| **11** | **DA_CHARGE** | **−100** | 0 | 0 | 0 | 0 | **90** | **−$10 to −$26** | **+$1,731** |
| **12** | **DA_TOPOFF + ECRS** | **−24** | 0 | 0 | 0 | **76** | 0 | **−$3 to −$12** | **+$928** |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $0–8 | $131 |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $3–14 | $131 |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $5–18 | $131 |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $8–20 | $131 |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10–24 | $131 |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $12–28 | $131 |
| 19 | NS_SOC_HOLD | 0 | 0 | 0 | 0 | 0 | 45 | $20–42 | $65 |
| **20** | **DA_DISCHARGE** | **+100** | 0 | 0 | 0 | 0 | 0 | **$24–48** | **+$3,600** |
| **21** | **DA_DISCH + ECRS** | **+75** | 0 | 0 | 0 | **25** | 0 | **$18–32** | **+$2,025** |
| 22 | ECRS_NS_HOLD | 0 | 0 | 0 | 0 | 25 | 50 | $10–20 | $198 |
| 23 | ECRS_NS_HOLD | 0 | 0 | 0 | 0 | 25 | 50 | $8–18 | $198 |
| 24 | ECRS_NS_HOLD | 0 | 0 | 0 | 0 | 25 | 50 | $8–16 | $198 |

**표 주석**:
- **NonSpin 90 MW**: 08/08 실증 기반 75 MW → 90 MW 공식 업그레이드 적용. 물리 swing capacity = 충전 중단 → 100 MW 즉시 생성. 90 MW < 100 MW → 물리 feasible.
- **HE10-11 NS 90 MW**: DA_CHARGE 중 NS 동시 제공. 08/08 actuals에서 충전 시간 90 MW 전 시간 청산 확인.
- **HE12 NS 0 MW**: charge −24 MW + ECRS 76 MW = 100 MW total (최대). NS 여유 없음.
- **HE12 ECRS 76 MW**: topoff 완료 후 잔여 76 MW 전량 ECRS 제출.
- **HE21**: energy 75 MW + ECRS 25 MW = 100 MW (물리 최대). NS 0 MW.
- **HE22-24**: SoC ~10 MWh. ECRS 25 MW (필요 SoC 4.2 MWh → OK), NS 50 MW (필요 SoC 8.3 MWh → OK).
- **RRS**: 6+ cycle 연속 미청산. 제외.
- **Reg-Up/Reg-Down**: Smartbidder DEGRADED, AS 가격 데이터 없음. 제외.
- **GKS 노드**: Hub estimate 사용. 실제 = Hub + E[MCC]. 혼잡 데이터 부재로 MCC 미적용. WEST_TO_NORTH 지속 시 GKS 노드가 hub보다 음수 가능 (충전 유리, 야간/방전 불리).

---

## 입찰 가격 (Bid/Offer Floors) — 10:00 CT DAM 마감 기준

| HE | 방향 | DA 입찰가 | 근거 |
|---|---|---|---|
| 10 | Buy (charge) | ≤ **−$15/MWh** hub | 08/10 learning: $0 default → 미청산 위험. −$15 bid는 NL 16,701에서 보수적 하한. |
| 11 | Buy (charge) | ≤ **−$10/MWh** hub | HE11 NL 18,904, hub P50 −$16. −$10 bid가 안전마진 확보. |
| 12 | Buy (topoff) | ≤ **$0/MWh** hub | near-zero 이하 예상. $0 bid → 모든 음수 가격에서 청산. |
| 20 | Sell (discharge) | ≥ **$22/MWh** hub | 08/10 T+2 actual $24.79 × 0.90 = $22.31 → $22. |
| 21 | Sell (discharge) | ≥ **$20/MWh** hub | 08/10 T+2 actual $25.47 × 0.90 = $22.92 → $20 (softer hour 반영). |

---

## Top / Bottom Hours

**Bottom 2 (충전 — 덕 플로어):**
- **HE10**: NL 16,701 MW (August 2026 WDPEAK Series New Record, 08/12보다 −359 MW). Hub DA est. −$18 to −$42/MWh (P50 ≈ −$28). 100 MW DA 충전 → P50 $2,800 수익. 충전이 비용이 아닌 수익 창출 행위.
- **HE11**: NL 18,904 MW (EXTREME tier 유지). Hub DA est. −$10 to −$26/MWh (P50 ≈ −$16). 100 MW DA 충전 → P50 $1,600 수익.

**Bottom (충전 보조):**
- **HE12**: NL 23,096 MW (SEVERE). Hub DA est. −$3 to −$12/MWh (P50 ≈ −$7). −24 MW topoff → $168 수익 + ECRS 76 MW.
- **HE09**: NL 22,416 MW (SEVERE 하단, 08/12 HE12와 유사). Hub est. −$3 to −$12 P50. HE10보다 $21/MWh 불리 → NS_HOLD 유지. (SoC 공간 부족이 주된 이유가 아닌 가격 열위.)

**Top 2 (방전):**
- **HE21**: NL 56,318 MW (일일 최고 순부하, Solar 189 MW). Hub DA est. $18–32/MWh (P50 ≈ $25). 75 MW 방전 + ECRS 25 MW.
- **HE20**: NL 53,121 MW (solar cliff −12,744 MW). Hub DA est. $24–48/MWh (P50 ≈ $36). 100 MW 방전.

**RT spike 경계 시간:**
- **HE20**: Solar cliff 가장 급격. DA 미청산 시 RT spike 가능. Stack B 트리거 참조.
- **HE19**: NL 40,377 MW, Solar 19,655 MW → RT 아직 안정적이나 상승 구간.

---

## DA-RT Spread Strategy

**에너지 (충전 — DA lock 우선)**:
- spread HE10-12 예상: DA < RT (EXTREME 음수 가격 구간에서 DA가 더 음수 → DA 확정 충전이 RT 노출보다 유리).
- 08/10 T+2 확인: HE10 DA $17.31 < RT $18.70 (spread −$1.39, DA 우위). HE11 DA $17.09 < RT $20.25 (spread −$3.16, DA 우위 더 강함).
- **DA buy bid ≤ −$15/MWh 명시 필수**. 08/10 Gap-2: $0 default → 음수 가격 구간 DA 미청산 사례.

**에너지 (방전 — DA lock 우선)**:
- spread HE20-21 예상: DA > RT (양수 spread → DA expensive → DA sell 우선).
- 08/10 T+2 확인: HE20 DA $24.79 > RT $20.14 (+$4.65, DA 우위); HE21 DA $25.47 > RT $17.99 (+$7.48, DA 우위 강함).
- 08/13 HE20-21 NL이 08/10보다 각각 +889 MW, +1,371 MW 강세 → DA > RT 우위 유지 예상.
- DA offer floor: HE20 ≥ $22/MWh, HE21 ≥ $20/MWh.

**AS:**
- ECRS: DA 제출 우선 (HE12 cap-out, HE21 고부하).
- RRS: 6+ cycle 미청산 → 제외.
- 잔여 spread 정보 없음 (Smartbidder DEGRADED Day 19).

---

## Expected Revenue

| 항목 | P10 | P50 | P90 |
|---|---|---|---|
| 충전 HE10 (100 MWh, 음수 가격 수익) | $1,200 | **$2,800** | $4,500 |
| 충전 HE11 (100 MWh) | $600 | **$1,600** | $3,200 |
| 충전 HE12 topoff (24 MWh) | $0 | **$168** | $420 |
| 방전 HE20 (100 MWh, DA) | $2,200 | **$3,600** | $6,000 |
| 방전 HE21 (75 MWh, DA) | $1,350 | **$1,875** | $3,750 |
| **Energy Total** | **$5,350** | **$10,043** | **$17,870** |
| NS (HE01-11, 13-19, 22-24, $1.45/MW-h) | $1,500 | **$2,502** | $3,200 |
| ECRS HE12 (76 MW × 1h) | $380 | **$760** | $1,500 |
| ECRS HE21 (25 MW × 1h) | $75 | **$150** | $300 |
| ECRS HE22-24 (25 MW × 3h) | $250 | **$375** | $600 |
| **AS Total** | **$2,205** | **$3,787** | **$5,600** |
| RT 에너지 (imbalance) | −$600 | **−$300** | −$50 |
| **Grand Total** | **$6,955** | **$13,530** | **$23,420** |

**비교 기준:**
- vs 08/12 P50 ($15,100): **−$1,570 (−10.4%)**. 원인: (1) 혼잡 MCC 데이터 부재 → GKS 노드 uplift 미적용 (충전 수익 보수적 −$2,000~−$3,500); (2) cap-out 감소 → ECRS HE12 −$440; (3) 저녁 NL 강화 → 방전 +$375 개선. 혼잡 데이터 포함 시 P50 최대 $15,000–$17,000 상향 가능.
- vs 08/10 실현 ($369.97): **+$13,160 P50**. 08/10 DA 입찰 미스매치 교정 적용 전제.
- vs Smartbidder benchmark: DEGRADED Day 19 — 비교 불가.
- **경험적 실현율 적용**: P50 × 0.75–0.90 → 현실적 범위 $10,150–$12,180.

---

## Risks

1. **덕 플로어 가격 보수적 추정**: Hub P50 −$28 at HE10 (hub-only, MCC 미포함). 실제 GKS 노드 가격은 WEST_TO_NORTH MCC 반영 시 더 음수 가능 (upside). 반대로 GR_WEST 예측 대비 −2 GW 이탈 시 P10 시나리오 (~$7,000 total). 방향성은 robust (NL 16,701에서 음수 가격 99% 확률).

2. **혼잡 데이터 부재 (가장 큰 불확실성)**: GKS 노드 MCC 미적용. W2N HIGH GR_WEST (14,690 MW at HE10) → 충전 시간 MCC 음수 (유리). 저녁 GR_WEST 10,648 MW (HE16) → 낮 시간 W2N 완화. 08/12 대비 congestion premium 소폭 감소 가능성.

3. **입찰 집행 미스매치 (08/10 재발 위험)**: 08/10 실패 패턴: 추천 없는 DA 포지션 집행 + 추천 DA charge/discharge 미집행 → $6,644 손실. 08/13에서도 동일 위험. 아래 체크리스트 필수 확인.

4. **HE20 solar cliff RT spike**: 12,744 MW cliff → DA 미청산 or thermal 과소 commit 시 RT spike. Stack B 트리거: HE19 RTSPP > $40/MWh.

5. **ECRS HE12 미청산**: cap-out 7,405–8,190 MW (08/12의 9,042보다 낮음). ECRS 시장 수급 충분 시 76 MW 전체 미청산 가능. Revenue 손실 −$760 P50. **Fallback**: ECRS → NS 전환 (SoC 200 MWh, 76 MW NS 제공 가능; $110/h 대체 수익).

6. **SoC init 불확실성**: 08/12 집행 결과 T+2 미수신 (08/14 수신 예정). SoC_init > 100 MWh 시: HE10 full charge 불가, HE11-12만으로 topoff → 충전 수익 감소. Sensitivity 섹션 참조.

7. **NS 90 MW 업그레이드 리스크**: 08/08 실증 기반이나 Smartbidder DEGRADED 하 실제 청산 MW 미확인. 물리 운영팀이 75 MW로 유지할 경우 NS 수익 −$340/day. 90 MW 미적용 시 P50 $13,190.

---

## Alternative (Stack B — HE19 RT Spike Contingency)

**트리거**: HE19 실시간 RTSPP > **$40/MWh** AND 태양광 급격 소멸 신호 (ERCOT advisory / SCED fast-ramp)

| HE | Stack A | Stack B |
|---|---|---|
| 19 | NS_SOC_HOLD, 0 MW | RT_DISCHARGE +50 MW |
| 20 | +100 MW DA (unchanged) | +100 MW DA (unchanged) |
| 21 | +75 MW DA + ECRS 25 MW | +30 MW DA + ECRS 70 MW |
| 22-24 | ECRS 25 MW + NS 50 MW | ECRS 25 MW |

**Stack B P50 추정**: ~$14,200 (+$670 vs Stack A). HE19 RT > $40/MWh 시 유리. 손익분기: HE19 RTSPP ≈ $37/MWh.

---

## SoC Balance

| 체크포인트 | SoC (MWh) | 비고 |
|---|---|---|
| HE01 시작 | 10 | 08/12 plan terminal 가정 |
| HE09 종료 | 10 | NS_HOLD, 에너지 변화 없음 |
| HE10 종료 | 95 | +100 MW × 0.85 = +85 MWh |
| HE11 종료 | 180 | +100 MW × 0.85 = +85 MWh |
| HE12 종료 | 200 | +24 MW × 0.85 = +20 MWh; **FULL** |
| HE19 종료 | 200 | Hold — 방전 전 최대 SoC 유지 |
| HE20 종료 | 91 | −100 MW / 0.92 = −108.7 MWh |
| HE21 종료 | ~10 | −75 MW / 0.92 = −81.5 MWh |
| HE24 종료 | ~10 | ECRS_NS hold; 에너지 변화 없음 |

총 grid draw: 100+100+24 = 224 MWh. 총 grid injection: 100+75 = 175 MWh. Round-trip ratio: 175/224 = 78.1% (0.85 RT efficiency 적용 시 일치).

**SoC Sensitivity (SoC init 달라질 경우)**:
- SoC_init 50 MWh: HE10 −100 MW (SoC 93), HE11 −79 MW topoff (SoC 200), HE11 잔여 21 MW ECRS, HE12 100 MW ECRS. 충전 수익 HE11 감소, ECRS 증가로 부분 상쇄.
- SoC_init 100 MWh: HE10 −100 MW (SoC 185), HE11 −18 MW topoff (SoC 200), HE11 잔여 82 MW ECRS, HE12 100 MW ECRS. 충전 수익 대폭 감소, ECRS 증가.
- SoC_init 150 MWh: HE10 −59 MW topoff (SoC 200), HE10-11-12 각 41/100/100 MW ECRS. 충전 수익 최소, ECRS 최대.

---

## 입찰 집행 체크리스트 (08/10 Gap-3 방지 — DAM 마감 10:00 CT 전 필수)

- [ ] HE10 DA buy 입찰가 **≤ −$15/MWh** 제출 확인 (절대 $0 default 사용 금지)
- [ ] HE11 DA buy 입찰가 **≤ −$10/MWh** 제출 확인
- [ ] HE12 DA buy 24 MW 입찰가 **≤ $0/MWh** 제출 확인
- [ ] HE20 DA sell 100 MW 입찰가 **≥ $22/MWh** 제출 확인
- [ ] HE21 DA sell 75 MW 입찰가 **≥ $20/MWh** 제출 확인
- [ ] HE12 ECRS 76 MW AS 입찰 제출 확인
- [ ] HE21-24 ECRS 25 MW AS 입찰 제출 확인
- [ ] NS 90 MW (HE01-11, 13-18) + 45 MW (HE19) + 50 MW (HE22-24) 제출 확인
- [ ] **HE01-09, HE13-19에 DA energy 입찰 없음 확인** (NS_HOLD 시간 에너지 입찰 = 08/10 근본 오류)
- [ ] 물리 mode 전환 시각 운영팀 전달: NS_HOLD→DA_CHARGE **HE10 시작** / DA_CHARGE→NS_HOLD **HE13 시작** / NS_HOLD→DA_DISCHARGE **HE20 시작** / DA_DISCHARGE→ECRS_NS **HE22 시작**

---

**Source files**:
- Yes Energy raw: `shared/data/raw/yes-energy/2026-08-13.csv`
- Market-view: ABSENT (`shared/data/forecasts/market-view/2026-08-13.md` 미존재)
- Congestion: ABSENT (`shared/data/forecasts/congestion/2026-08-13.md` 미존재)
- 08/12 선행 보고서: `reports/daily/bess-optimizer/2026-08-12.md`
- 마지막 T+2 검토: `memory/bess-optimizer/learnings/2026-08-10.md`

**Filed by**: bess-optimizer | 2026-08-12 07:30 CT
